 This solution allows that, if the Main RTC is not heating and thus enables the cooling in the Secondary RTCs, that these still may not be cooling, if the room temperature (TempRoom) is according to their settings and Inputs (TempRoomSetpSetCoolEff or TempRoomSetpCoolEff) not too high yet.

 The same obviously applies for a Main RTC that is not cooling: it enables the heating in the Secondary RTCs but does not command it.

 6.3.4.3 ChangeOverStatus The above signals shall not be confused with the Input ChangeOverStatus. This signals (in a 2 pipe system) whether hot – or cold water is provided as a medium and whether thus heating respectively cooling is technically possible. This information is created by the heat – and cold production system and here marked as provided by the Water Changeover Status Sensor (“[WCOS]”).

EXAMPLE 13 If the Main RTC enables the cooling in a Secondary RTC by setting the Secondary RTC Input
_EnableCool to “Enable” but the Input ChangeOverStatus has the value “Heating”, then the Secondary RTC will not_
cool. This situation is However, unlikely, as Main RTC and Secondary RTC in the same room in a 2-pipe system are
typically in the same heat/cold distribution segment, so, it I unlikely that the Main RTC would be cooling whilst the
common medium would be hot water.

###### 6.3.4.4 Dewpoint status The Input DewPointStatus is optional because of the following.

 - It is possible that an RTC operates without dewpoint information, even if its supports cooling.
 - This dewpoint sensor may als be hardwired to the RTC

 The implementation of the Input DewPointStatus is However, highly recommended.

#### 6.4 Contraints

 6.5 Functional Block diagram
###### Not for implementations – only for modelling. For implementation use specific FBs.

|FB RTC<br>Main|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||**Inputs**||**Outputs**||
||||ContrModeSecondary|►|

|FB RTC<br>Secondary|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||**Inputs**||**Outputs**||
|►|ContrMode|||►|

|FB RTC<br>Secondary|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
||**Inputs**||**Outputs**||
|►|ContrMode|||►|


-----

RTC
**Inputs** **Outputs**
**HVACModes** **HVACModes**

- [RTSM] HVACModeEff HVACModeAct[UHRS]►

- [RTSM] HVACModeEffNext

**Setpoint Temperatures** **Setpoint Temperatures**

- [RTSM] TempRoomSetpSetHeatEff TempRoomSetpAct[UHRS]►

- [RTSM] TempRoomSetpSetCoolEff

- [RTSM] TempRoomSetpHeatEff

- [RTSM] TempRoomSetpCoolEff

**Sensors** **Valve**

- [RTS] TempRoom ActTargetPosHeatStageA [HVA]►

- [OTS] TempOutside ActTargetPosHeatStageB [HVA]►

- [FTS] TempFloor ActTargetPosCoolStageA [HVA]►
ActTargetPosCoolStageB [HVA]►

**Control** **Control**

- [CU] SwitchHeat ContrModeSecondary [RTC]►

- [CU] SwitchCool

- [CU] EnableHeat

- [CU] EnableCool

- [DPS] DewPointStatus

- [WCOS] ChangeOverStatus

- [RTC, CU]ContrMode

**Feedback valve**

- [HVA] ActCurrPosHeatStageA

- [HVA] ActCurrPosHeatStageB

- [HVA] ActCurrPosCoolStageA

- [HVA] ActCurrPosCoolStageB

- [HVA] CombinedStatus_HVA_HeatA

- [HVA] CombinedStatus_HVA_HeatB

- [HVA] CombinedStatus_HVA_CoolA

- [HVA] CombinedStatus_HVA_CoolB

**Fan** **Fan**

- [UHRS] FanSpeedUser

- [UHRS] FanStepUser

- [UHRS] FanManual FanManualEff[UHRS]►

- [FA] ActCurrFanSpeed ActTargetFanSpeed [FA]►

- [FA] CombinedStatus_FA

**Status**
HeatCoolModeAct[UHRS]►
CombinedStatus_RTC[UHRS]►

EnableHeatEff[UHRS]►
EnableCoolEff[UHRS]►
ContrModeAct[UHRS]►

**Additional I/Os** **Parameters**
(Dewpoint sensor)

###### Figure 12 – Functional Block Diagram for FB Room Temperature Controller

|RTC|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>► [RTSM]<br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff<br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM]<br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool<br>► [CU]<br>EnableHeat<br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS] ChangeOverStatus <br>► [RTC, CU]ContrMode<br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA]<br>CombinedStatus_HVA_CoolB|**Inputs**<br>**Outputs**<br>**HVACModes**<br>**HVACModes**<br>► [RTSM]<br>HVACModeEff<br>HVACModeAct[UHRS]►<br>► [RTSM]<br>HVACModeEffNext<br>**Setpoint Temperatures**<br>**Setpoint Temperatures**<br>► [RTSM]<br>TempRoomSetpSetHeatEff<br>TempRoomSetpAct[UHRS]►<br>► [RTSM]<br>TempRoomSetpSetCoolEff<br>► [RTSM]<br>TempRoomSetpHeatEff<br>► [RTSM]<br>TempRoomSetpCoolEff<br>**Sensors**<br>**Valve**<br>► [RTS]<br>TempRoom<br>ActTargetPosHeatStageA [HVA]►<br>► [OTS]<br>TempOutside <br>ActTargetPosHeatStageB [HVA]►<br>► [FTS]<br>TempFloor <br>ActTargetPosCoolStageA [HVA]►<br>ActTargetPosCoolStageB [HVA]►<br>**Control**<br>**Control**<br>► [CU]<br>SwitchHeat<br>ContrModeSecondary [RTC]►<br>► [CU]<br>SwitchCool<br>► [CU]<br>EnableHeat<br>► [CU]<br>EnableCool<br>► [DPS]<br>DewPointStatus <br>► [WCOS] ChangeOverStatus <br>► [RTC, CU]ContrMode<br>**Feedback valve**<br>► [HVA]<br>ActCurrPosHeatStageA<br>► [HVA]<br>ActCurrPosHeatStageB<br>► [HVA]<br>ActCurrPosCoolStageA<br>► [HVA]<br>ActCurrPosCoolStageB<br>► [HVA]<br>CombinedStatus_HVA_HeatA<br>► [HVA]<br>CombinedStatus_HVA_HeatB<br>► [HVA]<br>CombinedStatus_HVA_CoolA<br>► [HVA]<br>CombinedStatus_HVA_CoolB|
|**Fan**<br>► [UHRS]<br>FanSpeedUser<br>► [UHRS]<br>FanStepUser<br>► [UHRS]<br>FanManual<br>► [FA]<br>ActCurrFanSpeed<br>► [FA]<br>CombinedStatusFA|**Fan**<br>FanManualEff[UHRS]►<br>ActTargetFanSpeed<br>[FA]►|


-----

#### 6.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|// HVACMode||||
|HVACModeEff|present/active ‘HVACMode’ from<br>RTSM|DPT_HVACMode<br>(20.102)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.20|
|HVACModeEffNext|present/active ‘HVACMode’ from<br>RTSM|DPT_HVACModeN<br>ext<br>(206.100)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.21<br>(no S-Mode)|
|// Setpoint Temperatures||||
|TempRoomSetpSetHeatEff|This Group Object contains the<br>active values of the room<br>temperature setpoints for<br>heating.|DPT_TempRoomSe<br>tpSetF16[4]<br>(275.100)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.47<br>(no S-mode)|
|TempRoomSetpSetCoolEff|This Group Object contains the<br>actual values of the room<br>temperature setpoints for<br>cooling.|DPT_TempRoomSe<br>tpSetF16[4]<br>(275.100)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.46<br>(no S-mode)|
|TempRoomSetpHeatEff|This Group Object contains the<br>active value of the room<br>temperature setpoint for heating.|DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.42|
|TempRoomSetpCoolEff|This Group Object contains the<br>active value of the room<br>temperature setpoint for cooling.|DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.43|
|// Sensors||||
|TempRoom|This Group Object contains the<br>value of the room temperature.|DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.39|
|TempOutside|This Group Object contains the<br>value of the outside temperature.|<br>DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.36|
|TempFloor|This Group Object contains the<br>value of the floor temperature.|DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.37|
|// Control||||
|SwitchHeat|This input is used to enable<br>heating.|DPT_Enable<br>(1.003)||
|SwitchCool|This input is used to enable<br>cooling|DPT_Enable<br>(1.003)||
|EnableHeat|This input is used to enable the<br>stages for heating.|DPT_EnableHCSta<br>ge<br>(20.116)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.13<br>(no S-mode,<br>bitfield)|
|EnableCool|This input is used to enable the<br>stages for cooling|DPT_EnableHCSta<br>ge<br>(20.116)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.13<br>(no S-mode,<br>bitfield)|
|DewPointStatus|This input contains the status of<br>the dew point.|DPT_Alarm<br>(1.005)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.9|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|ChangeOverStatus|This input contains the change<br>over status.|DPT_Heat/Cool<br>(1.100)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.7|
|ContrMode|This input is used to be<br>controlled by a Main RTC or CU.|DPT_HVACContrM<br>ode (20.105)||
|// Feedback valve position||||
|ActCurrPosHeatStageA|Contains the current state of<br>heating valve stage A|DPT_Scaling<br>(5.001)|Chapter 7/11/4<br>([06]) clause<br>2.3.4.23<br>(no S-mode,<br>combined DPT)|
|ActCurrPosHeatStageB|Contains the current state of<br>heating valve stage b|DPT_Scaling<br>(5.001)||
|ActCurrPosCoolStageA|Contains the current state of<br>cooling valve stage A|DPT_Scaling<br>(5.001)||
|ActCurrPosCoolStageB|Contains the current state of<br>cooling valve stage B|DPT_Scaling<br>(5.001)||
|CombinedStatus_HVA_HeatA|Contains status information from<br>heating valve actuator stage A|DPT_CombinedStat<br>usHVA(22.102)||
|CombinedStatus_HVA_HeatB|Contains status information from<br>heating valve actuator stage B|_<br>DPT_CombinedStat<br>usHVA(22.102)||
|CombinedStatus_HVA_CoolA|Contains status information from<br>cooling valve actuator stage A|_<br>DPT_CombinedStat<br>usHVA(22.102)||
|CombinedStatus_HVA_CoolB|Contains status information from<br>cooling valve actuator stage B|_<br>DPT_CombinedStat<br>usHVA(22.102)||
|// FanSpeed||_||
|FanSpeedUser|This input is used to set the fan<br>speed by the user via HMI.|DPT_Scaling<br>(5.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.15|
|FanStepUser|This input is used to set the fan<br>speed by the user as count.|DPT_FanStage<br>(5.100)||
|FanManual|This input is used to set the the<br>fan speed to automatic or<br>manual mode.|DPT_Enable<br>(1.003)|Chapter 7/13/1<br>([07]) clause<br>3.9.2.14|
|ActCurrFanSpeed|This Datapoint shall contain the<br>current fan speed of the actuator|DPT_Scaling<br>(5.001)||
|CombinedStatus_FA|This Datapoint shall contain the<br>status of the fan actuator|DPT_StatusGen<br>(21.001)||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|// HVACMode||||
|HVACModeAct|Active HVAC mode used by the<br>RTC.|DPT_HVACMode<br>(20.102)|Chapter 7/13/1<br>([07]) clause<br>3.9.6.5|
|// Setpoint Temperatures||||
|TempRoomSetpAct|This Group Object contains the<br>active value of the room<br>temperature setpoint.|DPT_Value_Temp<br>(9.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.6.6<br>(no S-mode,<br>combined DPT|
|// Valve||||
|ActTargetPosHeatStageA|This Group Object contains the<br>active heating valve position for<br>stage A.|DPT_Scaling<br>(5.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.3.6|
|ActTargetPosHeatStageB|This Group Object contains the<br>active heating valve position for<br>stage B.|DPT_Scaling<br>(5.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.3.7|


-----

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|ActTargetPosCoolStageA|This Group Object contains the<br>active cooling valve position for<br>stage A.|DPT_Scaling<br>(5.001)|Chapter 7/13/1<br>([07]) clause<br>3.9.3.1|
|ActTargetPosCoolStageB|This Group Object contains the<br>active cooling valve position for<br>stage B.|DPT_Scaling<br>(5.001)|Chapter 7/13/1<br>([07])<br>clause 3.9.3.2|
|// FanSpeed||||
|ActTargetFanSpeed|This information is contains the<br>actual Fan speed.|||
|// Control||||
|ContrModeSecondary|This output is used to control a<br>Secondary RTC.|DPT_HVACContrM<br>ode (20.105)|-|
|// Status||||
|EnableHeatEff|This Datapoint shall contain the<br>status if the heating stage is<br>enabled.|DPT_Enable<br>(1.003)||
|EnableCoolEff|This Datapoint shall contain the<br>status if the cooling stage is<br>enabled.|DPT_Enable<br>(1.003)||
|HeatCoolModeAct|This Datapoint contains the<br>active state for heating or cooling|DPT_Heat/Cool<br>(1.100)|Chapter 7/13/1<br>([07]) clause<br>3.9.3.16|
|CombinedStatus_RTC|Provides status information from<br>the RTC|DPT 22.101|-|
|ContrModeAct|Provides the status of the<br>controller.|DPT_HVACContrM<br>ode (20.105)||
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|-||||


-----

#### 6.7 FB Profiles

|Col1|Col2|Col3|Col4|Col5|Col6|Existing FBs in Vol. 7<br>(informative)|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Features and options**|**RTC Heating only**|**RTC Cooling only**|**Heating / Cooling**|**Option: 2. Stage (Heating)**|**Option: Fan**|**CH_Room_Regulator_Type_A**|**HIRC**|**FCC**|**WHPC**|**SUC**|**RCCRC**|**RRCTU**|**VAVCDA**<br>**VAV Control Discharge Air**|**CH_MASTER_FAN_COIL_CTRL**|**Temperature On/Off Control**|**Temperature PI Control**|
|// Inputs|||||||||||||||||
|// HVACMode|||||||||||||||||
|HVACModeEff|(M)C1|(M)C1|(M)C1||||C|C|C|C|C|C|C|x|||
|HVACModeEffNext|O C1|O C1|O C1||||O|O|O|O|O|O|C||||
|//Setpoint Temperatures|||||||||||||||||
|TempRoomSetpSetHeatEff|OC1||OC1||||C|C|C|C|C|C|C|x|||
|TempRoomSetpSetCoolEff||OC1|OC1|||||C|C|C|C||C|x|||
|TempRoomSetpHeatEff|(M)C1||(M)C1||||C|C|C|C|C|C||x|||
|TempRoomSetpCoolEff||(M)C1|(M)C1|||||C|C|C|C|||x|||
|//Sensors|||||||||||||||||
|TempRoom|M|M|M|||TR|?|M|M|M|M|M|M|x|ARTV|ARTV|
|TempOutside||O|O||||?|O|O|O|O|O||x|||
|TempFloor|O|O|O||||||||M|M|||||


-----

|Col1|Col2|Col3|Col4|Col5|Col6|Existing FBs in Vol. 7<br>(informative)|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Features and options**|**RTC Heating only**|**RTC Cooling only**|**Heating / Cooling**|**Option: 2. Stage (Heating)**|**Option: Fan**|**CH_Room_Regulator_Type_A**|**HIRC**|**FCC**|**WHPC**|**SUC**|**RCCRC**|**RRCTU**|**VAVCDA**<br>**VAV Control Discharge Air**|**CH_MASTER_FAN_COIL_CTRL**|**Temperature On/Off Control**|**Temperature PI Control**|
|// Enable|||||||||||||||||
|SwitchHeat|O||O||||||||||||||
|SwitchCool||O|O||||||||||||||
|EnableHeat|O||O|||||O|O|O|O||O|x|||
|EnableCool||O|O|||||O|||O||O|x|||
|DewPointStatus||O|O||||||||O||||||
|ChangeOverStatus|O|O|M||||||||||||HCM 4)|HCM|
|Control|||||||||||||||||
|ContrMode|O|O|O||||||||||||||
|// Feedback|||||||||||||||||
|ActCurrPosHeatStageA|O||O||||O||||||||||
|ActCurrPosHeatStageB|O||O||||||||||||||
|ActCurrPosCoolStageA||O|O||||||||||||||
|ActCurrPosCoolStageB||O|O||||||||||||||
|CombinedStatus_HVA_HeatA|O||O||||||||||||||


4) HeatCoolMode


-----

|Col1|Col2|Col3|Col4|Col5|Col6|Existing FBs in Vol. 7<br>(informative)|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Features and options**|**RTC Heating only**|**RTC Cooling only**|**Heating / Cooling**|**Option: 2. Stage (Heating)**|**Option: Fan**|**CH_Room_Regulator_Type_A**|**HIRC**|**FCC**|**WHPC**|**SUC**|**RCCRC**|**RRCTU**|**VAVCDA**<br>**VAV Control Discharge Air**|**CH_MASTER_FAN_COIL_CTRL**|**Temperature On/Off Control**|**Temperature PI Control**|
|CombinedStatusHVAHeatB|O||O||||||||||||||
|__<br>CombinedStatusHVACoolA||O|O||||||||||||||
|__<br>CombinedStatus_HVA_CoolB||O|O||||||||||||||
|// FanSpeed|||||||||||||||||
|FanSpeedUser|||||O||||||||||||
|FanStepUser|||||O||||||||||||
|FanManual|||||O||||||||||||
|ActCurrFanSpeed|||||O||||||||||||
|CombinedStatusFA|||||O||||||||||||
|_<br>// Outputs|||||||||||||||||
|// HVACMode|||||||||||||||||
|HVACModeAct|M|M|M||||O|||||||x|||
|//Setpoint Temperatures|||||||||||||||||
|TempRoomSetpAct|M|M|M|||TR|||||||||||
|//Valve|||||||||||||||||
|ActTargetPosHeatStageA|M||M|||APHSA|M|MH|M ?|M|MH|M|O|x|||
|ActTargetPosHeatStageB||||MC3||||O|O|O|O||O|x|||


-----

ActTargetPosCoolStageA M M MC MC O x CAV
ActTargetPosCoolStageB M[C4] O x O O
// FanSpeed
ActTargetFanSpeed M M M M
// Control
ContrModeSecondary O O O
// Status
EnableHeatEff O O O
EnableCoolEff O O O
HeatCoolModeAct O O M O O HCM HCM
CombinedStatus_RTC O O O
ContrModeAct O O O

C1 can be internal, when combined with RTSM
C2 (removed)
C3 for heating
C4 for cooling

|Col1|Col2|Col3|Col4|Col5|Col6|Existing FBs in Vol. 7<br>(informative)|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Features and options**|**RTC Heating only**|**RTC Cooling only**|**Heating / Cooling**|**Option: 2. Stage (Heating)**|**Option: Fan**|**CH_Room_Regulator_Type_A**|**HIRC**|**FCC**|**WHPC**|**SUC**|**RCCRC**|**RRCTU**|**VAVCDA**<br>**VAV Control Discharge Air**|**CH_MASTER_FAN_COIL_CTRL**|**Temperature On/Off Control**|**Temperature PI Control**|
|ActTargetPosCoolStageA||M|M|||||MC|||MC||O|x||CAV|
|ActTargetPosCoolStageB||||MC4||||O||x|O||O||||
|// FanSpeed|||||||||||||||||
|ActTargetFanSpeed|||||M|||M|M|M|||||||
|//Control|||||||||||||||||
|ContrModeSecondary|O|O|O||||||||||||||
|//Status|||||||||||||||||
|EnableHeatEff|O|O|O||||||||||||||
|EnableCoolEff|O|O|O||||||||||||||
|HeatCoolModeAct|O|O|M||||||O|O|||||HCM|HCM|
|CombinedStatusRTC|O|O|O||||||||||||||
|_<br>ContrModeAct|O|O|O||||||||||||||
||||||||||||||||||


-----

#### 6.8 Detailed specification of the Datapoints

##### 6.8.1 Inputs - HVACModes

###### 6.8.1.1 Input HVACModeEff

DP Name: HVACModeEff Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit Default
HVAC Mode M 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|M <br>NA<br>M <br>M <br>M <br>M <br>NA|M <br>NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.1.2 Input HVACModeEffNext

DP Name: HVACModeEffNext Abbr.: (none)
FB Name: RTC
**Description:**
This information is provided by the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_HVACModeNext
DPT Format: U16N8 DPT_ID: 206.100
Field Description Supp. Range Unit Default
Time Time to next HVAC Mode in minutes, M min. 0
0 = no next mode [a]

HVAC Mode M 1...4 enum. none
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features:**
None.
a Encoding of special conditions: see table below

Interpretation of Time and HVACMode fields

Time HVACMode

= 0 (Undefined) = 0 (Undefined) [the content of the Datapoint is void / undefined ]

=> no next HVAC Mode available for an undefined time period

defined and valid next HVACMode but the delay time is undefined

= 0 (Undefined) = {1..4} (unknown)

=> next HVACMode deactivated

undefined (unknown) HVACMode during a defined delay time

 - 0 = 0 (Undefined) => in practice this combination is useless and is interpreted like

Time=0 / HVACMode=0 (default value)

 - 0 = {1..4} defined and valid HVACMode and delay time

|DP Name:|Col2|HVACModeEffNext|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|<br>DPTHVACModeNext|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|_<br>U16N8|DPTID:|DPTID:|DPTID:|DPTID:|206.100|206.100|206.100|206.100|206.100|206.100|206.100|206.100|206.100|206.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Time|Time|Time|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|Time to next HVAC Mode in minutes,<br>0 = no next modea|M|M|M|||min.|min.|min.|min.|min.|0|0|0|0|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|M <br>NA<br>M <br>M <br>M <br>M <br>NA|M <br>NA<br>M <br>M <br>M <br>M <br>NA|M <br>NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||||||||||||||||||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|a <br>Encoding of special conditions: see table below|

|Time|HVACMode|Col3|
|---|---|---|
|= 0 (Undefined)|= 0 (Undefined)|the content of the Datapoint is void / undefined<br>=> no next HVAC Mode available for an undefined time period|
|= 0 (Undefined)|= {1..4}|defined and valid next HVACMode but the delay time is undefined<br>(unknown)<br>=> next HVACMode deactivated|
|> 0|= 0 (Undefined)|undefined (unknown) HVACMode during a defined delay time<br>=> in practice this combination is useless and is interpreted like<br>   Time=0 / HVACMode=0 (default value)|
|> 0|= {1..4}|defined and valid HVACMode and delay time|


-----

##### 6.8.2 Inputs - Setpoint Temperatures

###### 6.8.2.1 Input TempRoomSetpHeatEff

DP Name: TempRoomSetpHeatEff Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
M full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||M|M|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.2.2 Input TempRoomSetpCoolEff

DP Name: TempRoomSetpCoolEff Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the FB “Room Temperature Setpoint Manager”.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
M full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|<br>This information is provided by the FB“Room Temperature Setpoint Manager”.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||M|M|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.2.3 Input TempRoomSetpSetHeatEff

DP Name: TempRoomSetpSetHeatEff Abbr.: (none)
FB Name: RTC
**Description:**

This information is provided by the FB “Room Temperature Setpoint Manager”[ 5)].
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit Default
Temperature Comfort setpoint heating M full °C none
Temperature Standby setpoint heating M full °C none
Temperature Economy setpoint heating M full °C none
Temperature Building protection setpoint heating M full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features:**
None.

5) In the LTE-Mode FBs elsewhere in Volume 7 this DP is defined as V16V16V16V16.

|DP Name:|Col2|TempRoomSetpSetHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 5).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|Comfort setpoint heating|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|Standby setpoint heating|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|Economy setpoint heating|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|Building protection setpoint heating|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.2.4 Input TempRoomSetpSetCoolEff

DP Name: TempRoomSetpSetCoolEff Abbr.: (none)
FB Name: RTC
**Description:**

This information is provided by the FB “Room Temperature Setpoint Manager”[ 6)].
**Datapoint Type**
DPT_Name: DPT_TempRoomSetpSetF16[4]
DPT Format: F16F16F16F16 DPT_ID: 275.100
Field Description Supp. Range Unit Default
Temperature Comfort setpoint cooling M full °C none
Temperature Standby setpoint cooling M full °C none
Temperature Economy setpoint cooling M full °C none
Temperature Building protection setpoint cooling M full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling:** Save at Powerdown
None.
**Special Features:**
None.

6) In the LTE-Mode FBs elsewhere in Volume 7 this DP is defined as V16V16V16V16.

|DP Name:|Col2|TempRoomSetpSetCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|<br>This information is provided by the FB“Room Temperature Setpoint Manager” 6).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|<br>DPTTempRoomSetpSetF16[4]|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|_<br>F16F16F16F16|DPTID:|DPTID:|DPTID:|DPTID:|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|275.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Temperature|Temperature|Temperature|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|Comfort setpoint cooling|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|Standby setpoint cooling|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|Economy setpoint cooling|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|Temperature|Temperature|Temperature|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|Building protection setpoint cooling|M|M|M|full|full|°C|°C|°C|°C|none|none|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|<br> <br>None.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.3 Inputs - Sensors

###### 6.8.3.1 Input TempRoom

DP Name: TempRoom Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the Functional Block 'Room Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
M full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoom|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|<br>This information is provided by the Functional Block'Room Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||M|M|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.3.2 Input TempOutside

DP Name: TempOutside Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the Functional Block 'Outside Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
O full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**

Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 6.8.3.3 Input TempFloor

DP Name: TempFloor Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the Functional Block 'Floor Temperature Sensor'.
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit Default
O full °C none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempOutside|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|(none)|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|<br>This information is provided by the Functional Block'Outside Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||O|O|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|DP Name:|Col2|TempFloor|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|(none)|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|<br>This information is provided by the Functional Block'Floor Temperature Sensor'.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||O|O|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.4 Inputs - Control

###### 6.8.4.1 Input SwitchHeat

DP Name: SwitchHeat Abbr.: (none)
FB Name: RTC
Description
This input is used to enable or disable heating.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Supp. Range Unit Default
0 = Disable M all 1
1 = Enable

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|SwitchHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|(none)|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|This input is used to enable or disable heating.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|M|M|M|all|all|all|||||1|1|1|1|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 6.8.4.2 Input SwitchCool

DP Name: SwitchCool Abbr.: (none)
FB Name: RTC
Description
This input is used to enable or disable cooling.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Supp. Range Unit Default
0 = Disable M all 1
1 = Enable

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|SwitchCool|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|(none)|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|This input is used to enable or disable cooling.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|0 = Disable<br>1 = Enable|M|M|M|all|all|all|||||1|1|1|1|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 6.8.4.3 Input EnableHeat

DP Name: EnableHeat Abbr.: (none)
FB Name: RTC
Description
Controls the different heat stages.
Datapoint Type
DPT_Name: DPT_EnableHCStage
DPT Format: N8 DPT_ID: 20.116
Field Supp. Range Unit Default
0 = disabled M 3
1 = enable stage A
2 = enable stage B
3 = enable both stages

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|EnableHeat|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|(none)|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|Controls the different heat stages.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|
|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|20.116|20.116|20.116|20.116|20.116|20.116|20.116|20.116|20.116|
|Field|Field||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|M|M|M||||||||3|3|3|3|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 6.8.4.4 Input EnableCool

DP Name: EnableCool Abbr.: (none)
FB Name: RTC
Description
Controls the different cool stages.
Datapoint Type
DPT_Name: DPT_EnableHCStage
DPT Format: N8 DPT_ID: 20.116
Field Supp. Range Unit Default
0 = disabled O 3
1 = enable stage A
2 = enable stage B
3 = enable both stages

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|EnableCool|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|(none)|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|Controls the different cool stages.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|DPTEnableHCStage|
|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|20.116|20.116|20.116|20.116|20.116|20.116|20.116|20.116|20.116|
|Field|Field|||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 = enable both stages|O|O|O||||||||3|3|3|3|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|Period:||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 6.8.4.5 Input DewPointStatus

DP Name: DewPointStatus Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by the Functional Block 'Dew Point Status Sensor'.
It is highly recommended that this optional Input be implemented. However, this is not mandatory:
see 6.3.4.4.
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
Status Dew point status O 0/1 Bit none
0 = no alarm
1 = alarm

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|DewPointStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|<br>This information is provided by the Functional Block 'Dew Point Status Sensor'.<br>It is highly recommended that this optional Input be implemented. However, this is not mandatory:<br>see 6.3.4.4.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|<br>DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|Dew point status<br>  0 = no alarm<br>  1= alarm|O|O|0/1|0/1|Bit|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.4.6 Input ChangeOverStatus

DP Name: ChangeOverStatus Abbr.: (none)
FB Name: RTC
**Description**
This information is provided by a Water Changeover Status Sensor.
**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit Default
Status Status of the water O 0/1 Bit None
0 = cooling
1 = heating

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 6.8.4.7 Input ContrMode

|DP Name:|Col2|ChangeOverStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|<br>This information is provided by a Water Changeover Status Sensor.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|Status of the water<br>  0 = cooling<br>  1= heating|O|O|0/1|0/1|Bit|Bit|Bit|None|None|None|None|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||||||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|

|DP Name:|ContrMode|Col3|Col4|Col5|Abbr.:|(none)|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|<br>This input is to control the RTC by another (Main) RTC or a CU.<br>The receiver has to react properly on not supported values.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|20.105|20.105|20.105|20.105|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|
|**ContrMode**|**Enum**<br>**value**|**Enum**<br>**value**|**Meaning**|**Description**|**Description**|**Description**|**Description**|**Description**|**Supp.**|**Heating**<br>**Allowed?**|**Cooling**<br>**allowed?**|
||0:|0:|Auto|Controller operating normally.|Controller operating normally.|Controller operating normally.|Controller operating normally.|Controller operating normally.|M|Yes|Yes|
||1:|1:|Heat|Controller can operate in heating mode<br>only; cooling sequence disabled.|Controller can operate in heating mode<br>only; cooling sequence disabled.|Controller can operate in heating mode<br>only; cooling sequence disabled.|Controller can operate in heating mode<br>only; cooling sequence disabled.|Controller can operate in heating mode<br>only; cooling sequence disabled.|O|Yes|No|
||2:|2:|Morning Warmup|Boost heating, typically used before<br>room occupancy|Boost heating, typically used before<br>room occupancy|Boost heating, typically used before<br>room occupancy|Boost heating, typically used before<br>room occupancy|Boost heating, typically used before<br>room occupancy|O|Yes|No|
||3:|3:|Cool|Controller can operate in cooling mode<br>only; heating sequence disabled.|Controller can operate in cooling mode<br>only; heating sequence disabled.|Controller can operate in cooling mode<br>only; heating sequence disabled.|Controller can operate in cooling mode<br>only; heating sequence disabled.|Controller can operate in cooling mode<br>only; heating sequence disabled.|O|No|Yes|
||4:|4:|Night Purge|Cooling room with fan only, typically<br>used when room is unoccupied|Cooling room with fan only, typically<br>used when room is unoccupied|Cooling room with fan only, typically<br>used when room is unoccupied|Cooling room with fan only, typically<br>used when room is unoccupied|Cooling room with fan only, typically<br>used when room is unoccupied|O|No|No|


-----

X Ignore Ignore

X Ignore Ignore


14: Dehumidification X Ignore Ignore
15: Calibration Mode X Ignore Ignore
16: Emergency Cool X Ignore Ignore
Mode

17: Emergency Steam X Ignore Ignore
Mode

18: Reserved X Ignore Ignore
19: Reserved X Ignore Ignore
20: No demand X Ignore Ignore
All Reserved X Ignore Ignore
other
enume
rations

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Read from bus:
**Exception Handling**
--**Special Features**
--
|Col1|Col2|5:|Col4|Col5|Col6|Col7|Precool|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Precool the room with fan, cooling coil<br>and outside air damper, typically used<br>before room occupancy|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|O|No|Col31|Yes|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|||6:|6:|6:|6:|6:|Off|Off|Off|Off|Off|Off|Off|Off|Off|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|Temperature control is disabled,<br>controller not controlling outputs|O|No|No|No|No|No|
|||7:|7:|7:|7:|7:|Test|Test|Test|Test|Test|Test|Test|Test|Test|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|All functions disabled. Typically used<br>for wire testing|O|No|No|No|No|No|
|||8:|8:|8:|8:|8:|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency Heat|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|Emergency heating, e.g., in case of<br>frost|O|Allowe<br>d|Allowe<br>d|No|No|No|
|||9:|9:|9:|9:|9:|Fan only|Fan only|Fan only|Fan only|Fan only|Fan only|Fan only|Fan only|Fan only|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|Rapid ventilation (air flush), max.<br>ventilation; air not conditioned|O|No|No|No|No|No|
|||10:|10:|10:|10:|10:|Free cool|Free cool|Free cool|Free cool|Free cool|Free cool|Free cool|Free cool|Free cool|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|Precool room using cooling coil<br>(e.g., taking advantage of low energy<br>tariffs, compressor not running, …)|O|No|No|Yes|Yes|Yes|
|||11:|11:|11:|11:|11:|Ice|Ice|Ice|Ice|Ice|Ice|Ice|Ice|Ice|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|Ice-making mode|O|No|No|Yes|Yes|Yes|
|||12:|12:|12:|12:|12:|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|Maximum Heating<br>Mode|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||13:|13:|13:|13:|13:|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|Economic Heat/Cool<br>Mode|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||14:|14:|14:|14:|14:|Dehumidification|Dehumidification|Dehumidification|Dehumidification|Dehumidification|Dehumidification|Dehumidification|Dehumidification|Dehumidification|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||15:|15:|15:|15:|15:|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|Calibration Mode|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||16:|16:|16:|16:|16:|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|Emergency Cool<br>Mode|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||17:|17:|17:|17:|17:|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|Emergency Steam<br>Mode|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||18:|18:|18:|18:|18:|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||19:|19:|19:|19:|19:|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||20:|20:|20:|20:|20:|No demand|No demand|No demand|No demand|No demand|No demand|No demand|No demand|No demand|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|||All<br>other<br>enume<br>rations|All<br>other<br>enume<br>rations|All<br>other<br>enume<br>rations|All<br>other<br>enume<br>rations|All<br>other<br>enume<br>rations|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|Reserved|||||||||||||X|Ignore|Ignore|Ignore|Ignore|Ignore|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||||||||||||
||||||||||||||||||||||||||Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:|Read from bus:||||
|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|<br>**Exception Handling**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|


-----

##### 6.8.5 Inputs - Feedback valve

###### 6.8.5.1 Input ActCurrPosHeatStageA, ActCurrPosHeatStageB, ActCurrPosCoolStageA, ActCurrPosCoolStageB

DP Name: ActCurrPosHeatStageA, Abbr.: (none)
ActCurrPosHeatStageB,
ActCurrPosCoolStageA,
ActCurrPosCoolStageB

FB Name: RTC
**Description**
This input contains the current information of the connected heating valve(s) HVA
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
O full % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|ActCurrPosHeatStageA,<br>ActCurrPosHeatStageB,<br>ActCurrPosCoolStageA,<br>ActCurrPosCoolStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|<br>This input contains the current information of the connected heating valve(s) HVA|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||O|O|full|full|%|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 6.8.5.2 Input CombinedStatus_HVA_HeatA, CombinedStatus_HVA_HeatB, CombinedStatus_HVA_CoolA, CombinedStatus_HVA_CoolB

DP Name: CombinedStatus_HVA_HeatA, Abbr.: (none)
CombinedStatus_HVA_HeatB,
CombinedStatus_HVA_CoolA,
CombinedStatus_HVA_CoolB

FB Name: RTC
**Description**
This Input contains the combined status information of the valve actuator
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_HVA
DPT Format: r7B9 DPT_ID: 22.102
Field Description Supp. Range Unit Default
Status Combined Status Information Bitset
Current Valve position M Bit 0 t/f false
Short Circuit M Bit 1 t/f false
Overload M Bit 2 t/f false
Valve kick M Bit 3 t/f false
Service mode O Bit 4 t/f false
Manual operation O Bit 5 t/f false
Forced position M Bit 6 t/f false
Locked position O Bit 7 t/f false
Calibration mode O Bit 8 t/f False
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus HVA HeatA,<br>_ _<br>CombinedStatus HVA HeatB,<br>_ _<br>CombinedStatus HVA CoolA,<br>_ _<br>CombinedStatus HVA CoolB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|__<br>RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|<br>This Input contains the combined status information of the valve actuator|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|DPTID:|DPTID:|DPTID:|22.102|22.102|22.102|22.102|22.102|22.102|22.102|22.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|||Bitset|Bitset||||||||
||||Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|M <br>M <br>M <br>M <br>O <br>O <br>M <br>O <br>O|M <br>M <br>M <br>M <br>O <br>O <br>M <br>O <br>O|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>False|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>False|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None|None|None|None|None|None|None|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.6 Inputs - Fan speed

###### 6.8.6.1 Input FanSpeedUser

DP Name: FanSpeedUser Abbr.: (none) Mandatory
FB Name: RTC Can be internal
**Description**
This information is provided by the HMI (UHRS).
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit
UnsignedValue This shall be the fan speed as a percentage of M full %

the maximal fan speed as requested by the
user.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|FanSpeedUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|This shall be the fan speed as a percentage of<br>the maximal fan speed as requested by the<br>user.|M|M|full|full|%|%|%|%|none|none|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 6.8.6.2 Input FanStepUser

DP Name: FanStepUser Abbr.: (none) Mandatory
FB Name: RTC Can be internal
**Description**
This information is provided by the HMI (UHRS).
**Datapoint Type**
DPT_Name: DPT_FanStage
DPT Format: U8 DPT_ID: 5.100
Field Description Supp. Range Unit
UnsignedValue This shall be the fan stage as requested by M implementation none

the user. The number of stages and thus specific
the maximal value of this DP is
implementation specific. The mapping
between fan speed values (DPT_Scaling,
5.001) and the discrete fan stage shall be
as specified in [03] clause 3.4.3 or 8.4 in
this document.

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None [a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|FanStepUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|Col26|(none)|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|<br>This information is provided by the HMI (UHRS).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Supp.|<br>Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|This shall be the fan stage as requested by<br>the user. The number of stages and thus<br>the maximal value of this DP is<br>implementation specific. The mapping<br>between fan speed values (DPT_Scaling,<br>5.001) and the discrete fan stage shall be<br>as specified in [03] clause 3.4.3 or 8.4 in<br>this document.|M|M|M|M|implementation<br>specific|implementation<br>specific|implementation<br>specific|implementation<br>specific|none|none|none|none|none|none|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||||Time-out:|Time-out:|Time-out:|Time-out:|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|Nonea|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||||Period:|Period:|Period:|Period:||||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 6.8.6.3 Input FanManual

DP Name: FanManual Abbr.: (none) Mandatory
FB Name: RTC Can be internal
**Description**
This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually
control the fan speed or not.
These specifications do not require a time-out foreseen for this Input. This means that if the user
enables the manual control and neglects disabling it again, that the manual control may remain enabled
unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or
not.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit
Bit 0: disabled  AUTOMATIC M {0, 1} bit
1: enabled  manual = HMI Value is valid

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|FanManual|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
