|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|<br>This information is provided by the HMI (UHRS). It shall indicate whether the user wants to manually<br>control the fan speed or not.<br>These specifications do not require a time-out foreseen for this Input. This means that if the user<br>enables the manual control and neglects disabling it again, that the manual control may remain enabled<br>unnecessarily long. Therefore, it is an implementation specific choice to foresee and enable a timeout or<br>not.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Bit|Bit|Bit|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|0: disabled AUTOMATIC<br>1: enabled manual= HMI Value is valid|M|M|{0, 1}|{0, 1}|bit|bit|bit|bit|none|none|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 6.8.6.4 Input ActCurrentFanSpeed

DP Name: ActCurrentFanSpeed Abbr.: (none)
FB Name: RTC
**Description**
This information contains the current Fan speed of the actuator
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
O full % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None[ a]
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|ActCurrentFanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|<br>This information contains the current Fan speed of the actuator|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||O|O|full|full|%|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|None a|None a|None a|None a|None a|None a|None a|None a|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

###### 6.8.6.5 Input CombinedStatus_FA

DP Name: CombinedStatus_FA Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall be used to receive the status information of the fan actuator.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: Z8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Combined Status Information Bitset bool 0
OutOfService M Bit 0 t/f
Fault M Bit 1 t/f
Overridden M Bit 2 t/f
InAlarm O Bit 3 t/f
AlarmUnAck O Bit 4 t/f
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: None
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus FA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|<br>This Datapoint shall be used to receive the status information of the fan actuator.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|DPTID:|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|||Bitset|Bitset|bool|bool|bool|0|0|0|0|
||||OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|M|M|Bit 0|Bit 0|t/f|t/f|t/f|||||
||||Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|M|M|Bit 1|Bit 1|t/f|t/f|t/f|||||
||||Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|M|M|Bit 2|Bit 2|t/f|t/f|t/f|||||
||||InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|O|O|Bit 3|Bit 3|t/f|t/f|t/f|||||
||||AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|O|O|Bit 4|Bit 4|t/f|t/f|t/f|||||
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|None|None|None|None|None|None|None|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.7 Outputs - HVACModes

###### 6.8.7.1 Output: HVACModeAct

DP Name: HVACModeAct Abbr.: (none)
FB Name: RTC
**Description**
This shows the active used HVACmode
**Datapoint Type**
DPT_Name: DPT_HVACMode
DPT Format: N8 DPT_ID: 20.102
Field Description Supp. Range Unit
HVAC Mode M 1...4 enum.
0 = Auto NA
1 = Comfort M
2 = Standby M
3 = Economy M
4 = Building Protection M
all other enumerations NA
**Access Type**

♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition time: 10 s
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HVACModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|(none)|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|<br>This shows the active used HVACmode|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|<br>DPTHVACMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|_<br>N8|DPTID:|DPTID:|DPTID:|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|20.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|HVAC Mode|HVAC Mode|HVAC Mode|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|0 = Auto<br>1 = Comfort<br>2 = Standby<br>3 = Economy<br>4 = Building Protection<br>all other enumerations|M <br>NA<br>M <br>M <br>M <br>M <br>NA|M <br>NA<br>M <br>M <br>M <br>M <br>NA|1...4|1...4|enum.|enum.|enum.|enum.|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|10 s|10 s|10 s|10 s|10 s|
||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:|<br> Period:|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|<br> <br>15 min|
||Request|Request|Request|||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.8 Outputs - Setpoint Temperatures

###### 6.8.8.1 Output TempRoomSetpAct

DP Name: TempRoomSetpAct Abbr.: (none)
FB Name: RTC
**Description**
This information is provided to show the used setpoint for calculation
**Datapoint Type**
DPT_Name: DPT_Value_Temp
DPT Format: F16 DPT_ID: 9.001
Field Description Supp. Range Unit
M full °C
**Access Type**

♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 0,2°C Min repetition time: 10 s
Cyclic Period: 15 min
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|TempRoomSetpAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|(none)|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|<br>This information is provided to show the used setpoint for calculation|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|<br>DPTValueTemp|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|9.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||M|M|full|full|°C|°C|°C|°C|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|Δ-Value:|0,2°C|0,2°C|0,2°C|0,2°C|0,2°C|0,2°C|0,2°C|0,2°C|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|10 s|10 s|10 s|10 s|10 s|
||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:|<br> Period:|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|<br> <br> <br>15 min|
||Request|Request|Request|||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.9 Outputs - Valve

###### 6.8.9.1 Output ActTargetPosHeatStageA

DP Name: ActTargetPosHeatStageA Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.
One or multiple valves can be controlled in parallel.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 5 % MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ActTargetPosHeatStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage A actuator position.<br>One or multiple valves can be controlled in parallel.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0..100|0..100|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|5 %|5 %|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.9.2 Output ActTargetPosHeatStageB

DP Name: ActTargetPosHeatStageB Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.
One or multiple valves can be controlled in parallel.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 5 % MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ActTargetPosHeatStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the heat stage B actuator position.<br>One or multiple valves can be controlled in parallel.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0..100|0..100|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|5 %|5 %|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.9.3 Output ActTargetPosCoolStageA

DP Name: ActTargetPosCoolStageA Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.
One or multiple valves can be controlled in parallel.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 5 % MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ActTargetPosCoolStageA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage A actuator position.<br>One or multiple valves can be controlled in parallel.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0..100|0..100|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|5 %|5 %|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.9.4 Output ActTargetPosCoolStageB

DP Name: ActTargetPosCoolStageB Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.
One or multiple valves can be controlled in parallel.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0..100 % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 5 % MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ActTargetPosCoolStageB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|<br>This Datapoint shall contain the percent setpoint value for the cool stage B actuator position.<br>One or multiple valves can be controlled in parallel.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0..100|0..100|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|5 %|5 %|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.10 Outputs - Control

###### 6.8.10.1 Output ContrModeSecondary

DP Name: ContrModeSecondary Abbr.: (none)
FB Name: RTC
**Description**
This datapoint is used to control a Secondary RTC.
**Datapoint Type**
DPT_Name: DPT_HVAC_ContrMode
DPT Format: N8 DPT_ID: 20.105
Field Description Supp. Range Unit
ContrMode 0 : Auto M 0 to 17, enum
###### 1 : Heat O 20 2 : Mrng Wmup O 3 : Cool O 4 : NightPurge O 5 : Precool O 6 : Off O 7 : Test O 8 : Emerg Heat O 9 : Fan Only O 10 : Free Cool O 11 : Ice O 12 : Maximum Heating Mode O
 O
 13 : Economic Heat/Cool Mode
 O
 14 : Dehumidification
 O
 15 : Calibration Mode O 16 : Emergency Cool Mode O
 O
 17 : Emergency Steam Mode
 O
 18 to 19 : reserved
 na
 20 : No Demand
 O
 all other enumerations: reserved
 na

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ContrModeSecondary|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|<br>This datapoint is used to control a Secondary RTC.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|<br>DPTHVACContrMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|DPTID:|DPTID:|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|ContrMode|ContrMode|ContrMode|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|0 <br>: Auto<br>1 <br>: Heat<br>2 <br>: Mrng Wmup<br>3 <br>: Cool<br>4 <br>: NightPurge<br>5 <br>: Precool<br>6 <br>: Off<br>7 <br>: Test<br>8 <br>: Emerg Heat<br>9 <br>: Fan Only<br>10<br>: Free Cool<br>11<br>: Ice<br>12<br>: Maximum Heating Mode<br>13<br>: Economic Heat/Cool Mode<br>14<br>: Dehumidification<br>15<br>: Calibration Mode<br>16<br>: Emergency Cool Mode<br>17<br>: Emergency Steam Mode<br>18 to 19 : reserved<br>20<br>: No Demand<br>all other enumerations: reserved|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>na<br>O <br>na|0 to 17,<br>20|0 to 17,<br>20|enum|enum|enum|<br>cd|<br>cd|<br>cd|<br>cd|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.11 Outputs Status

###### 6.8.11.1 Output EnableHeatEff

DP Name: EnableHeatEff Abbr.: (none)
FB Name: RTC
**Description**
This Datapoint shall contain the status if the heating stage is enabled.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit
0 = disable 0 / 1 Bit
1 = enable

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|EnableHeatEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|<br>This Datapoint shall contain the status if the heating stage is enabled.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable||0 / 1|0 / 1|Bit|Bit|Bit|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.11.2 Output EnableCoolEff

DP Name: EnableCoolEff Abbr.: (none)
FB Name: RTC
Description
This Datapoint shall contain the status if the cooling stage is enabled.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit
0 = disable 0 / 1 Bit
1 = enable

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|EnableCoolEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|This Datapoint shall contain the status if the cooling stage is enabled.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable|0 = disable<br> 1= enable||0 / 1|0 / 1|Bit|Bit|Bit|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 6.8.11.3 Output HeatCoolModeAct

DP Name: HeatCoolModeAct Abbr.: (none)
FB Name: RTC
**Description**
In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.

NOTE 5 This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The
current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.
EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs
EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient
cooling capacity and decides not to active another cooling in the room.

**Datapoint Type**
DPT_Name: DPT_Heat/Cool
DPT Format: B1 DPT_ID: 1.100
Field Description Supp. Range Unit
b 0 = cooling M {0, 1} none
1 = heating

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|HeatCoolModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|<br>In this status DP, the FB RTC shall indicate whether it is currently heating or cooling.<br>NOTE 5<br>This state Output may differ from the control Outputs EnableHeatEff and – EnableCoolEff. The<br>current HeatCoolMode cannot always be concluded from the Outputs EnableHeatEff and EnableCoolEff.<br>EXAMPLE 14 In a Main RTC, the Output HeatCoolModeAct may be “Cooling”, but still its control Outputs<br>EnableCoolEff to its Secondary RTCs for cooling may be disabled if the Main RTC judges that it has sufficient<br>cooling capacity and decides not to active another cooling in the room.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|<br>DPTHeat/Cool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.100|1.100|1.100|1.100|1.100|1.100|1.100|1.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|b|b|b|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|0 = cooling<br>1 = heating|M|{0, 1}|{0, 1}|none|none|none|<br>none|<br>none|<br>none|<br>none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.11.4 Output CombinedStatus_RTC

DP Name: CombinedStatus_RTC Abbr.: (none)
FB Name: RTC
**Description**
This Output contains the combined status information of the RTC
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_RTC
DPT Format: r7B9 DPT_ID: 22.103
Field Description Supp. Range Unit Default
Status Combined Status Information Bitset
General failure information M Bit 0 t/f false
Active Mode M Bit 1 t/f false
Dew Point Status M Bit 2 t/f false
Frost Alarm M Bit 3 t/f false
Overheat-Alarm M Bit 4 t/f false
Controller inactive O Bit 5 t/f false
Additional heating/cooling state O Bit 6 t/f false
Heating Mode Enabled O Bit 7 t/f false
Cooling Mode Enabled O Bit 8 t/f false
reserved         - Bit 9-15         -         **Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: none
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus RTC|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|_<br>RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|<br>DPTCombinedStatusRTC|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|DPTID:|DPTID:|22.103|22.103|22.103|22.103|22.103|22.103|22.103|22.103|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information||Bitset|Bitset||||||||
||||General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|General failure information<br>Active Mode<br>Dew Point Status<br>Frost Alarm<br>Overheat-Alarm<br>Controller inactive<br>Additional heating/cooling state<br>Heating Mode Enabled<br>Cooling Mode Enabled<br>reserved|M <br>M <br>M <br>M <br>M <br>O <br>O <br>O <br>O <br>-|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8<br>Bit 9-15|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>-|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|none|none|none|none|none|none|none|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 6.8.11.5 Output ContrModeAct

DP Name: ContrModeAct Abbr.: (none)
FB Name: RTC
**Description**
This datapoints shall be used to report the current Control Mode to the UHRS.
**Datapoint Type**
DPT_Name: DPT_VHAC_ContrMode
DPT Format: N8 DPT_ID: 20.105
Field Description Supp. Range Unit
ContrMode 0 = not allowed na 0 /..20 enum
1 = Heat O
2 = Mrng Wmup O
3 = Cool O
4 = NightPurge O
5 = Precool O
6 = Off O
7 = Test O
8 = Emerg Heat O
9 = Fan Only O
10 = Free Cool O
11 = Ice O
20 = No Demand O
all other enumerations na

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: none
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ContrModeAct|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|<br>This datapoints shall be used to report the current Control Mode to the UHRS.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|<br>DPTVHACContrMode|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|DPTID:|DPTID:|20.105|20.105|20.105|20.105|20.105|20.105|20.105|20.105|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|ContrMode|ContrMode|ContrMode|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|0 = not allowed<br> 1 = Heat<br> 2 = Mrng Wmup<br> 3 = Cool<br> 4 = NightPurge<br> 5 = Precool<br> 6 = Off<br> 7 = Test<br> 8 = Emerg Heat<br> 9 = Fan Only<br>10 = Free Cool<br>11 = Ice<br>20 = No Demand<br>all other enumerations|na<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>na|0 /..20|0 /..20|enum|enum|enum|<br>cd|<br>cd|<br>cd|<br>cd|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|MinRepTime:|MinRepTime:|MinRepTime:|none|none|none|none|none|none|none|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 6.8.12 Outputs - Fan speed

###### 6.8.12.1 Output ActTargetFanSpeed

DP Name: ActTargetFanSpeed Abbr.: (none)
FB Name: RTC
**Description**
This information contains the actual Fan speed
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit
Unsigned Vale This field shall contain the setpoint of the M 0 % to %
relative speed of the fan. 100 %

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: 5 % Min repetition time: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a No timeout because of compatibility with existing products.

|DP Name:|Col2|ActTargetFanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|(none)|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|RTC|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|<br>This information contains the actual Fan speed|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|Unsigned Vale|Unsigned Vale|Unsigned Vale|Unsigned Vale|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|This field shall contain the setpoint of the<br>relative speed of the fan.|M|M|0 % to<br>100 %|0 % to<br>100 %|%|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:||||Δ-Value:|Δ-Value:|5 %|5 %|5 %|5 %|5 %|5 %|5 %|5 %|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|10 s|10 s|10 s|10 s|10 s|
||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||<br>|<br> Period:|<br> Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||
|||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|a <br>No timeout because of compatibility with existing products.|


-----

### 7 FB HVAC ValveActuator (HVA)

#### 7.1 Aims and objectives
###### The Functional Block ‘HVAC Valve Actuator’ shall contain the functionality for the following "valves".

 - Heating Stage A
 - Heating Stage B
 - Cooling Stage A
 - Cooling Stage B
 - Heating / Cooling for changeover applications

 It is possible to implement only part of this functionality.

 The Functional Block shall translate the valve position setpoint information to the valve position and optionally provide the system with the current valve position as feedback.

 It is also possible to realise an only ON/OFF valve actuator by using only 0 % (0) and 100 % (255). 

#### 7.2 Existing FBs

###### • HVAC Valve Actuator (HVA) (Chapter 7/10/3 ([03]) clause 3.2)
 • CH_Heating_Valve_Actuator (Chapter 7/10/11 ([05]) clause 2.8)

#### 7.3 Functional specification
###### As the distribution of the setpoint information in the system is event-driven  (COV-condition, change of value) and in addition repeated periodically, the input has a timeout.

 Optional functionality

 - Faults in the valve actuator device may be detected and reported.
 - The ActTargetPosHeatStageA etc. may temporary be overridden by means of a tool for service purpose. The ‘Overridden’ condition must be reported.

 Behaviour of the valve if no valid position setpoint is available (company specific)

 - close the valve
 - open the valve
 - leave position unchanged


-----

#### 7.4 Contraints

 7.5 Functional Block diagram

HVA
**Inputs** **Outputs**
**Setpoints** **Actual position**

       - [RTC]ActTargetPos ActCurrPos [RTC]►

**Forced** **Status**

      - ForcedPositionEnable Fault [RTC, UHRS]►

      - ForcedPosition Overridden [RTC, UHRS]►
CalibrationMode [RTC, UHRS]►

ValveKick [RTC, UHRS]►
CombinedStatus_HVA [RTC, UHRS]►

**Additional I/Os** **Parameters**

###### Figure 13 – Functional Block Diagram for FB Valve Actuator

#### 7.6 Datapoints

|Actual position<br>ActCurrPos|[RTC]►|
|---|---|

|Status<br>Fault<br>Overridden<br>CalibrationMode<br>ValveKick<br>CombinedStatus HVA|[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►<br>[RTC, UHRS]►|
|---|---|

|Datapoint|Description/Remarks|Datapoint<br>Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|// Setpoints|// Setpoints|// Setpoints|// Setpoints|
|ActTargetPos|Setpoint position for the actuator|DPT_Scaling<br>(5.001)|Chapter 7/10/3 ([03])<br>clause 3.2.6.1|
|// Forced|// Forced|// Forced|// Forced|
|ForcedPositionEnable|Enables the forced position|DPT_Enable<br>(1.003)||
|ForcedPosition|Setpoint for the forced position|DPT_Scaling<br>(5.001)||
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|//Actual position|//Actual position|//Actual position|//Actual position|
|ActCurrPos|Active position of valve|DPT_Scaling<br>(5.001)|Chapter 7/10/3 ([03])<br>clause 3.2.6.5|
|// Status|// Status|// Status|// Status|
|Fault|The actuator has a fault detected.|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.2.6.10|
|Overridden|The actuator is overridden (manually)|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.2.6.11|
|CalibrationMode|The actuator is in the calibration Mode|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.2.6.12|
|ValveKick|The valve is executing a valve kick|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.2.6.13|
|CombinedStatus_HVA|Provides status information from the<br>valve actuator|DPT 22.102||
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|||||


-----

#### 7.7 FB Profiles

**Existing FBs in Vol. 7**
**(informative)**

**Features and options**

// Inputs
// Setpoints
ActTargetPos M[C1] C x (OAC) CAV
// Forced
ForcedPositionEnable O FPE FPE
ForcedPosition O
// Outputs
// Actual position
ActCurrPos O O (OPS) PS
// Status
Fault O O
Overridden O O
CalibrationMode O O
ValveKick O O
OVA Status / CVA Status OVAS CVAS
CombinedStatus_HVA O
C1 can be internal, when combined with RTC

|Features and options|Heating Valve Stage A|Existing FBs in Vol. 7<br>(informative)<br>CH_Heating_Valve_<br>Valve Valve<br>Valve On/Off Continuous<br>Actuator"<br>Actuator Actuator Actuator<br>HVAC<br>Obis|Col4|Col5|Col6|
|---|---|---|---|---|---|
|// Inputs||||||
|// Setpoints||||||
|ActTargetPos|MC1|C|x|(OAC)|CAV|
|// Forced||||||
|ForcedPositionEnable|O|||FPE|FPE|
|ForcedPosition|O|||||
|// Outputs||||||
|// Actualposition||||||
|ActCurrPos|O|O||(OPS)|PS|
|// Status||||||
|Fault|O|O||||
|Overridden|O|O||||
|CalibrationMode|O|O||||
|ValveKick|O|O||||
|OVA Status / CVA Status||||OVAS|CVAS|
|CombinedStatus_HVA|O|||||


-----

#### 7.8 Detailed specification of the Datapoints

##### 7.8.1 Inputs - Setpoint

###### 7.8.1.1 Input ActTargetPos

DP Name: ActTargetPos Abbr.: (none)
FB Name: HVA
**Description**
This input signal contains the percent setpoint value for the valve position.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[ a] % impleme

ntation
specific
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
If the timeout occurs, then the implementation specific default value should be assumed.
**Special Features**
None.
a The coding of the actuator setpoint value is: 0%  0 100%  255

|DP Name:|Col2|ActTargetPos|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|<br>This input signal contains the percent setpoint value for the valve position.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0...100 a|0...100 a|%|%|%|impleme<br>ntation<br>specific|impleme<br>ntation<br>specific|impleme<br>ntation<br>specific|impleme<br>ntation<br>specific|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|<br>If the timeout occurs, then the implementation specific default value should be assumed.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|a <br>The coding of the actuator setpoint value is: 0%  0  100%  255|


-----

##### 7.8.2 Inputs - Forced

###### 7.8.2.1 Input ForcedPosition

DP Name: ForcedPosition Abbr.: (none)
FB Name: HVA
**Description**
This input signal contains the percent setpoint value for the forrced position.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[ a] % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The coding of the actuator setpoint value is: 0%  0 100%  255

|DP Name:|Col2|ForcedPosition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|<br>This input signal contains the percent setpoint value for the forrced position.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0...100 a|0...100 a|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|


-----

###### 7.8.2.2 Input ForcedPositionEnable

DP Name: ForcedPositionEnable Abbr.: (none)
FB Name: HVA
**Description**
This input signal enables the forced postition
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
Bit 0 = disabled  ActTargetPos is used M 0 / 1 Bit disable
1 = enabled  ForcedPosition is used

**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
If the timeout occurs, then the default value shall be assumed.
**Special Features**
None.

|DP Name:|Col2|ForcedPositionEnable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|<br>This input signal enables the forced postition|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Bit|Bit|Bit|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|0 = disabled ActTargetPos is used<br>1 = enabled ForcedPosition is used|M|M|0 / 1|0 / 1|Bit|Bit|Bit|disable|disable|disable|disable|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this|||||||1 → this|1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
