||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|<br>If the timeout occurs, then the default value shall be assumed.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 7.8.3 Outputs - Actual Position

###### 7.8.3.1 Output ActCurrPos

DP Name: ActCurrPos Abbr.: (none)
FB Name: HVA
**Description**
This Datapoint shall contain the percent value of the actual actuator position.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[ a] % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The coding of the actuator setpoint value is: 0%  0 100%  255

|DP Name:|Col2|ActCurrPos|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|<br>This Datapoint shall contain the percent value of the actual actuator position.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0...100 a|0...100 a|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|


-----

##### 7.8.4 Outputs - Status

###### 7.8.4.1 Output Fault

DP Name: Fault Abbr.: (none)
FB Name: HVA
**Description**
This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output
CombinedStatus_HVA (7.8.4.5).
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate a fault in the actuator (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|
|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||true/false|true/false|bool|bool|bool|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 7.8.4.2 Output Overridden

DP Name: Overridden Abbr.: (none)
FB Name: HVA
**Description**
This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output
CombinedStatus_HVA (7.8.4.5).
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Overridden|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|
|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||true/false|true/false|bool|bool|bool|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 7.8.4.3 Output CalibrationMode

DP Name: CalibrationMode Abbr.: (none)
FB Name: HVA
**Description**
This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output
CombinedStatus_HVA (7.8.4.5).
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CalibrationMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|<br>This Datapoint may indicate that the actuator is in the calibration mode (S-Mode only); see also Output<br>CombinedStatusHVA (7.8.4.5).|
|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|_<br>**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||true/false|true/false|bool|bool|bool|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 7.8.4.4 Output ValveKick

DP Name: ValveKick Abbr.: (none)
FB Name: HVA
**Description**
This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA
(7.8.4.5).
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: � Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|ValveKick|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|<br>This Datapoint may indicate a valve kick (S-Mode only); see also Output CombinedStatus_HVA<br>(7.8.4.5).|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||true/false|true/false|bool|bool|bool|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:�|<br>COV:�|<br>COV:�|<br>COV:�|<br>COV:�|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 7.8.4.5 Output CombinedStatus_HVA

DP Name: CombinedStatus_HVA Abbr.: (none)
FB Name: HVA
**Description**
This Output contains the combined status information of the RTC
**Datapoint Type**
DPT_Name: DPT_CombinedStatus_HVA
DPT Format: r7B9 DPT_ID: 22.102
Field Description Supp. Range Unit Default
Status Combined Status Information Bitset
Current Valve position M Bit 0 t/f false
Short Circuit M Bit 1 t/f false
Overload M Bit 2 t/f false
Valve kick M Bit 3 t/f false
Service mode O Bit 4 t/f false
Manual operation O Bit 5 t/f false
Forced position M Bit 6 t/f false
Locked position O Bit 7 t/f false
Calibration mode O Bit 8 t/f false
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: none MinRepTime: none
Cyclic Period: none
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus HVA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Abbr.:|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|_<br>HVA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|<br>This Output contains the combined status information of the RTC|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|<br>DPTCombinedStatusHVA|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|__<br>r7B9|DPTID:|DPTID:|22.102|22.102|22.102|22.102|22.102|22.102|22.102|22.102|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information||Bitset|Bitset||||||||
||||Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|Current Valve position<br>Short Circuit<br>Overload<br>Valve kick<br>Service mode<br>Manual operation<br>Forced position<br>Locked position<br>Calibration mode|M <br>M <br>M <br>M <br>O <br>O <br>M <br>O <br>O|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8|Bit 0<br>Bit 1<br>Bit 2<br>Bit 3<br>Bit 4<br>Bit 5<br>Bit 6<br>Bit 7<br>Bit 8|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f<br>t/f|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|false<br>false<br>false<br>false<br>false<br>false<br>false<br>false<br>false|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this → M|this → M|this → M|||||||this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|this → 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|none|none|none|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|none|none|none|none|none|none|none|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|<br> <br> <br>none|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

### 8 FB Fan Actuator (FA)

#### 8.1 Existing FBs

###### • Fan Speed Actuator (FSA) (Chapter 7/10/3 ([03]) clause 3.4)

#### 8.2 Aims and objectives
###### The Functional Block “Fan Speed Actuator” is designed for simple fan speed actuators.

EXAMPLE 15 In fancoils.
###### It shall receive the fan speed setpoint (ActTargetFanSpeed) and control the speed of the fan from stand still (0 %) to full speed (100 %).

 • If a fan coil is connected of which the mechanics or electronics allow a continuous speed control then the conversion curve from this fan speed setpoint to the rotational speed is implementation specific.

NOTE 6 It is thus not required that there is a linear relationship between the fan speed setpoint (percentage)
and the actual rotational speed.

###### • If a fan coil is connected of which the mechanics or electronics only allow a stepwise speed control then the Fan Speed Actuator shall translate the fan speed setpoint, which is in percent, to the fan step.

 The optional Outputs ActCurrFanSpeed and FanStep shall in both cases be used to provide the current fanspeed as a percentage value respectively as a level.

#### 8.3 Functional specification
###### The percent Input value shall be translated to the fan speed step (100 % divided by the number of steps gives the switch points). The real step position again shall be translated to a percent Output value. This offers a wide flexibility and even works if two devices with different step size are connected (0 % shall always correspond to no fan and 100 % shall correspond to full speed).

 Optional functionality

 • Faults in the fan speed actuator device may be detected and reported in the Outputs “Fault” (8.8.5) and “CombinedStatus_FA” (8.8.7).
 • The ActTargetFanSpeed may temporary be overridden by means of a tool for service purpose.


-----

#### 8.4 Contraints
###### Interworking of devices with different number of steps

 With the coding below combinations of devices with different number of steps is possible. The stop of the actuator is defined and the highest speed of the controller always results in highest speed of the actuator. Steps in between are interpreted to the best.

**Sender (Controller)** **Receiver (Actuator)**


Single-Speed
Speed  Value

###### 0 0
 I 255

2-Speed
Speed  Value

###### 0 0
 I 128
 II 255

3-Speed
Speed  Value

###### 0 0
 I 85
 II 170
 III 255

4-Speed
Speed  Value

###### 0 0
 I 64
 II 128
 III 192
 IV 255

5-Speed
Speed  Value


Single-Speed
Value   Speed

###### 0 0
 1 - 255 I

2-Speed
Value   Speed

###### 0 0
 1 - 128 I 129 - 255 II

3-Speed
Value   Speed

###### 0 0
 1 - 85 I 86 - 170 II
 171 - 255 III

4-Speed
Value   Speed

###### 0 0
 1 - 64 I 65 - 128 II
 129 - 192 III
 193 - 255 IV

5-Speed
Value   Speed

|0|0|
|---|---|
|**I**|**255**|

|0|0|
|---|---|
|**1 - 255**|**I**|

|0|0|
|---|---|
|**I**|**128**|
|**II**|**255**|

|0|0|
|---|---|
|**1 - 128**|**I**|
|**129 - 255**|**II**|

|0|0|
|---|---|
|**I**|**85**|
|**II**|**170**|
|**III**|**255**|

|0|0|
|---|---|
|**1 - 85**|**I**|
|**86 - 170**|**II**|
|**171 - 255**|**III**|

|0|0|
|---|---|
|**I**|**64**|
|**II**|**128**|
|**III**|**192**|
|**IV**|**255**|

|0|0|
|---|---|
|**1 - 64**|**I**|
|**65 - 128**|**II**|
|**129 - 192**|**III**|
|**193 - 255**|**IV**|

|0|Col2|0|
|---|---|---|
|**I**|**I**|**51**|
|**II**|**II**|**102**|
|**III**|**III**|**153**|
|**IV**||**204**|
|**V**|**V**|**255**|

|0|Col2|0|
|---|---|---|
|**1 - 51**|**1 - 51**|**I**|
|**52 - 102**|**52 - 102**|**II**|
|**103 - 153**|**103 - 153**|**III**|
|**154 - 2**|**  04**|**IV**|
|**205 - 255**|**205 - 255**|**V**|


-----

#### 8.5 Functional Block diagram

**FA**
Inputs Outputs
**Setpoints** **Actual position**

     - [RTC] ActTargetFanSpeed ActCurrFanSpeed [RTC, UHRS] ►

     - DisableFan FanStep [UHRS]     
Status
Fault [UHRS]                                     Overridden [UHRS]                              CombinedStatus_FA [RTC, UHRS] ►

Additional I/Os Parameters

###### Figure 14 – Functional Block Diagram for FB FanController

#### 8.6 Datapoints

|Datapoint|Description/Remarks|Datapoint Type|Reference to<br>existing DPs|
|---|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|**Inputs**|
|ActTargetFanSpeed|This input signal contains the percent<br>setpoint value for the fan speed.|DPT_Scaling<br>(5.001)|Chapter 7/10/3 ([03])<br>clause 3.4.6.1|
|DisableFan|This information may be provided by a<br>supervisor and may disable the fan.|DPT_Enable<br>(1.003)|Chapter 7/10/3 ([03])<br>clause 3.4.6.2|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|ActCurrFanSpeed|This Datapoint shall contain the percent<br>value of the actual fan speed.|DPT_Scaling<br>(5.001)|Chapter 7/10/3 ([03])<br>clause 3.4.6.3|
|FanStep|This Datapoint shall contain the step<br>value of the actual fan speed.|DPT_FanStage<br>(5.100)|Chapter 7/10/3 ([03])<br>clause 3.4.6.4|
|Fault|This Datapoint may indicate a fault in<br>the actuator.|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.4.6.5|
|Overridden|This Datapoint may indicate that the<br>actuator is overridden.|DPT_Bool<br>(1.002)|Chapter 7/10/3 ([03])<br>clause 3.4.6.6|
|CombinedStatus_FA|This Datapoint shall contain status<br>information.|DPT_StatusGen<br>(21.001)||
|**Parameters**|**Parameters**|**Parameters**|**Parameters**|
|||||


-----

#### 8.7 FB Profiles

**Features and options**

_// Inputs_
ActTargetFanSpeed M CAV CAV
DisableFan O

_// Outputs_
ActCurrFanSpeed O
FanStep O
Fault O
Overridden O
CombinedStatus_FA O

|Features and options|Fan Speed Actuator|Fan Actuator Stepwise Position|Fan Actuator Continuous|
|---|---|---|---|
|_// Inputs_||||
|ActTargetFanSpeed|M|CAV|CAV|
|DisableFan|O|||
|||||
|_// Outputs_||||
|ActCurrFanSpeed|O|||
|FanStep|O|||
|Fault|O|||
|Overridden|O|||
|CombinedStatus_FA|O|||


#### 8.8 Detailed specification of the Datapoints

##### 8.8.1 Input ActTargetFanSpeed


DP Name: ActTargetFanSpeed Abbr.: (none)
FB Name: FSA
**Description**
This input signal contains the percent setpoint value for the fan speed.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[ a] % none
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The coding of the actuator setpoint value is: 0%  0 100%  255

|DP Name:|Col2|ActTargetFanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|<br>This input signal contains the percent setpoint value for the fan speed.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||0...100 a|0...100 a|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|


-----

##### 8.8.2 Input DisableFan

DP Name: DisableFan Abbr.: (none)
FB Name: FSA
**Description**
This information may be provided by a supervisor and may disable the fan.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
0 = disabled, 1 = enabled 1 Bit 1
**Access Type**
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min (rec.)
Request Polling: Period:
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|DisableFan|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|Col25|(none)|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|<br>This information may be provided by a supervisor and may disable the fan.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|<br>DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
||||0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|0 = disabled, 1= enabled|||1|1|Bit|Bit|Bit|Bit|Bit|1|1|1|1|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|31 min (rec.)|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|<br> <br> <br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 8.8.3 Output ActCurrFanSpeed

DP Name: ActCurrFanSpeed Abbr.: (none)
FB Name: FSA
**Description**
This Datapoint shall contain the percent value of the actual fan speed.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0...100[ a] % none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.
a The coding of the actuator setpoint value is: 0%  0 100%  255

|DP Name:|Col2|ActCurrFanSpeed|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|<br>This Datapoint shall contain the percent value of the actual fan speed.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0...100 a|0...100 a|%|%|%|none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|a <br>The coding of the actuator setpoint value is: 0% 0  100% 255|


-----

##### 8.8.4 Output FanStep

DP Name: FanStep Abbr.: (none)
FB Name: FSA
**Description**
This Datapoint shall contain the step value of the actual fan speed.
**Datapoint Type**
DPT_Name: DPT_FanStage
DPT Format: U8 DPT_ID: 5.100
Field Description Supp. Range Unit Default
0...n none
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: 1 MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|FanStep|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|<br>This Datapoint shall contain the step value of the actual fan speed.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|<br>DPTFanStage|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.100|5.100|5.100|5.100|5.100|5.100|5.100|5.100|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||0...n|0...n||||none|none|none|none|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|1|1|1|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 8.8.5 Output Fault

DP Name: Fault Abbr.: (none)
FB Name: FSA
**Description**
This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Fault|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate a fault in the actuator (S-Mode only) see also FanSpeed|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||||||||||||||||true/false|true/false|bool|bool|bool|0|0|0|0|
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|10 s|10 s|
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|<br> <br> <br>15 min (recommended value)|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 8.8.6 Output Overridden

DP Name: Overridden Abbr.: (none)
FB Name: FSA
**Description**
This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed
**Datapoint Type**
DPT_Name: DPT_Bool
DPT Format: B1 DPT_I 1.002
D:

Field Description Supp. Range Unit Default
true/false bool 0
**Access Type**
♦ ♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime: 10 s
Cyclic Period: 15 min (recommended value)
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Col3|Overridden|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Abbr.:|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|(none)|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|||||||||||||FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|<br>This Datapoint may indicate that the actuator is overridden (S-Mode only) see also FanSpeed|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|<br>DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPT_I<br>D:|DPT_I<br>D:|DPT_I<br>D:|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
||||||||||||||||||||||true/false|true/false|true/false|true/false|true/false|true/false|bool|bool|bool|0|0|0|0|
|||||||||||**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|♦|♦|♦|♦|♦|♦|♦|♦|♦|♦|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M||||this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:||||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|10 s|10 s|10 s|10 s|10 s|
|||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic||||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|<br>15 min (recommended value)|
||Request|Request||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):||||
||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

##### 8.8.7 Output CombinedStatus_FA

DP Name: CombinedStatus_FA Abbr.: (none)
FB Name: FSA
**Description**
This Datapoint shall contain the status information of the fan actuator.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: Z8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Combined Status Information Bitset bool 0
OutOfService NA Bit 0 t/f f
Fault M Bit 1 t/f
Overridden M Bit 2 t/f
InAlarm O Bit 3 t/f
AlarmUnAck O Bit 4 t/f
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: MinRepTime:
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|CombinedStatus FA|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Abbr.:|Col24|Col25|Col26|Col27|(none)|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|_<br>FSA|
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|<br>This Datapoint shall contain the status information of the fan actuator.|
|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|**Datapoint Type**|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|_<br>Z8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Status|Status|Status|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information|Combined Status Information||Bitset|Bitset|bool|bool|bool|0|0|0|0|
||||OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|OutOfService|NA|Bit 0|Bit 0|t/f|t/f|t/f|f|f|f|f|
||||Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|Fault|M|Bit 1|Bit 1|t/f|t/f|t/f|||||
||||Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|Overridden|M|Bit 2|Bit 2|t/f|t/f|t/f|||||
||||InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|InAlarm|O|Bit 3|Bit 3|t/f|t/f|t/f|||||
||||AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|AlarmUnAck|O|Bit 4|Bit 4|t/f|t/f|t/f|||||
|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|**Access Type**|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:||||MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:||||||||
||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|<br>**Communication Type**|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||
||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|<br>Current value (not for input):|||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):||||
|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|<br> <br>**Exception Handling**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

### 9 New Datapoint Types

#### 9.1 DPT_CombinedStatus_RTSM

 _One year after publication of the Approved Standard version of this paper, this DPT_CombinedStatus_RTSM_
_will become mandatory and DPT_HVACStatus (“Eberle status octet”) will no longer be allowed._
_DPT_Status_RHCC will become optional._

**Format:** 1 octet: r3B5

octet nr. 1LSB

field names

encoding 0 0 0 B B B B B

**PDT:** PDT_BITSET8

**Datapoint Types**

ID: Name: Use:

21.107 DPT_CombinedStatus_RTSM FB

**Field names Description** **Encoding** **Unit** **Range** **Resolution:**

b0 Effective value of the window 0: all windows closed None. {0,1} n.a.
status 1: at least one window

opened

b1 Effective value of the 0: no occupancy from None. {0,1} n.a.
presence status presence detectors

1: occupancy at least
from one presence
detector

b2 Effective value of the comfort 0: no comfort push None. {0,1} n.a.
push button button is pressed

1: at least one comfort
push button is
pressed

b3 Status of comfort 0: comfort prolongation None. {0,1} n.a.
prolongation User User not active

1: comfort prolongation

User active

b4 Status of HVAC Mode User 0: HVAC User Mode not None. {0,1} n.a.

active
1: HVAC User Mode
active (means DP
‘HVACModeUser’ is
different from ‘Auto’)

b5 reserved reserved, set 0 None. - None.
b6 reserved reserved, set 0 None. - None.
b7 reserved reserved, set 0 None. - None.

###### Not supported bits shall be set to 0.

|r|Col2|r|b|b|b|b|b|
|---|---|---|---|---|---|---|---|

|0|0|0|B|B|B|B|B|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr.<br>field names<br>encoding<br>PDT:|1 octet: r B<br>3 5<br>1<br>LSB<br>r r b b b b b b<br>0 0 0 B B B B B<br>PDT BITSET8<br>_|Col3|
|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|ID:|Name:|Use:|
|21.107|DPTCombinedStatusRTSM|FB|

|Field names|Description|Encoding|Unit|Range|Resolution:|
|---|---|---|---|---|---|
|b0|Effective value of the window<br>status|0: all windows closed<br>1: at least one window<br>opened|None.|{0,1}|n.a.|
|b1|Effective value of the<br>presence status|0: no occupancy from<br>presence detectors<br>1: occupancy at least<br>from one presence<br>detector|None.|{0,1}|n.a.|
|b2|Effective value of the comfort<br>push button|0: no comfort push<br>button is pressed<br>1: at least one comfort<br>push button is<br>pressed|None.|{0,1}|n.a.|
|b3|Status of comfort<br>prolongation User|0: comfort prolongation<br>User not active<br>1: comfort prolongation<br>User active|None.|{0,1}|n.a.|
|b4|Status of HVAC Mode User|0: HVAC User Mode not<br>active<br>1: HVAC User Mode<br>active (means DP<br>‘HVACModeUser’ is<br>different from ‘Auto’)|None.|{0,1}|n.a.|
|b5|reserved|reserved, set 0|None.|-|None.|
|b6|reserved|reserved, set 0|None.|-|None.|
|b7|reserved|reserved, set 0|None.|-|None.|


-----

#### 9.2 DPT_CombinedStatus_RTC

 _One year after publication of the Approved Standard version of this paper, this DPT_CombinedStatus_RTC_
_will become mandatory and DPT_HVACStatus (“Eberle status octet”) will no longer be allowed._
_DPT_Status_RHCC (22.101) will become optional._

**Format:** 1 octet: r7B9

octet nr. 2MSB 1LSB

field names

encoding 0 0 0 0 0 0 0 B B B B B B B B B

**PDT:** PDT_BITSET_16

**Datapoint Types**

ID: Name: Use:

22.103 DPT_CombinedStatus_RTC FB

**Field names Description** **Encoding** **Unit** **Range** **Resolution:**

b0 General failure information 0: no failure None. {0,1} n.a.
1: failure

b1 Active Mode 0: Cool Mode None. {0,1} n.a.
1: Heat Mode

b2 Dew Point Status 0: no alarm None. {0,1} n.a.
1: alarm (RTC locked)

b3 Frost Alarm 0: no alarm None. {0,1} n.a.
1: alarm

b4 Overheat-Alarm 0: no alarm None. {0,1} n.a.
1: alarm

b5 Controller inactive 0: false None. {0,1} n.a.
1: true
(current room temperature
is in the deadband
heating/cooling)

b6 Additional heating/cooling 0: inactive None. {0,1} n.a.
stage (2. Stage) 1: active

b7 Heating Mode Enabled 0: false None. {0,1} n.a.
1: true

b8 Cooling Mode Enabled 0: false None. {0,1} n.a.
1: true

b9-b15 reserved reserved, set 0 None. - None.

###### Not supported bits shall be set to 0.

|r|Col2|r|r|r|r|r|r|
|---|---|---|---|---|---|---|---|

|b 7|b|6 b|5 b 4|b|3 b 2|Col7|b 1|
|---|---|---|---|---|---|---|---|

|0|0|0|0|0|0|0|B|
|---|---|---|---|---|---|---|---|

|B|B|B|B|B|B|B|B|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr.<br>field names<br>encoding<br>PDT:|Col2|1 octet: r B<br>7 9<br>2 1<br>MSB LSB<br>r r r r r r r b b 7 b 6 b 5 b 4 b 3 b 2 b 1 b 0<br>0 0 0 0 0 0 0 B B B B B B B B B<br>PDT BITSET 16<br>_ _|Col4|
|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|ID:|Name:|Name:|Use:|
|22.103|DPTCombinedStatusRTC|DPTCombinedStatusRTC|FB|

|Field names|Description|Encoding|Unit|Range|Resolution:|
|---|---|---|---|---|---|
|b0|General failure information|0: no failure<br>1: failure|None.|{0,1}|n.a.|
|b1|Active Mode|0: Cool Mode<br>1: Heat Mode|None.|{0,1}|n.a.|
|b2|Dew Point Status|0: no alarm<br>1: alarm(RTC locked)|None.|{0,1}|n.a.|
|b3|Frost Alarm|0: no alarm<br>1: alarm|None.|{0,1}|n.a.|
|b4|Overheat-Alarm|0: no alarm<br>1: alarm|None.|{0,1}|n.a.|
|b5|Controller inactive|0: false<br>1: true<br>(current room temperature<br>is in the deadband<br>heating/cooling)|None.|{0,1}|n.a.|
|b6|Additional heating/cooling<br>stage (2. Stage)|<br>0: inactive<br>1: active|None.|{0,1}|n.a.|
|b7|Heating Mode Enabled|0: false<br>1: true|None.|{0,1}|n.a.|
|b8|Cooling Mode Enabled|0: false<br>1: true|None.|{0,1}|n.a.|
|b9-b15|reserved|reserved, set 0|None.|-|None.|


-----

#### 9.3 DPT_CombinedStatus_HVA

**Format:** 1 octet: r7B9

octet nr. 2MSB 1LSB

field names

encoding 0 0 0 0 0 0 0 B B B B B B B B B

**PDT:** PDT_BITSET_16

**Datapoint Types**

ID: Name: Use:

22.102 DPT_CombinedStatus_HVA FB

**Field names Description** **Encoding** **Unit** **Range** **Resolution:**

b0 Current Valve position 0: current position=0 None. {0,1} n.a.
1: current position>0

b1 Short Circuit 0: no alarm None. {0,1} n.a.
Note: For thermal drive actuators with a switching contact this does not apply. In this 1: alarm
case this bit is reserved and set to 0.

b2 Overload 0: no alarm None. {0,1} n.a.
Note: For thermal drive actuators with a switching contact this does not apply. In this 1: alarm
case this bit is reserved and set to 0.

b3 Valve kick 0: not active None. {0,1} n.a.
Indicates if valve is moved to protect against blocking of the valve (valve kick) 1: active

b4 Service mode 0: not active None. {0,1} n.a.
Control of the valves over KNX with high priority for commissioning, service and maintenance 1: active
purposes

b5 Manual operation 0: not active None. {0,1} n.a.
(overridden) 1: active
Note: For thermal drive actuators without adirect
manual operation capability this does not apply.
In this case this bit is reserved and set to 0.

b6 Forced position 0: not forced None. {0,1} n.a.
Indicates if valve is moved to forced position. 1: forced

b7 Locked position 0: not locked None. {0,1} n.a.
Indicates if valve control is locked. 1: locked

b8 Calibration Mode 0: not active None. {0,1} n.a.
1: active

b9-b15 reserved reserved, set 0 None. - None.

###### Not supported bits shall be set to 0.

|r|r|r|r|r|r|r|bb|
|---|---|---|---|---|---|---|---|

|b7|b6|b5|b4|b3|b2|b1|b0|
|---|---|---|---|---|---|---|---|

|0|0|0|0|0|0|0|B|
|---|---|---|---|---|---|---|---|

|B|B|B|B|B|B|B|B|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr.<br>field names<br>encoding<br>PDT:|Col2|1 octet: r B<br>7 9<br>2 1<br>MSB LSB<br>r r r r r r r bb b7 b6 b5 b4 b3 b2 b1 b0<br>0 0 0 0 0 0 0 B B B B B B B B B<br>PDT BITSET 16<br>_ _|Col4|
|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|ID:|Name:|Name:|Use:|
|22.102|DPTCombinedStatusHVA|DPTCombinedStatusHVA|FB|

|Field names|Description|Encoding|Unit|Range|Resolution:|
|---|---|---|---|---|---|
|b0|Current Valve position|0: current position=0<br>1: currentposition>0|None.|{0,1}|n.a.|
|b1|Short Circuit<br>Note: For thermal drive actuators with a<br>switching contact this does not apply. In this<br>case this bit is reserved and set to 0.|0: no alarm<br>1: alarm|None.|{0,1}|n.a.|
|b2|Overload<br>Note: For thermal drive actuators with a<br>switching contact this does not apply. In this<br>case this bit is reserved and set to 0.|0: no alarm<br>1: alarm|None.|{0,1}|n.a.|
|b3|Valve kick<br>Indicates if valve is moved to protect against<br>blocking of the valve(valve kick)|0: not active<br>1: active|None.|{0,1}|n.a.|
|b4|Service mode<br>Control of the valves over KNX with high priority<br>for commissioning, service and maintenance<br>purposes|0: not active<br>1: active|None.|{0,1}|n.a.|
|b5|Manual operation<br>(overridden)<br>Note: For thermal drive actuators without adirect<br>manual operation capability this does not apply.<br>In this case this bit is reserved and set to 0.|0: not active<br>1: active|None.|{0,1}|n.a.|
|b6|Forced position<br>Indicates if valve is moved to forced position.|0: not forced<br>1: forced|None.|{0,1}|n.a.|
|b7|Locked position<br>Indicates if valve control is locked.|0: not locked<br>1: locked|None.|{0,1}|n.a.|
|b8|Calibration Mode|0: not active<br>1: active|None.|{0,1}|n.a.|
|b9-b15|reserved|reserved, set 0|None.|-|None.|


-----

#### 9.4 Data Type F16F16F16F16

##### 9.4.1 Datapoint Type “4x set of RoomTemperature Setpoint Values”

Format: 8 octet; F16F16F16F16

8 MSB 7 LSB 6 MSB 5 LSB
TempSetp TempSetp TempSetp TempSetp
Comf Comf Stdby Stdby

FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF

4 MSB 3 LSB 2 MSB 1 LSB
TempSetp TempSetp TempSetp TempSetp
Eco Eco BProt BProt

FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF

Encoding: see below

For all fields “Comfort”, “Standby” and “Economy” and “Building Protection”, only the value
7FFFh shall be used to denote invalid data.

Range: see below

Unit: °C

**Datapoint Types**

ID: Name: Range:

275.100 DPT_TempRoomSetpSetF16[4] see below

USE:       - Temperature setpoint setting for 4 HVAC Modes.

**Data fields** **Description** **Unit / Range**

TempSetpComf room temperature setpoint comfort F16, –273°C to 655,34°C
0,01°C resolution

TempSetpStdby room temperature setpoint standby F16, –273°C to 655,34°C
0,01°C resolution
TempSetpEco room temperature setpoint economy F16, –273°C to 655,34°C
0,01°C resolution
TempSetpBProt room temperature setpoint building protection F16, –273°C to 655,34°C

0,01°C resolution

|Format:<br>Encoding:<br>Range:<br>Unit:|8 octet; F F F F<br>16 16 16 16<br>8 MSB 7 LSB 6 MSB 5 LSB<br>TempSetp TempSetp TempSetp TempSetp<br>Comf Comf Stdby Stdby<br>FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF<br>4 MSB 3 LSB 2 MSB 1 LSB<br>TempSetp TempSetp TempSetp TempSetp<br>Eco Eco BProt BProt<br>FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF<br>see below<br>For all fields “Comfort”, “Standby” and “Economy” and “Building Protection”, only the value<br>7FFFh shall be used to denote invalid data.<br>see below<br>°C|Col3|Col4|
|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|ID:|Name:|Range:|Unit:|
|275.100|DPT_TempRoomSetpSetF16[4]|see below|see below|
|275.100|<br>USE:<br>- <br>Temperature setpoint setting for 4 HVAC Modes.|<br>USE:<br>- <br>Temperature setpoint setting for 4 HVAC Modes.|<br>USE:<br>- <br>Temperature setpoint setting for 4 HVAC Modes.|

|Data fields|Description|Unit / Range|
|---|---|---|
|TempSetpComf|room temperature setpoint comfort|F16,–273°C to 655,34°C<br>0,01°C resolution|
|TempSetpStdby|room temperature setpoint standby|F16,–273°C to 655,34°C<br>0,01°C resolution|
|TempSetpEco|room temperature setpoint economy|F16,–273°C to 655,34°C<br>0,01°C resolution|
|TempSetpBProt|room temperature setpoint building protection|F16,–273°C to 655,34°C<br>0,01°C resolution|


-----

##### 9.4.2 Datapoint Type “4x set of RoomTemperature Setpoint Shift Values ”

Format: 8 octet; F16F16F16F16

8 MSB 7 LSB 6 MSB 5 LSB
TempSetp TempSetp TempSetp TempSetp
ShiftComf ShiftComf ShiftStdby ShiftStdby

FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF

4 MSB 3 LSB 2 MSB 1 LSB
TempSetp TempSetp TempSetp TempSetp
ShiftEco ShiftEco ShiftBProt ShiftBProt

FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF

Encoding: see below

For all fields “Comfort”, “Standby” and “Economy” and “Building Protection”, only the value
7FFFh shall be used to denote invalid data.

Range: see below

Unit: °C

**Datapoint Types**

ID: Name: Range: Unit:

275.101 DPT_TempRoomSetpSetShiftF16[4] see below see below

USE:      - Temperature setpoint shift setting for 4 HVAC Modes.

|Format:<br>Encoding:<br>Range:<br>Unit:|8 octet; F F F F<br>16 16 16 16<br>8 MSB 7 LSB 6 MSB 5 LSB<br>TempSetp TempSetp TempSetp TempSetp<br>ShiftComf ShiftComf ShiftStdby ShiftStdby<br>FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF<br>4 MSB 3 LSB 2 MSB 1 LSB<br>TempSetp TempSetp TempSetp TempSetp<br>ShiftEco ShiftEco ShiftBProt ShiftBProt<br>FFFFFFFF FFFFFFFF FFFFFFFF FFFFFFFF<br>see below<br>For all fields “Comfort”, “Standby” and “Economy” and “Building Protection”, only the value<br>7FFFh shall be used to denote invalid data.<br>see below<br>°C|Col3|Col4|
|---|---|---|---|
|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|**Datapoint Types**|
|ID:|Name:|Range:|Unit:|
|275.101|DPT_TempRoomSetpSetShiftF16[4]|see below|see below|
|275.101|<br>USE:<br>- <br>Temperature setpoint shift setting for 4 HVAC Modes.|<br>USE:<br>- <br>Temperature setpoint shift setting for 4 HVAC Modes.|<br>USE:<br>- <br>Temperature setpoint shift setting for 4 HVAC Modes.|

|Data fields|Description|Unit / Range|
|---|---|---|
|TempSetpShiftComf|room temperature setpoint shift comfort<br>(delta value)|F16,-670 760 K…670 760 K<br>0,01 K resolution|
|TempSetpShiftStdb<br>y|room temperature setpoint shift standby<br>(delta value)|F16,-670 760 K…670 760 K<br>0,01 K resolution|
|TempSetpShiftEco|room temperature setpoint shift economy<br>(delta value)|F16,-670 760 K…670 760 K<br>0,01 K resolution|
|TempSetpShiftBProt|room temperature setpoint shift building<br>protection<br>(delta value)|F16,-670 760 K…670 760 K<br>0,01 K resolution|


-----

#### 9.5 Datapoint Types U8

Format: 8 bit: U8

octet nr 1

field names Unsigned

Value

encoding UUUUUUUU

Range: UnsignedValue = [0…255]

PDT: PDT_UNSIGNED_CHAR

**Datapoint Types**

ID: Name: Encoding: Range: Unit: Resol.: Use:

5.100 DPT_FanStage All values binary [0…255] none 1 HVAC
encoded.
0: off

APPLICATIONS: THIS DPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL
ONLY BE USED IF ALSO DPT_SCALING (5.001) IS IMPLEMENTED FOR EACH USE OF
DPT_FANSTAGE.
THE MAPPING BETWEEN FAN SPEED VALUES (DPT_SCALING, 5.001) AND THE
DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN [03] CLAUSE 3.4.3 OR 8.4 IN THIS
DOCUMENT.

#### 9.6 DPT_EnableHCStage

Format: 8 bit: N8

octet nr 1

field names [ EnableH/C-]

Stage

encoding NNNNNNNN

Range: See below

PDT: PDT_UNSIGNED_CHAR

###### DatapointTypes
ID: Name: Encoding: Range: Use:
20.116 DPT_EnableHCStage See below. See below. FB

**Data fields** **Description** **Unit / Range**

EnableH/CStage enum.: N8
Encoding absolute value N = {0, 255}
0 = disabled
1 = enable stage A
2 = enable stage B
3 = enable both stages

|U|U|U|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr<br>field names<br>encoding<br>Range:<br>PDT:|8 bit: U<br>8<br>1<br>Unsigned<br>Value<br>UUUUUUUU<br>UnsignedValue = [0…255]<br>PDT UNSIGNED CHAR<br>_ _|Col3|Col4|Col5|Col6|Col7|
|---|---|---|---|---|---|---|
|<br>**Datapoint Types**|<br>**Datapoint Types**|<br>**Datapoint Types**|<br>**Datapoint Types**|<br>**Datapoint Types**|<br>**Datapoint Types**|<br>**Datapoint Types**|
|ID:|Name:|Encoding:|Range:|Unit:|Resol.:|Use:|
|5.100|DPT_FanStage|All values binary<br>encoded.<br>0: off|[0…255]|none|1|HVAC|
|5.100|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|APPLICATIONS: THISDPT SHALL BE USED FOR ALL DISCRETE FAN STAGE VALUES. THIS DPT SHALL<br>ONLY BE USED IF ALSO DPT_SCALING(5.001) IS IMPLEMENTED FOR EACH USE OF<br>DPT_FANSTAGE. <br>THE MAPPING BETWEEN FAN SPEED VALUES(DPT_SCALING, 5.001) AND THE<br>DISCRETE FAN STAGE SHALL BE AS SPECIFIED IN[03] CLAUSE3.4.3 OR8.4 IN THIS<br>DOCUMENT.|

|N|N|N|N|N|N|N|N|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr<br>field names<br>encoding<br>Range:<br>PDT:|8 bit: N<br>8<br>1<br>EnableH/C-<br>Stage<br>NNNNNNNN<br>See below<br>PDT UNSIGNED CHAR<br>_ _|Col3|Col4|Col5|Col6|Col7|Col8|
|---|---|---|---|---|---|---|---|
|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|<br>**DatapointTypes **|
|ID:|ID:|<br>Name:|<br>Name:|Encoding:|Encoding:|Range:|Use:|
|<br>20.116|<br>20.116|<br>DPTEnableHCStage|<br>DPTEnableHCStage|<br>See below.|<br>See below.|<br>See below.|<br>FB|
|<br><br>**Data fields**|<br><br>**Data fields**|<br><br>**Data fields**|_ <br> <br>**Description**|_ <br> <br>**Description**|<br> <br>**Unit / Range**|<br> <br>**Unit / Range**|<br> <br>**Unit / Range**|
|EnableH/CStage|EnableH/CStage|EnableH/CStage|||enum.: N8<br>Encoding absolute value N = {0, 255}<br>0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 =enable both stages|enum.: N8<br>Encoding absolute value N = {0, 255}<br>0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 =enable both stages|enum.: N8<br>Encoding absolute value N = {0, 255}<br>0 = disabled<br>1 = enable stage A<br>2 = enable stage B<br>3 =enable both stages|


-----

