# Application Descriptions

## Lighting

 Lighting Sensors

###### Summary

 This document specifies the Functional Blocks for sensors in the Lighting Application Domain.

 Version 01.07.01 is an Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

1.0 2006.06.08 Draft Proposal
1.1 2007.02.02 - Inclusion of Document References.

                   - Preparation of the Draft Proposal.
1.2 2007.03.20 - Publication of the Approved Standard.
1.3 2008.12.09 - **AN080 “FBs for new channels 2005.02” integrated.**
1.3 2009.06.26 Editorial update in view of inclusion in the KNX Specifications v2.0.
1.4.01 2010.04.14 - Removed references to legacy papers.

                   - Renamed “Switching sensor Basic” to “Light Switching Sensor Basic”.

                   - **AN124 “Photometric Sensors” integrated.**
1.4.02 2011.12.14 - Editorial update.
01.04.03 2013.09.06 - **AN150 “FB Profiles for existing FBs”** integrated.

                   - **AN119 “FB MDL” integrated.**
01.04.04 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
WDv01 2014.09.30 Inclusion of

            - FB Colour Temperature Setting SensorTemperature Setting Sensor (Draft
Proposal)

             - FB Colour Control Sensor (Draft Proposal)
WDV02 2014.10.01 Editorial changes
WDV03 2014.10.06 - Editorial changes

              - Preparation for WGI Editing meeting 2014, 08[th] to 09[th]
WDV04 2014.10.09 Result of WGI Edition meeting (participants: Schneider, Insta)
WDV05 2014.10.24 Editorial Changes
WDv06 2014.11.26 Review of the document (meeting KNXA / Insta) in Lüdenscheid

             - Editorial Change: Datapoint Relative Set Value Control renamed in
Relative Set Value Control Colour Temperature (RSCCT)

             - Splitting of FB Colour Control Sensor Basic into separate FBs:

             - Colour Sensor RGB

              - Colour Sensor xyY
WDv07 2014.12.04 - Editorial Changes

             - First stable WD for discussion in KNX WGI
WDv08 2015.02.03 - Editorial Changes (Figures of Application Models)

              - Integration of the motivations for the three different colour sensor FBs
WDv09 2015.02.26 - Changing respective to the WGI meeting 2015022625
WDv10 2015.09.17 - Changing respective for the WGI meeting 2015092223
WDv11 2016.04.27 Further modifications as Input for the next WGI Editing Meeting 20160511
WDv12 2016.05.11 Further modifications as Output of the WGI Editing Meeting 20160511
WDv13 2016.05.18 Final editorial review in preparation of WGI review.
WDv13 2016.07.13 Final version for RfV as result of of WGI review in Online Meeting 20160708:
DPT 7.004 should be used for transition times.
RfVv14 2016.07.29 Readying for release for voting
RfVv15 2016.10.06 Indirect Integration of the comments of RfV (WGI meeting from 05[th] of
October 2016)
Definition of new DPT 242.600 has been corrected (in the same way as in
document 07_20_02 Lighting Actuators with CC RfVv10)
01.05.01 2016.11.19 Preparation of the Draft for Voting.
01.06.01 2017.10.11 - Proposal for resolution of comments.
01.07.01 2019.10.28 - Correction of the encoding of DPT_Colour_RGBW (251.600).

                   - “Overview of Interface Objects and Properties” moved to Chapter 7/20/9.

                   - Creation of the Approved Standard.

|Version|Date|Modifications|
|---|---|---|
|1.0|2006.06.08|Draft Proposal|
|1.1|2007.02.02|- <br>Inclusion of Document References.<br>- <br>Preparation of the Draft Proposal.|
|1.2|2007.03.20|- <br>Publication of the Approved Standard.|
|1.3|2008.12.09|- <br>**AN080 “FBs for new channels 2005.02”** integrated.|
|1.3|2009.06.26|Editorial update in view of inclusion inthe KNXSpecifications v2.0.|
|1.4.01|2010.04.14|- <br>Removed references to legacy papers.<br>- <br>Renamed “Switching sensor Basic” to “Light Switching Sensor Basic”.<br>- <br>**AN124 “Photometric Sensors”** integrated.|
|1.4.02|2011.12.14|- <br>Editorial update.|
|01.04.03|2013.09.06|- <br>**AN150 “FB Profiles for existing FBs”** integrated.<br>- <br>**AN119 “FB MDL”** integrated.|
|01.04.04|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|
|WDv01|2014.09.30|Inclusion of<br>- FB Colour Temperature Setting SensorTemperature Setting Sensor (Draft<br>Proposal)<br>- FBColour Control Sensor (Draft Proposal)|
|WDV02|2014.10.01|Editorial changes|
|WDV03|2014.10.06|- Editorial changes<br>- Preparation for WGI Editing meeting 2014, 08th to 09th|
|WDV04|2014.10.09|Result of WGI Edition meeting (participants: Schneider, Insta)|
|WDV05|2014.10.24|Editorial Changes|
|WDv06|2014.11.26|Review of the document (meeting KNXA / Insta) in Lüdenscheid<br>-  Editorial Change:  Datapoint Relative Set Value Control renamed in<br>Relative Set Value Control Colour Temperature (RSCCT)<br>-  Splitting of FB Colour Control Sensor Basic into separate FBs:<br>- Colour Sensor RGB<br>- Colour Sensor xyY|
|WDv07|2014.12.04|- Editorial Changes<br>- First stable WD for discussion in KNX WGI|
|WDv08|2015.02.03|- Editorial Changes (Figures of Application Models)<br>- Integration of the motivations for the three different colour sensor FBs|
|WDv09|2015.02.26|- Changing respective to the WGI meeting 2015022625|
|WDv10|2015.09.17|- Changing respective for the WGI meeting 2015092223|
|WDv11|2016.04.27|Further modifications as Input for the next WGI Editing Meeting 20160511|
|WDv12|2016.05.11|Further modifications as Output of the WGI Editing Meeting 20160511|
|WDv13|2016.05.18|Final editorial review inpreparation of WGI review.|
|WDv13|2016.07.13|Final version for RfV as result of of WGI review in Online Meeting 20160708:<br>DPT 7.004 should be used for transition times.|
|RfVv14|2016.07.29|Readying for release for voting|
|RfVv15|2016.10.06|Indirect Integration of the comments of RfV (WGI meeting from 05th of<br>October 2016)<br>Definition of new DPT 242.600 has been corrected (in the same way as in<br>document 072002 Lighting Actuators with CC RfVv10)|
|01.05.01|2016.11.19|__<br>Preparation of the Draft for Voting.|
|01.06.01|2017.10.11|- <br>Proposal for resolution of comments.|
|01.07.01|2019.10.28|- <br>Correction of the encoding of DPT_Colour_RGBW (251.600).<br>- <br>“Overview of Interface Objects and Properties” moved to Chapter 7/20/9.<br>- <br>Creation of the Approved Standard.|


-----

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 6/30/1 “Runtime Profiles”

[03] Chapter 7/10/1 “HVAC Sensor Functional Blocks”

[04] Chapter 7/10/2 “HVAC HMI Functional Blocks”

[05] Chapter 7/10/3 “HVAC Actuator Functional Blocks”

[06] “Principles Governing Photometry”, BIPM, 1983, Monographie 1983-1

Filename: 07_20_01 Lighting sensors with v01.07.01 AS.docx
Version: 01.07.01
Status: Approved Standard
Savedate: 2019.10.29
Number of pages: 99


-----

#### Contents

###### 1 Sensors for human interaction ............................................................................................ 10 1.1 FB Light Switching Sensor Basic (Object Type 421) .................................................. 10 1.1.1 Aims and objectives .......................................................................................... 10 1.1.2 Functional specification .................................................................................... 10 1.1.3 Constraints ........................................................................................................ 12 1.1.4 Functional Block Diagram ................................................................................ 12 1.1.5 Datapoints ......................................................................................................... 13 1.1.6 FB Profiles ........................................................................................................ 13 1.1.7 Detailed specification of Datapoints ................................................................. 14 1.2 FB Dimming Sensor Basic (Object Type 420) ............................................................. 16 1.2.1 Aims and objectives .......................................................................................... 16 1.2.2 Functional specification .................................................................................... 16 1.2.3 Constraints ........................................................................................................ 18 1.2.4 Functional Block Diagram ................................................................................ 19 1.2.5 Datapoints ......................................................................................................... 19 1.2.6 FB Profiles ........................................................................................................ 20 1.2.7 Detailed specification of Datapoints ................................................................. 21 1.3 FB Colour Temperature Setting Sensor (Object Type 426) ......................................... 26 1.3.1 Aims and objectives .......................................................................................... 26 1.3.2 Introduction and overview ................................................................................ 26 1.3.3 Functional specification .................................................................................... 28 1.3.4 Constraints ........................................................................................................ 29 1.3.5 Functional Block Diagram ................................................................................ 29 1.3.6 Datapoints ......................................................................................................... 30 1.3.7 FB Profiles ........................................................................................................ 30 1.3.8 Detailed specification of Datapoints ................................................................. 32 1.4 FB Colour Setting Sensor RGB(W) (Object Type 424) ............................................... 38 1.4.1 Aims and objectives .......................................................................................... 38 1.4.2 Definitions......................................................................................................... 39 1.4.3 Functional specification .................................................................................... 39 1.4.4 Constraints ........................................................................................................ 40 1.4.5 Functional Block Diagram ................................................................................ 40 1.4.6 Datapoints ......................................................................................................... 41 1.4.7 FB Profiles ........................................................................................................ 41 1.4.8 Detailed specification of Datapoints ................................................................. 43 1.4.9 Output Combined Switch On Off (CSOO) ....................................................... 43 1.5 FB Colour Setting Sensor xyY (Object Type 425) ....................................................... 52 1.5.1 Aims and objectives .......................................................................................... 52 1.5.2 Functional specification .................................................................................... 54 1.5.3 Constraints ........................................................................................................ 55 1.5.4 Functional Block Diagram ................................................................................ 55 1.5.5 Datapoints ......................................................................................................... 55 1.5.6 FB Profiles ........................................................................................................ 56 1.5.7 Detailed specification of Datapoints ................................................................. 57

 2 FB Movement Detector for Lighting .................................................................................. 62 2.1 Aims and objectives ...................................................................................................... 62 2.2 Functional specification ................................................................................................ 62 2.2.1 Basic functionality ............................................................................................ 62


-----

###### 2.2.2 Physical means to detect movement ................................................................. 63 2.2.3 Outputs Switch OnOff and Timed StartStop...................................................... 63 2.2.4 Time dependencies............................................................................................ 63 2.2.5 Brightness dependency ..................................................................................... 64 2.2.6 Input Info OnOff and Parameter Movement Sensor Pause Time ..................... 65 2.2.7 Input Enable ...................................................................................................... 66 2.2.8 Input Movement Trigger ................................................................................... 66 2.2.9 Trigger continue ................................................................................................ 67 2.2.10 Master/slave relation between FB MDL ........................................................... 67 2.2.11 Extended functionality ...................................................................................... 69 2.3 Contraints ...................................................................................................................... 69 2.4 Functional Block diagram ............................................................................................. 69 2.5 Datapoints ..................................................................................................................... 69 2.6 FB Profiles .................................................................................................................... 70 2.7 Detailed specification of the Datapoints ....................................................................... 71 2.7.1 Output Switch OnOff (SOO) ............................................................................ 71 2.7.2 Output Time StartStop (TSS)............................................................................ 72 2.7.3 Input Info OnOff (IOO) .................................................................................... 73 2.7.4 Input Enable (EN) ............................................................................................. 74 2.7.5 Input Brightness External (BE) ......................................................................... 75 2.7.6 Input Movement Trigger (MT) ......................................................................... 76 2.7.7 Parameter Brightness Threshold (BT) .............................................................. 77 2.7.8 Parameter Output Control Time (OCT) ............................................................ 78 2.7.9 Parameter Enable Brightness Independency (EBI)........................................... 79 2.7.10 Parameter Movement Trigger Evaluation ......................................................... 80 2.7.11 Parameter Movement Sensor Pause Time ........................................................ 80 2.7.12 Parameter Trigger Continue .............................................................................. 81

 3 Photometric sensors ............................................................................................................. 82 3.1 Overview photometric sensors (informative) ............................................................... 82 3.2 FB Indoor Brightness Sensor (Object Type 409) ......................................................... 83 3.2.1 Aims and objectives .......................................................................................... 83 3.2.2 Functional specification .................................................................................... 83 3.2.3 Constraints ........................................................................................................ 84 3.2.4 Functional Block diagram ................................................................................. 85 3.2.5 Datapoints ......................................................................................................... 85 3.2.6 FB Profiles ........................................................................................................ 85 3.2.7 Detailed specification of the Datapoints ........................................................... 86 3.3 FB Indoor Luminance Sensor (Object Type 410) ........................................................ 87 3.3.1 Aims and objectives .......................................................................................... 87 3.3.2 Functional specification .................................................................................... 87 3.3.3 Constraints ........................................................................................................ 88 3.3.4 Functional Block diagram ................................................................................. 88 3.3.5 Datapoints ......................................................................................................... 88 3.3.6 FB Profiles ........................................................................................................ 89 3.3.7 Detailed specification of the Datapoints ........................................................... 89

 4 Functional Blocks for E-Mode Channels ........................................................................... 91 4.1 Usage requirements ...................................................................................................... 91 4.2 FB_Switch_Scene_Numbered ...................................................................................... 91 4.2.1 Definition .......................................................................................................... 91


-----

###### 4.2.2 Functional specification .................................................................................... 91 4.2.3 Functional Block diagram ................................................................................. 91 4.2.4 Datapoints ......................................................................................................... 92 4.2.5 Runtime Interworking – dependence on Configuration Mode ......................... 92 4.2.6 Detailed specification of the Datapoints ........................................................... 93 4.3 FB_Switch_Dimming_Value ....................................................................................... 94 4.3.1 Definitions......................................................................................................... 94 4.3.2 Functional specification .................................................................................... 94 4.3.3 Functional Block diagram ................................................................................. 94 4.3.4 Datapoints ......................................................................................................... 95 4.3.5 Runtime Interworking – dependence on Configuration Mode ......................... 95 4.3.6 Detailed specification of the Datapoints ........................................................... 96 4.4 FB_PB_Dimming_Value .............................................................................................. 97 4.4.1 Definition .......................................................................................................... 97 4.4.2 Functional specification .................................................................................... 97 4.4.3 Functional Block diagram ................................................................................. 97 4.4.4 Datapoints ......................................................................................................... 97 4.4.5 Runtime Interworking – dependence on Configuration Mode ......................... 98 4.4.6 Detailed specification of the Datapoints ........................................................... 98


-----

#### Abbreviations

###### Datapoints

 ASC Absolute Setvalue Control ACTC Absolute Colour Temperature Control CCT Current Colour Temperature
CC_RGB Current Colour_RGB
CC_xyY Current Colour xyY
###### BE Brightness External BT Brightness Threshold
CS_RGB Colour Set_RGB
CS_RGBW Colour Set_RGBW
###### RC_RGB Colour Relative Control RGB RC_RGBW Colour Relative Control RGBW
CS_xyY Colour Set xyY
RC_xyY Colour Relative xyY
CT_xyY Colour Transition xyY
###### IL Indoor Luminance IOO Info OnOff MT Movement Trigger RI Room Illumination RBRCT Relative Brightness_Colour Temperature Control RSC Relative Setvalue Control RSCCT Relative Setvalue Control Colour Temperature SOO Switch On Off  TSS Timed StartStop

 Parameters RGB_CCV Absolute RGB Colour Control Value XYY_CCV Absolute xyY Colour Control Value XYY_CCTT Absolute xyY Colour Control Transition Time ACT_CV Absolute Colour Temperature Control Value ACT_TT Absolute Colour Temperature Transition Time AS Absolute Setvalue EBI Enable Brightness Independency ETM Enable Toggle Mode MSLT Movement Signal Lowpass Timer MSPT Movement Sensor Pause Time MTE Movement Trigger Evaluation OCT Output Control Timer OOA On Off Action RT Repetition Time TC Trigger Continue

 Other COV Change Of Value DSB Dimming Sensor Basic HMI Human Machine Interface IBS Indoor Brightness Sensor ILS Indoor Luminance Sensor LSAB Light Switching Actuator Basic LSSB Light Switching Sensor Basic MDL Movement Detector for Lighting CTSS Colour Temperature Setting Sensor CTA Colour Temperature Actuator CSSRGB Colour Setting Sensor RGB


-----

###### CARGB Colour Actuator RGB CSSXYY Colour Setting Sensor XYY CAXYY Colour Actuator XYY


-----

#### Figures

###### Figure 1 – Basic communication model (example) .....................................................................................10 Figure 2 – One FB with two interaction points ...........................................................................................11 Figure 3 – Two FBs each with one interaction points .................................................................................11 Figure 4 – Toggle Mode without IOO .........................................................................................................11 Figure 5 – Toggle Mode with IOO ..............................................................................................................11 Figure 6 – Functional Block Diagram for FB Light Switching Sensor Basic .............................................12 Figure 7: Runtime Interworking – Dependence on Configuration Mode ...................................................13 Figure 8 – Basic communication model (example with Relative Dimming Sensor) ..................................16 Figure 9 – Basic communication model (example with Absolute Dimming Sensor) .................................17 Figure 10 – One FB with two interaction points .........................................................................................17 Figure 11 – Two FBs each with one interaction points ...............................................................................17 Figure 12 – Toggle Mode without IOO .......................................................................................................18 Figure 13 – Toggle Mode with IOO ............................................................................................................18 Figure 14 – Functional Block Diagram for FB Dimming Sensor Basic .....................................................19 Figure 15 – Overview of the Application Model Colour Temperature Control in the Application Domain Lighting .......................................................................................................................................................26 Figure 16 - Control of colour temperature along the BBL (black body line) ..............................................27 Figure 17 - Colour Temperature range ........................................................................................................27 Figure 18 – Basic communication model (example with Relative Colour Temperature Setting Sensor) ...28 Figure 19 –Communication model (example with combined relative control of brightness and colour temperature) ................................................................................................................................................28 Figure 20 – Communication model (example with Absolute Colour Temperature Setting Sensor) ...........28 Figure 21 – Communication model: Colour Control Sensor with Colour Control Actuator ......................29 Figure 22 – Functional Block Diagram for FB Colour Temperature Setting Sensor ..................................29 Figure 23 – Overview of the Application Model Colour RGB Control in the Application Domain Lighting .....................................................................................................................................................................38 Figure 24 – Basic communication model: RGB Colour Control ................................................................40 Figure 25 – Functional Block Diagram for FB Colour Setting Sensor RGB(W) ........................................40 Figure 26 – Overview of the Application Model Colour Control in the Application Domain Lighting .....52 Figure 27 - Control of colour with Colour Type xyY .................................................................................53 Figure 28 – xyY diagram.............................................................................................................................53 Figure 29 – CIE x,y chromatic diagram – relative colour control ...............................................................54 Figure 30 – Basic communication model: xyY Colour Control ..................................................................54 Figure 31 – communication model: Colour Control Sensor with Colour Control Actuator .......................55 Figure 32 – Functional Block Diagram for FB Colour Setting Sensor xyY ...............................................55 Figure 33 – Possible design of FB Movement Detector for Lighting .........................................................62 Figure 34 – Functionality of Timed StartStop .............................................................................................64 Figure 35 – Functionality of Switch OnOff ................................................................................................64 Figure 36 – USE CASE 6 – solution 1 FB MDL evaluates timers and brightness in the interpretation of MT ...............................................................................................................................................................66 Figure 37 – USE CASE 6 – solution 2 FB MDL interprets MT regardless of timers and brightness .........67 Figure 38 – USE CASE 6 – solution 3 FB MDL evaluates timers and brightness in the interpretation of MT; LSSB is configured in parallel to MDL ..............................................................................................67 Figure 39 – Master-Slave Solution 1 ...........................................................................................................68 Figure 40 – Master-Slave Solution 2 ...........................................................................................................68 Figure 41 – FB MDL combined with FB Scheduler ...................................................................................69 Figure 42 – Functional Block Diagram for FB Switching Sensor Basic .....................................................69 Figure 43 – Typical room brightness measurement method .......................................................................84 Figure 44 – Functional Block Diagram for FB Indoor Brightness Sensor ..................................................85 Figure 45 – Functional Block Diagram for FB Indoor Luminance Sensor .................................................88


-----

### 1 Sensors for human interaction

#### 1.1 FB Light Switching Sensor Basic (Object Type 421)

##### 1.1.1 Aims and objectives
###### The FB Light Switching Sensor Basic is used in the Application Domain Lighting for providing input data to switching actuators. It specifies the functionality, for example contained in a switch or a push button, to switch the switching actuator on or off.

 Display elements (with own FBs) can be integrated to show the status of the switching actuator.

 The inputs and outputs of the Functional Block are described but not the Human Machine Interface (HMI). Consequently, the manufacturers of the button or switch have the possibility to implement their design and their operation methods.

##### 1.1.2 Functional specification

###### 1.1.2.1 Overview The FB Light Switching Sensor Basic provides hardwired inputs for triggering transmission of values of output Datapoints.

FB Light Switching Sensor Basic FB Switching Actuator Basic

IOO SOO SOO IOO

###### Figure 1 – Basic communication model (example)

 1.1.2.2 Parameter On Off Action The parameter On Off Action shall limit the values transmitted by the output SOO to either only 0 (“Off”) or 1 (“On”).

 This mainly makes sense if an appliance is realised as a combination of two FBs LSSB each with one interaction point. This realisation however is only meaningful if the parameter ETM is not implemented or has the value “Disable”.

|SO|O|
|---|---|

|SO|O|
|---|---|

|IOO|Col2|
|---|---|

|IOO|Col2|
|---|---|
|IOO||


-----

FB Light Switching Sensor Basic


SOO: On


FB Light Switching
Sensor Basic
SOO: On/Off

###### Figure 2 – One FB with two interaction points


FB Light Switching
Sensor Basic


OOA = Off
SOO: Off

ETM = disable

###### Figure 3 – Two FBs each with one interaction points


SOO: On/Off


FB Light Switching Sensor Basic

|Col1|FB Light Switching<br>Sensor Basic|Col3|
|---|---|---|

|Col1|FB Light Switching Se<br>OOA = On<br>ETM = disable<br>FB Light Switching Se<br>OOA = Off<br>ETM = disable|nso<br>nso|
|---|---|---|


###### The dashed outlined areas realise the same functionality. The DP SOO in the left solution sends both On and Off. The DPs SOO in the right solution only send either On (e.g. upper FB) or Off (e.g. lower FB).

 1.1.2.3 Toggle Mode Toggle Mode denotes the behaviour where the value of the outputs SOO inverts on each transmission. The value of SOO can be calculated by the device internally or by interpreting the received value of the input InfoOnOff (IOO).

 The concept of toggle mode is only meaningful in the realisation as given in Figure 3. In case the parameter Enable Toggle Mode (ETM) has the value Enable, the parameter On Off Action (OOA) becomes meaningless.


###### Toggle Mode implemented and active;
 IOO is not implemented


###### Toggle Mode implemented and active;
 IOO is implemented


FB Light Switching Sensor Basic


SOO: On/Off


IOO


SOO: On/Off


FB Light Switching Sensor Basic


SOO: On/Off


IOO SOO: On/Off

|Col1|FB Light Switching Se<br>ETM = enable<br>FB Light Switching Se<br>ETM = enable|nso<br>nso|
|---|---|---|


###### Figure 4 – Toggle Mode without IOO Figure 5 – Toggle Mode with IOO


###### Rule 1

 Each subsequent transmission on the DP SOO will have an inverted value compared to the previous transmission.

 SOOn+1 = NOT(SOOn)


###### Rule 2

 Rule 1 is in this case extended with the following: on each reception of IOO, SOO becomes the value of IOO. 

 SOO = IOO


-----

###### The relation between IOO and Toggle Mode (Figure 5) can be summarized in the following pseudo code.

if(Update(DP_IOO)) {// This is rule 2.
DP_SOO = GetValue(DP_IOO);
}
if (UserInteraction) { // This is rule 1.
DP_SOO = InvertValue(DP_SOO);
SendValue(DP_SOO);
}

###### 1.1.2.4 Functionality of the HMI No requirements are specified concerning the interpretation of the HMI.

 The following Datapoints shall allow coping with various HMI flavours and approaches towards controlling switching actuators.

 1. Input IOO

 2. Parameter Enable Toggle Mode

 3. Parameter On Off Action

##### 1.1.3 Constraints
###### This FB does not foresee any functionality for scene controlling. The inputs in the switching actuator for scene control can be controlled by a dedicated FB for scene purposes.

##### 1.1.4 Functional Block Diagram

**FB Light Switching Sensor Basic (LSSB)**
**Inputs** **Outputs**

Info On Off (IOO) Switch On Off (SOO)

**additional I/Os** **Parameters**
On Off Action (OOA)
mandatory Enable Toggle Mode (ETM)
One or more user interaction points for triggering transmission of values from output
Datapoints

mandatory optional

###### Figure 6 – Functional Block Diagram for FB Light Switching Sensor Basic

|1.4 Functional Block Diagram|Col2|
|---|---|
|**FB Light Switching Sensor Basic(LSSB)**|**FB Light Switching Sensor Basic(LSSB)**|
|**Inputs**<br>**Outputs**<br>Info On Off<br>(IOO)<br>Switch On Off<br>(SOO)|**Inputs**<br>**Outputs**<br>Info On Off<br>(IOO)<br>Switch On Off<br>(SOO)|
|**additional I/Os**<br> <br>mandatory<br> <br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints|**Parameters**<br>On Off Action<br>(OOA)<br>Enable Toggle Mode<br>(ETM)|


-----

##### 1.1.5 Datapoints

**Datapoint**

**Outputs**

Switch On Off

**Inputs**

Info On Off

**Parameters**

On Off Action

Enable Toggle Mode

##### 1.1.6 FB Profiles[ 1)]


###### Table 1 – Datapoint overview

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Switch On Off|To switch the lamp on (=1) or off(=0)|DPTSwitch (1.001)|
|_<br>**Inputs**|_<br>**Inputs**|_<br>**Inputs**|
|Info On Off|To indicate the status of the lamp|DPTSwitch (1.001)|
|_<br>**Parameters**|_<br>**Parameters**|_<br>**Parameters**|
|On Off Action|Limits the values sent by the output SOO to<br>only On of Off|DPT_Switch (1.001)|
|Enable Toggle Mode|Specifies whether the output SOO is the<br>inverse of the input IOO or not.|DPT_Enable (1.003)|

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**LSSB Profile 1**|
|Output SOO|_M _|_GO_|
|Input IOO|_O _|_(GO) _|


###### Figure 7: Runtime Interworking – Dependence on Configuration Mode

 Table 2 - Parameters

**Parameters** OOA **O** **O**
ETM **O** **O**

###### As regards the implementation of Parameters in Standard Mode or the LTE-Mode Standard Mode Interface, in case of memory mapped Datapoints the DPT may be implementation specific. In case of implementation as a Property of an Interface Object, the use of the standardised parameter specification is mandatory. 

1) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Basic FB|S-Mode|
|---|---|---|---|
|**Parameters **|OOA|**O **|**O **|
||ETM|**O **|**O **|


-----

##### 1.1.7 Detailed specification of Datapoints

###### 1.1.7.1 Output Switch On Off

DP Name: Switch On Off Abbr.: SOO Mandatory
FB Name: Light Switching Sensor Basic (LSSB) Can be internal
Description
The output Switch On Off shall be used to control the switching status of the switching actuator.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit
b This field shall indicate whether the switching actuator M {0, 1} will switch on (1) or off (0)

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
Through the parameter On Off Action it is possible that on human interaction only one value of the
range is transmitted
Special Features
None.

|DP Name:|Col2|Col3|Switch On Off|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|SOO|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Light Switching Sensor Basic(LSSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|The output Switch On Off shall be used to control the switching status of the switching actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|This field shall indicate whether the switching actuator<br>will switch on (1) or off (0)|M|M|M|{0, 1}|{0, 1}|-|-|-|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
|||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the<br>range is transmitted|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.1.7.2 Input Info On Off

DP Name: Info On Off IOO Mandatory
FB Name: Light Switching Sensor Basic (LSSB) Can be internal
Description
The input „Info On Off” shall be used to receive the status of the switching actuator.
This information can be used solely for visualisation purposes, for realising the toggle functionality or
other purposes.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
b Indicates the status of the switching actuator. M {0, 1} - Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
If this DP is not received (communication failure or configuration mistake) and the toggle functionality is
implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.
Special Features
None.

###### 1.1.7.3 Parameter On Off Action

FB: Light Switching Sensor Property Name On Off Action (OOA) Mandatory
Basic (LSSB) (Server): Optional

Description:
If this parameter is implemented, then SOO shall always send one single value (Off or On).
This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.
DPT: Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit Default
b 0 = Off M {0,1} None None

SOO shall only send value ‘0’
1 = On

SOO shall only send value ‘1’

Communication:
DP Address: object_type: 421 PID: 51
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|DP Name:|Col2|Info On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|IOO|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Light Switching Sensor Basic (LSSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off” shall be used to receive the status of the switching actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|Indicates the status of the switching actuator.|M|M|{0, 1}|{0, 1}|-|-|-|-|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.1.2.3.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|Light Switching Sensor<br>Basic (LSSB)|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|On Off Action (OOA)|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|Mandatory<br>Optional|Mandatory<br>Optional||||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|If this parameter is implemented, then SOO shall always send one single value (Off or On). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.1.2.2.|
|DPT:|DPT:|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|Default|
|b|b|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>1 <br>= On<br>SOO shall only send value‘1’|M|M|M|{0,1}|{0,1}|None|None|None|None|None|None|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|421|421|421|PID:|PID:|PID:|PID:|PID:|PID:|51|51|51|51|51|51|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.1.7.4 Parameter Enable Toggle Mode

FB: Light Switching Sensor Property Name Enable Toggle Mode (ETM) Mandatory
Basic (LSSB) (Server): Optional

Description:
If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is
transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.
See 1.2.2.3.
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
b Enables or disables Toggle Mode. M {0,1} None None
Communication:
DP Address: object_type: 421 PID: 52
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

#### 1.2 FB Dimming Sensor Basic (Object Type 420)

##### 1.2.1 Aims and objectives
###### The FB Dimming Sensor Basic is used in the Application Domain Lighting for providing input data to dimming actuators. It specifies the functionality, for example contained in a switch or a push button, to increase or decrease the brightness of a lamp or to switch the lamp on/off.

 Display elements (with own FBs) can be integrated to show the status of the dimming actuator.

 The inputs and outputs of the Functional Block are described but not the Human Machine Interface (HMI). Consequently, the manufacturers of the button or switch have the opportunity to implement their design and their operation methods.

##### 1.2.2 Functional specification

###### 1.2.2.1 Overview The FB Dimming Sensor Basic provides hardwired inputs for triggering transmission of values of output Datapoints.

FB Dimming Sensor FB Dimming Actuator

IOO SOO SOO IOO

RSC RSC

###### Figure 8 – Basic communication model (example with Relative Dimming Sensor)

 Figure 8 gives an application example in which the lighting is controlled relatively: the set value of the dimmer is increased and decreased in relative steps starting from the current value. It is also possible to control the set value of the FB Dimming Actuator directly through the DP Absolute Setvalue Control (ASC), as shown in Figure 9. Both models can be combined in a sensor implementation.

|FB:|Light Switching Sensor<br>Basic (LSSB)|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|Enable Toggle Mode (ETM)|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Light Switching Sensor<br>Basic (LSSB)|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|
|DPT:|DPT:|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|b|b|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|M|M|M|M|{0,1}|{0,1}|{0,1}|None|None|None|None|None|None|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|421|421|421|421|PID:|PID:|PID:|PID:|PID:|52|52|52|52|52|52|52|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|IOO|Col2|
|---|---|

|IOO|Col2|
|---|---|
|IOO||

|SOO|Col2|
|---|---|
|SOO||

|SO|O|
|---|---|
|RSC||


-----

###### Figure 9 – Basic communication model (example with Absolute Dimming Sensor)

 1.2.2.2 Parameter On Off Action The parameter On Off Action shall limit the values transmitted by the outputs SOO and RSC to either only 0 (“Off”) and “Dimming Down/Stop” or 1 (“On”) and “Dimming Up/Stop”.

 This mainly makes sense if an appliance is realised as a combination of two FBs DSB each with one interaction point. This realisation however is only meaningful if the parameter ETM is not implemented or is set to the value “Disable”.


FB Dimming Sensor Basic


SOO: On

RSC:Dimming

Up/Stop


SOO:On/Off

RSC: Dimming

Up/Down/Stop

###### Figure 10 – One FB with two interaction points


SOO: Off

RSC:Dimming

Down/Stop

ETM = disable

###### Figure 11 – Two FBs each with one interaction points


FB Dimming Sensor Basic

|Col1|FB Dimming Sensor|Col3|
|---|---|---|

|Col1|FB Dimming Sensor B<br>OOA = On<br>ETM = disable<br>FB Dimming Sensor B<br>OOA = Off<br>ETM = disable|asi<br>asi|
|---|---|---|


###### The dashed outlined areas realise the same functionality. The DP SOO in the left solution sends both On and Off. The DPs SOO in the right solution only send either On (e.g. upper FB) or Off (e.g. lower FB).

 1.2.2.3 Toggle Mode Toggle Mode denotes the behaviour where the value of the output SOO inverts on each transmission. The value of SOO can be calculated by the device internally or by interpreting the received value of the input InfoOnOff (IOO).

 The concept of toggle mode is only meaningful in the realisation as given in Figure 11. In case the parameter Enable Toggle Mode (ETM) is set to the value Enable, the parameter On Off Action (OOA) becomes meaningless.


-----

###### Toggle Mode implemented and active;
 IOO is not implemented


###### Toggle Mode implemented and active;
 IOO is implemented


FB Dimming Sensor Basic


FB Dimming Sensor Basic


SOO: On/Off

RSC: Dimming

Up/Down/Stop


IOO


SOO: On/Off

RSC: Dimming

Up/Down/Stop


FB Dimming Sensor Basic


FB Dimming Sensor Basic


SOO: On/Off

RSC: Dimming

Up/Down/Stop


IOO SOO: On/Off

RSC: Dimming

Up/Down/Stop

|Col1|FB Dimming Sensor B<br>ETM = enable<br>FB Dimming Sensor B<br>ETM = enable|asi<br>asi|
|---|---|---|

|O<br>O|FB Dimming Sensor B<br>ETM = enable<br>FB Dimming Sensor B<br>ETM = enable|asi<br>asi|
|---|---|---|


###### Figure 12 – Toggle Mode without IOO Figure 13 – Toggle Mode with IOO


###### Rule 1

 Each subsequent transmission on the DP SOO will have an inverted value compared to the previous transmission.

 SOOn+1 = NOT(SOOn)


###### Rule 2

 Rule 1 is in this case extended with the following: on each reception of IOO, SOO becomes the value of IOO.

 SOO = IOO


###### The relation between IOO and Toggle Mode (Figure 13) can be summarized in the following pseudo code.

if(Update(DP_IOO)) {// This is rule 2.
DP_SOO = GetValue(DP_IOO);
}
if (UserInteraction) { // This is rule 1.
DP_SOO = InvertValue(DP_SOO);
SendValue(DP_SOO);
}
###### The interpretation of Toggle Mode concerning DP RSC and DP ASC is manufacturer specific.

 1.2.2.4 Functionality of the HMI No requirements are specified concerning the interpretation of the HMI.

 The following parameters shall allow coping with various HMI flavours and approaches towards controlling dimming actuators.

 1. Input IOO

 2. Parameter Enable Toggle Mode

 3. Parameter On Off Action

##### 1.2.3 Constraints
###### This FB does not foresee any functionality for scene controlling. The inputs in the dimming actuator for scene control can be controlled by a dedicated FB for scene purposes.

 The step size for the DP Relative Setvalue Control is manufacturer specific. No standard parameter is foreseen to this purpose.


-----

##### 1.2.4 Functional Block Diagram

**FB Dimming Sensor Basic (DSB)**
**Inputs** **Outputs**

Info On Off (IOO) Switch On Off (SOO)*
Relative Setvalue Control (RSC)*
Absolute Setvalue Control (ASC)*

**additional I/Os** **Parameters**
On Off Action (OOA)
mandatory Enable Toggle Mode (ETM)
One or more user interaction points for trig- Absolute Setvalue (AS)
gering transmission of values from output
Datapoints

mandatory optional

###### * For the allowed combination of output Datapoints see Table 4.

 Figure 14 – Functional Block Diagram for FB Dimming Sensor Basic

##### 1.2.5 Datapoints

###### Table 3 – Datapoint overview

|2.4 Functional Block Diagram|Col2|
|---|---|
|**FB Dimming Sensor Basic(DSB)**|**FB Dimming Sensor Basic(DSB)**|
|**Inputs**<br>**Outputs**<br>Info On Off<br>(IOO)<br>Switch On Off<br>(SOO)*<br>Relative Setvalue Control<br>(RSC)*<br>Absolute Setvalue Control<br>(ASC)*|**Inputs**<br>**Outputs**<br>Info On Off<br>(IOO)<br>Switch On Off<br>(SOO)*<br>Relative Setvalue Control<br>(RSC)*<br>Absolute Setvalue Control<br>(ASC)*|
|**additional I/Os**<br> <br>mandatory<br> <br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints<br>|**Parameters**<br>On Off Action<br>(OOA)<br>Enable Toggle Mode<br>(ETM)<br>Absolute Setvalue<br>(AS)|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Switch On Off|To switch the lamp on (=1) or off(=0)|DPTSwitch (1.001)|
|Relative Setvalue Control|To dim the brightness of the lamp up or down.|_<br>DPT_Control_Dimming<br>(3.007)|
|Absolute Setvalue Control|To directly set the Setvalue of the dimming<br>actuator.|DPT_Scaling (5.001)|
|**Inputs**|**Inputs**|**Inputs**|
|Info On Off|To indicate the status of the lamp|DPTSwitch (1.001)|
|_<br>**Parameters**|_<br>**Parameters**|_<br>**Parameters**|
|On Off Action|Limits the values sent by the output SOO / RSC<br>to only On/Dimming Up or Off/Dimming Down|<br>DPT_Switch (1.001)|
|Enable Toggle Mode|Specifies whether the output SOO is the<br>inverse of the input IOO or not.|DPT_Enable (1.003)|
|Absolute Setvalue|Value for the output Absolute Setvalue Control|DPTScaling (5.001)|


-----

##### 1.2.6 FB Profiles[ 2)]

**Standard** **LTE-**

**Mode** **Mode**

**Features and options**

Input IOO _O_ _(GO) (GO) (GO)_
Output SOO _O_ _GO_ _(GO) GO_
Output RSC _O_ _GO_ _(GO) (GO)_
Output ASC _O_ _(GO) GO_ _(GO)_

###### DSB FB Profile 1 models the Relative Dimming Sensor; DSB FB Profile 2 models the Absolute Dimming Sensor. Table 4 exclusively specifies the allowed combinations of output Datapoints. Combination 1 is for the Relative Dimming Sensor, combination 2 is for the Absolute Dimming Sensor.

 Table 4 - Combination of output Datapoints in a Dimming Sensor

 Combination

 Relative Absolute Dimming Dimming Sensor
 Sensor

 Datapoints 1 2

 SOO M O

 RSC M O

 ASC O M

 Table 5 - Parameters

**Parameters** OOA **O** **O**
ETM **O** **O**
AS **O** **O**

###### As regards the implementation of Parameters in Standard Mode or the LTE-Mode Standard Mode Interface, in case of memory mapped Datapoints the DPT may be implementation specific. In case of implementation as a Property of an Interface Object, the use of the standardised parameter specification is mandatory. 

2) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|Col4|LTE-<br>Mode|
|---|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|**Standard Mode**<br>**Interface**|
|Input IOO|_O _|_(GO) _|_(GO) _|_(GO) _|
|Output SOO|_O _|_GO_|_(GO)_|_ GO_|
|Output RSC|_O _|_GO_|_(GO) _|_(GO) _|
|Output ASC|_O _|_(GO)_|_ GO_|_(GO) _|

|Datapoints|Combination|Col3|
|---|---|---|
|**Datapoints**|**Relative**<br>**Dimming**<br>**Sensor**|**Absolute**<br>**Dimming Sensor**|
|**Datapoints**|**1 **|**2 **|
|SOO|M|O|
|RSC|M|O|
|ASC|O|M|

|Col1|Col2|Basic FB|S-Mode|
|---|---|---|---|
|**Parameters **|OOA|**O **|**O **|
||ETM|**O **|**O **|
||AS|**O **|**O **|


-----

##### 1.2.7 Detailed specification of Datapoints

###### 1.2.7.1 Output Switch On Off

DP Name: Switch On Off
FB Name: Dimming Sensor Basic (DSB)
Description
The output Switch On Off shall be used to control the switching status of the dimming actuator.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1
Field Description
b This field shall indicate whether the dimming actuator will
switch on (1) or off (0)

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
Through the parameter On Off Action it is possible that on human interaction only one value of the range
is transmitted
Special Features
None.

a) For allowed combinations of output Datapoints see Table 4

|DP Name:|Col2|Col3|Switch On Off|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|SOO|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|a)|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|The output Switch On Off shall be used to control the switching status of the dimming actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|This field shall indicate whether the dimming actuator will<br>switch on (1) or off (0)|M|M|M|{0, 1}|{0, 1}|-|-|-|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
|||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||||||||||||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>is transmitted|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.2.7.2 Output Relative Setvalue Control

DP Name: Relative Setvalue Control
FB Name: Dimming Sensor Basic (DSB)
Description
This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator
or to stop the ongoing dimming action (StepCode = 0).
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the
StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Control_Dimming
DPT Format: B1U3
Field Description
c Shall specify whether the dimming set
value shall be increased or decreased.

StepCode Shall specify the dimming step size.
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
Through the parameter On Off Action it is possible that on human interaction only one value of the range
of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the
dimming value or dims down/stops the dimming value.
Special Features

a) For allowed combinations of output Datapoints see Table 4

|DP Name:|Col2|Relative Setvalue Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|RSC|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|a)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the brightness (StepCode ≠ 0) of the dimming actuator<br>or to stop the ongoing dimming action (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|c|c|c|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|Shall specify whether the dimming set<br>value shall be increased or decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|-|-|-|-|-|
|StepCode|StepCode|StepCode|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|Shall specify the dimming step size.|M|M|M|[000b … 111b]|[000b … 111b]|[000b … 111b]|[000b … 111b]|[000b … 111b]|none|none|none|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|Through the parameterOn Off Action it is possible that on human interaction only one value of the range<br>of the field c is transmitted. This way, it can be configured that the sensor only dims up/stops the<br>dimming value or dims down/stops the dimming value.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|||||||||||||||||||||||||||||||||||||


-----

###### 1.2.7.3 Output Absolute Setvalue Control (ASC)

DP Name: Absolute Setvalue Control
FB Name: Dimming Sensor Basic (DSB)
Description
This output shall be used to directly set the setvalue of the dimming actuator.
The algorithm to calculate the value of this output is not standardised. It may be given through the
parameter Absolute Setvalue.
If the parameter On Off Action is implemented and has the value “Off”, then it is
output value only sends 0 %.
Datapoint Type
DPT_Name: DPT_Scaling
DPT Format: U8
Field Description
UnsignedValue The set value for the dimming actuator.
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 4

|DP Name:|Col2|Absolute Setvalue Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|ASC|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|a)|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Dimming Sensor Basic(DSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|This output shall be used to directly set the setvalue of the dimming actuator. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameterAbsolute Setvalue. <br>If the parameter On Off Action is implemented and has the value “Off”, then it is_recommended_ that this<br>output value only sends 0 %.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|The set value for the dimming actuator.|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|%|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.2.7.4 Input Info On Off

DP Name: Info On Off IOO Mandatory
FB Name: Dimming Sensor Basic (LSSB) Can be internal
Description
The input „Info On Off“ shall be used to receive the switching status of the dimming actuator.
This information can be used solely for visualisation purposes, for realising the toggle functionality or
other purposes.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
b Indicates the status of the dimming actuator M {0, 1} - 0 = dimming actuator off
1 = dimming actuator on

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
If this DP is not received (communication failure or configuration mistake) and the toggle functionality is
implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.
Special Features
None.

|DP Name:|Col2|Info On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|IOO|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Dimming Sensor Basic (LSSB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|The input „Info On Off“ shall be used to receive the switching status of the dimming actuator. <br>This information can be used solely for visualisation purposes, for realising the toggle functionality or<br>other purposes.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|Indicates the status of the dimming actuator <br>0 = dimming actuator off <br>1 = dimming actuator on|M|M|{0, 1}|{0, 1}|-|-|-|-|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>implemented, then the specification the output SOO will still toggle, as specified in 1.2.2.3.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.2.7.5 Parameter On Off Action

FB: Dimming Sensor Basic Property Name On Off Action (OOA) Mandatory
(LSSB) (Server): Optional

Description:
If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively
Dimming Down/Stop or On respectively Dimming Up/Stop).
This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2.
The influence of this Parameter on the Output ASC is not standardised.
DPT: Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit Default
b 0 = Off M {0,1} None None

SOO shall only send value ‘0’
RSC shall only send value ‘dimming
down/stop’
1 = On

SOO shall only send value ‘1’
RSC shall only send value ‘dimming up/stop’

Communication:
DP Address: object_type: 420 PID: 51
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 1.2.7.6 Parameter Enable Toggle Mode

FB: Dimming Sensor Basic Property Name Enable Toggle Mode (ETM) Mandatory
(LSSB) (Server): Optional

Description:
If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is
transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.
See 1.2.2.3.
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
b Enables or disables Toggle Mode. M {0,1} None None
Communication:
DP Address: object_type: 420 PID: 52
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|FB:|Dimming Sensor Basic<br>(LSSB)|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|On Off Action (OOA)|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|On Off Action (OOA)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|If this parameter is implemented, then SOO and RSC shall always send one single value (Off respectively<br>Dimming Down/Stop or On respectively Dimming Up/Stop). <br>This parameter only makes sense in certain realisation flavours of this FB: see 1.2.2.2. <br>The influence of this Parameter on the Output ASC is not standardised.|
|DPT:|DPT:|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|1.001|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|0 <br>= Off<br>SOO shall only send value ‘0’ <br>RSC shall only send value ‘dimming<br>down/stop’<br>1 <br>= On<br>SOO shall only send value ‘1’<br>RSC shall only send value‘dimming up/stop’|M|M|M|{0,1}|{0,1}|None|None|None|None|None|None|None|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|420|420|420|420|PID:|PID:|PID:|PID:|PID:|PID:|51|51|51|51|51|51|51|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|Dimming Sensor Basic<br>(LSSB)|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|Enable Toggle Mode (ETM)|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Dimming Sensor Basic<br>(LSSB)|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Enable Toggle Mode (ETM)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|If this parameter has the value “Enable” then the value of the output SOO shall toggle each time it is<br>transmitted; if this parameter has the value “Disable” then the output SOO shall not be toggled.<br>See 1.2.2.3.|
|DPT:|DPT:|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|b|b|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|Enables or disables Toggle Mode.|M|M|M|M|{0,1}|{0,1}|{0,1}|None|None|None|None|None|None|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|420|420|420|420|PID:|PID:|PID:|PID:|PID:|52|52|52|52|52|52|52|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.2.7.7 Parameter Absolute Setvalue

FB: Dimming Sensor Basic Property Name (Server): Absolute Mandatory
(DSB) Setvalue (AS) Optional

Description:
This parameter shall define the value that shall be sent with the output Absolute Setvalue Control
(ASC).
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
UnsignedValue Contains the value for ASC. M cs % Communication:
DP Address: object_type: 420 PID: 53
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

None.
Special Features:
None.

#### 1.3 FB Colour Temperature Setting Sensor (Object Type 426)

##### 1.3.1 Aims and objectives
###### The control of the colour of white light, named ‘tunable white’, considers the possibility to generate light quality for different human expectations respective to “biological light” for better good health.

##### 1.3.2 Introduction and overview
###### The FB Colour Temperature Setting Sensor is used in the Application Domain Lighting for providing input data to colour temperature actuators. It specifies the functionality, for example contained in a switch or a push button, to increase or decrease the colour temperature of a lamp.

 The implementation of this functionality is not restricted to push buttons only. It may for instance be implemented in a larger controller, scheduler, gateway… 

**FB Colour**
**Temperature**

**Actuator**

IOO SOO SOO IOO

Brightness

**FB Dimming** RSC RSC Control ADV
**Sensor Basic**

ASC ASC Brightness

State Machine

SC SC

**FB Scene**

**Sensor** SN SN

Colour
Temperature

Control

CCT RSCCT RSCCT CCT

**FB Colour** ACTC ACTC Temp-Control
**Temperature** State Machine
**Setting Sensor** RBRCT RBRCT

BCTT BCTT

###### Figure 15 – Overview of the Application Model Colour Temperature Control in the Application
 Domain Lighting

|FB:|Dimming Sensor Basic<br>(DSB)|Col3|Col4|Col5|Col6|Col7|Property Name (Server):|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Absolute<br>Setvalue (AS)|Col17|Col18|Mandatory<br>Optional|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Dimming Sensor Basic<br>(DSB)|Dimming Sensor Basic<br>(DSB)|Dimming Sensor Basic<br>(DSB)|Dimming Sensor Basic<br>(DSB)|Dimming Sensor Basic<br>(DSB)|Dimming Sensor Basic<br>(DSB)|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Absolute<br>Setvalue (AS)|Absolute<br>Setvalue (AS)|Absolute<br>Setvalue (AS)|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|This parameter shall define the value that shall be sent with the output Absolute Setvalue Control<br>(ASC).|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format <br>U8|Datatype format <br>U8|Datatype format <br>U8|Datatype format <br>U8|Datatype format <br>U8||||
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range <br>Unit|Range <br>Unit|Range <br>Unit|Range <br>Unit|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|Contains the value for ASC.|Contains the value for ASC.|Contains the value for ASC.|Contains the value for ASC.|Contains the value for ASC.|Contains the value for ASC.|Contains the value for ASC.|M|M|M|cs <br>%|cs <br>%|cs <br>%|cs <br>%|-|-|-|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|420|420|420|420|420|420|PID:|PID:|PID:|PID:|PID:|53|53|53|53|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Act Value<br>Default Value|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB Dimming<br>Sensor Basic|Col2|
|---|---|
|**FB Dimming**<br>**Sensor Basic**|RSC<br>RSC|
|**FB Dimming**<br>**Sensor Basic**|ASC<br>ASC|


-----

###### The colour temperature is defined as absolute temperature (in Kelvin) of a black body. This black body changes its colour from “red” through “yellow” to “white” as its temperature increases (black body line – BBL).

 Figure 16 - Control of colour temperature along the BBL (black body line)

 The total output light intensity depends on the requested colour temperature and the brightness.

 Many light sources do not emit a light colour caused by the temperature of the light source itself and do not follow exactly the black body line (BBL).

EXAMPLE 1 LED or fluorescent lamp versus tungsten lamp.
###### The colour emitted from the light source that is perceived by the human eye and that matches closest to black body line is called Correlated Colour Temperature (CCT).

 In the context of Colour Temperature “TC” refers to the colour closest to the BBL aligned to tint line (Figure 16).

 The colour temperature range covers the area from “cold” blue colour (20 000 K) to warm red colour (1 000 K).

 Figure 17 - Colour Temperature range

 Display elements (with own FBs) can be integrated to show the status of the colour temperature actuator.

 The Inputs and Outputs of the Functional Block are described, but not the Human Machine Interface (HMI). Consequently, the manufacturers of the button or switch have the opportunity to implement their design and their operation methods.


-----

##### 1.3.3 Functional specification

###### 1.3.3.1 Overview The FB Colour Temperature Setting Sensor may provide hardwired inputs for triggering transmission of values of output Datapoints.

CCT RSCCT RSCCT CCT

FB Colour FB Colour
Temperature Setting Temperature
Sensor Actuator

###### Figure 18 – Basic communication model (example with Relative Colour Temperature Setting Sensor)

 Figure 18 gives an application example in which the colour temperature is controlled relatively: the set value of the colour temperature is increased and decreased in relative steps to the full range.

 Additionally the optional DP Relative Brightness Relative Colour Temperature Control (DP RBRCT) shall allow controlling brightness and colour temperature in a simultaneous way.

CCT RBRCT RBRCT CCT

FB Colour FB Colour
Temperature Setting Temperature
Sensor Actuator

###### Figure 19 –Communication model (example with combined relative control of brightness and
 colour temperature)

 The DP Absolute Colour Temperature Control (DP ACTC) shall serve to control the set value of the FB Colour Temperature Actuator directly, as shown in Figure 20.

 Both models (relative - and absolute temperature control) can be combined in a sensor implementation.

CCT ACTC ACTC CCT

FB Colour FB Colour
Temperature Setting Temperature
Sensor Actuator

###### Figure 20 – Communication model (example with Absolute Colour Temperature Setting Sensor)

|RSCC|T|
|---|---|

|RSC|C|
|---|---|

|CCT|Col2|
|---|---|

|CC|T|
|---|---|
|CC||

|RBRC|T|
|---|---|

|RBR|C|
|---|---|

|CCT|Col2|
|---|---|

|CC|T|
|---|---|
|CC||

|ACTC|Col2|
|---|---|

|ACT|C|
|---|---|

|CCT|Col2|
|---|---|

|CC|T|
|---|---|
|CC||


-----

###### It shall also be possible to control the transition of the colour temperature for dynamic aspects.

ACTC ACTC CCT

CCT BCTT BCTT

FB Control FB Colour
Temperature Setting Temperature
Sensor Actuator

###### Figure 21 – Communication model: Colour Control Sensor with Colour Control Actuator

 Figure 21 gives an example in which the colour is controlled from the Colour Temperature Setting Sensor (DP ACTC). In addition it should be possible to control the colour temperature transition (DP ACT_TT).

 1.3.3.2 Functionality of the HMI No requirements are specified concerning the interpretation of the HMI.

##### 1.3.4 Constraints

######  This FB does not foresee any functionality for scene controlling. The inputs in the colour temperature
 actuator for scene control can be controlled by a dedicated FB for scene purposes.

  The step sizes for the DP Relative Setvalue Control and for DP Relative Brightness / Colour
 Temperature Control is manufacturer specific. No standard parameter is foreseen to this purpose.

##### 1.3.5 Functional Block Diagram

**FB Colour Temperature Setting Sensor (CTSS)** **426**
**Inputs** **Outputs**

Current Colour Temperature (CCT) Relative Setvalue Control Colour Temperature

(RSCCT)*
Absolute Colour Temperature Control(ACTC)*
Relative Brightness Relative Colour
Temperature Control (RBRCT)
Brightness Colour Temperature Transition

(BCTT)

**additional I/Os** **Parameters**
Mandatory Absolute Colour Temperature Control Value

(ACT_CV)
One or more user interaction points for trig- Absolute Colour Temperature Transition Time
gering transmission of values from output (ACT_TT)
Datapoints.

mandatory optional

###### * For the allowed combination of output Datapoints see 1.3.7.

 Figure 22 – Functional Block Diagram for FB Colour Temperature Setting Sensor

|CCT|Col2|
|---|---|

|BC|T|
|---|---|

|3.5 Functional Block Diagram|Col2|
|---|---|
|**FB Colour Temperature Setting Sensor(CTSS) **<br>**426**|**FB Colour Temperature Setting Sensor(CTSS) **<br>**426**|
|**Inputs**<br>**Outputs**<br>Current Colour Temperature<br>(CCT)<br>Relative Setvalue Control Colour Temperature<br>(RSCCT)* <br>Absolute Colour Temperature Control(ACTC)* <br>Relative Brightness Relative Colour<br>Temperature Control<br>(RBRCT)<br>Brightness Colour Temperature Transition<br>(BCTT)|**Inputs**<br>**Outputs**<br>Current Colour Temperature<br>(CCT)<br>Relative Setvalue Control Colour Temperature<br>(RSCCT)* <br>Absolute Colour Temperature Control(ACTC)* <br>Relative Brightness Relative Colour<br>Temperature Control<br>(RBRCT)<br>Brightness Colour Temperature Transition<br>(BCTT)|
|**additional I/Os**<br>Mandatory<br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints.|**Parameters**|
|**additional I/Os**<br>Mandatory<br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints.|Absolute Colour Temperature Control Value<br>(ACTCV)|
|**additional I/Os**<br>Mandatory<br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints.|_<br>Absolute Colour Temperature Transition Time<br>(ACTTT)|
|**additional I/Os**<br>Mandatory<br>One or more user interaction points for trig-<br>gering transmission of values from output<br>Datapoints.|_|


-----

##### 1.3.6 Datapoints

**Datapoint**

**Outputs**

Relative Setvalue Control
Colour Temperature

Absolute Colour
Temperature Control

Relative Brightness
Relative Colour
Temperature

Brightness Colour
Temperature Transition

**Inputs**

Current Colour
Temperature

**Parameters**

Absolute Colour
Temperature Control
Value

Absolute Colour
Temperature Transition
Time

##### 1.3.7 FB Profiles[ 3)]


###### Table 6 – Datapoint overview

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Relative Setvalue Control<br>Colour Temperature|To relative control the colour temperature of the<br>lamp up or down.|DPT_Control_Dimming<br>(3.007)|
|Absolute Colour<br>Temperature Control|To directly set (absolute control) the colour<br>temperature of the lamp.|DPT_Absolute_Colour_-<br>Temperature (7.600)|
|Relative Brightness<br>Relative Colour<br>Temperature|To control simultaneous the brightness and<br>colour temperature of the lamp.|DPT_Brightness_Colour_<br>Temperature_Control<br>(250.600)|
|Brightness Colour<br>Temperature Transition|To cause a transition of the brightness and the<br>colour temperature of the lamp within a time<br>period.|DPT_Brightness_Colour_<br>Temperature_Transition<br>(249.600)|
|**Inputs**|**Inputs**|**Inputs**|
|Current Colour<br>Temperature|To receive the current colour temperature from<br>the actuator|DPT_Absolute_Colour_-<br>Temperature (7.600)|
|**Parameters**|**Parameters**|**Parameters**|
|Absolute Colour<br>Temperature Control<br>Value|Value for the Output Absolute Colour<br>Temperature Control|DPT_Absolute_Colour_-<br>Temperature (7.600)|
|Absolute Colour<br>Temperature Transition<br>Time|Transition Time Colour Temperature transition|DPT_TimePeriod100MS<br>ec (7.004)|


_a At least one of these DPs shall be implemented._

###### CTSS FB Profile 1 models the Relative Colour Temperature Setting Sensor; CTSS FB Profile 2 models the Absolute Colour Temperature Setting Sensor. Table 7 exclusively specifies the allowed combinations of output Datapoints. Combination 1 is for the Relative Colour Temperature Setting Sensor, combination 2 is for the Absolute Colour Temperature Setting Sensor.

3) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|Col4|LTE-<br>Mode|
|---|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|**Standard Mode**<br>**Interface**|
|Input CCT|_O _|_(GO) _|_(GO) _|_(GO) _|
|Output RSCCT|_O _|_GO_|_(GO) _|_(GO) a _|
|Output ACTC|_O _|_(GO)_|_ GO_|_(GO) a _|
|Output RBRCT|_O _|_(GO) _|_(GO) _|_(GO) _|
|Output BCTT|_O _|_(GO) _|_(GO) _|_(GO) _|
|_a At least one of these DPs shall be implemented._|_a At least one of these DPs shall be implemented._|_a At least one of these DPs shall be implemented._|_a At least one of these DPs shall be implemented._|_a At least one of these DPs shall be implemented._|


-----

###### Table 7 - Combination of output Datapoints in a Colour Temperature Setting Sensor

**Combination**

**Relative Colour** **Absolute Colour**

**Temperature** **Temperature**
**Setting Sensor** **Setting**

**Sensor**

**Datapoints** **1** **2**

RSCCT M O

ACTC O M

RBRCT O O

BCTT O O

###### As regards the implementation of Parameters in Standard Mode or the LTE-Mode Standard Mode Interface, in case of memory mapped Datapoints the DPT may be implementation specific. In case of implementation as a Property of an Interface Object, the use of the standardised parameter specification is mandatory. 

|Datapoints|Combination|Col3|
|---|---|---|
|**Datapoints**|**Relative Colour**<br>**Temperature**<br>**Setting Sensor**|**Absolute Colour**<br>**Temperature**<br>**Setting**<br>**Sensor**|
|**Datapoints**|**1 **|**2 **|
|RSCCT|M|O|
|ACTC|O|M|
|RBRCT|O|O|
|BCTT|O|O|


-----

##### 1.3.8 Detailed specification of Datapoints

###### 1.3.8.1 Output Relative Setvalue Control Colour Temperature (RSCCT)

DP Name: Relative Setvalue Control Colour Abbr.: RSCCT
Temperature

FB Name: Colour Temperature Setting Sensor (CTSS)
Description
This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour
temperature actuator or to stop the ongoing colour temperature change (StepCode = 0).
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the
StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Control_Dimming
DPT Format: B1U3 DPT_ID: 3.007
Field Description Supp. Range
c Shall specify whether the colour M {0,1}
temperature value shall be increased or
decreased.

StepCode Shall specify the fading step size or the M 000b to 111b
code to stop the fading

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 7.

|DP Name:|Col2|Relative Setvalue Control Colour<br>Temperature|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|RSCCT|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|a)|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|This Output shall be used to increase or decrease the colour temperature (StepCode ≠ 0) of the colour<br>temperature actuator or to stop the ongoing colour temperature change (StepCode = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the range of the<br>StepCode be limited to values smaller than 111b. The value 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|c|c|c|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|-|-|-|-|-|
|StepCode|StepCode|StepCode|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|Shall specify the fading step size or the<br>code to stop the fading|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|none|none|none|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.3.8.2 Output Absolute Colour Temperature Control (ACTC)

DP Name: Absolute Colour Temperature Abbr.: ACTC
Control

FB Name: Colour Temperature Setting Sensor (CTSS)
Description
This Output shall be used to directly set the colour temperature value of a lamp.
The algorithm to calculate the value of this output is not standardised. It may be given through the
parameter Absolute Colour Temperature Control Value.
Datapoint Type
DPT_Name: DPT_Absolute_Colour_Temperature
DPT Format: U16 DPT_ID:
Field Description Supp.
Absolute Colour The colour temperature for the lamp. M
Temperature

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 7.

|DP Name:|Col2|Absolute Colour Temperature<br>Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|ACTC|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|a)|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|This Output shall be used to directly set the colour temperature value of a lamp. <br>The algorithm to calculate the value of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|DPTID:|DPTID:|DPTID:|DPTID:|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|M|M|0 K to 65 535|0 K to 65 535|0 K to 65 535|0 K to 65 535|K|K|K|K|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.3.8.3 Output Relative Brightness Relative Colour Temperature (RBRCT)

DP Name: Relative Brightness Relative Colour Abbr.: RBRCT Mandatory
Temperature

FB Name: Colour Temperature Setting Sensor (CTSS) Can be internal
Description
This Output shall be used to simultaneously control the brightness and the colour temperature
(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the
colour temperature.
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the
StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Brightness_Colour_Temperature_Control
DPT Format: r4B1U3r4B1U3B8 DPT_ID: 250.600
Field Description Supp. Range
cCT Shall specify whether the colour M {0,1}
temperature value shall be increased or
decreased.

Step Code Shall specify the step size or the code to M implementation
Colour stop the change. specific. 000b
Temperature shall be

supported.

cB Shall specify whether the brightness value M {0,1}
shall be increased or decreased.

Step Code The amount of intervals in which the M implementation
Brightness range of 0 % to 100 % is subdivided, or specific. 000b

the break indication. shall be

supported.

Masks: b1 This field shall indicate whether the fields M {0,1}
cCT and Step Code Colour Temperature
are valid or not.

Masks: b0 This field shall indicate whether the fields M {0,1}
cB and Step Code Brightness are valid or
not.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 7.

|DP Name:|Col2|Relative Brightness Relative Colour<br>Temperature|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|RBRCT|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|a)|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneously control the brightness**and** the colour temperature<br>(StepCodes ≠ 0) of the lamp or to stop the ongoing change (StepCodes = 0) of the brightness or the<br>colour temperature. <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|DPTBrightnessColourTemperatureControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|____<br>r4B1U3r4B1U3B8|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|250.600|250.600|250.600|250.600|250.600|250.600|250.600|250.600|250.600|250.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|cCT|cCT|cCT|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|Shall specify whether the colour<br>temperature value shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour<br>Temperature|Step Code<br>Colour<br>Temperature|Step Code<br>Colour<br>Temperature|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|Shall specify the step size or the code to<br>stop the change.|M|M|M|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|cB|cB|cB|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|Shall specify whether the brightness value<br>shall be increased or decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Brightness|Step Code<br>Brightness|Step Code<br>Brightness|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|The amount of intervals in which the<br>range of 0 % to 100 % is subdivided, or<br>the break indication.|M|M|M|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|implementation<br>specific. 000b<br>shall be<br>supported.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b1|Masks: b1|Masks: b1|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|This field shall indicate whether the fields<br>cCT and Step Code Colour Temperature<br>are valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b0|Masks: b0|Masks: b0|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|This field shall indicate whether the fields<br>cB and Step Code Brightness are valid or<br>not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.3.8.4 Output Brightness Colour Temperature Transition (BCTT)

DP Name: Brightness Colour Temperature Abbr.: BCTT
Transition

FB Name: Colour Temperature Setting Sensor (CTSS)
Description
This Output shall be used to control the transition for the brightness and for the colour temperature of the
lamp.
The algorithm to calculate the values of this output is not standardised. It may be given through the
parameter Absolute Colour Temperature Control Value.
In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the
_Brightness in this DP: this shall be inherited from the Parameter Absolute Setvalue_
_Sensor Basic._
Datapoint Type
DPT_Name: DPT_Brightness_Colour_Temperature_Transition
DPT Format: U16U16U8B8 DPT_ID:
Field Description Supp.
Time Period Unsigned time value for calculating M 0 s to 6553,5 s
transition time.

Absolute Colour The colour temperature for the lamp. M
Temperature

Absolute The absolute brightness value for the M 0 % to 100 %
Brightness lamp.

Masks b2 b2: validity of the Time Period M {0,1}

Masks b1 b1: validity of the Absolute Colour M {0,1}
Temperature

Masks b0 b0: validity of the absolute brightness M {0,1}
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 7.

|DP Name:|Col2|Brightness Colour Temperature<br>Transition|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|BCTT|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|a)|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Colour Temperature Setting Sensor(CTSS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|This Output shall be used to control the transition for the brightness and for the colour temperature of the<br>lamp.<br>The algorithm to calculate the values of this output is not standardised. It may be given through the<br>parameter Absolute Colour Temperature Control Value.<br>In the FB Colour Temperature Setting Sensor, there is no standard Parameter for the_Absolute_<br>_Brightness_ in this DP: this shall be inherited from the Parameter_Absolute Setvalue_ of the_FB Dimming_<br>_Sensor Basic_.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|DPTBrightnessColourTemperatureTransition|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|____<br>U16U16U8B8|<br>DPTID:|<br>DPTID:|<br>DPTID:|<br>DPTID:|<br>DPTID:|249.600|249.600|249.600|249.600|249.600|249.600|249.600|249.600|249.600|249.600|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
