|Time Period|Time Period|Time Period|Time Period|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|Unsigned time value for calculating<br>transition time.|M|M|M|0 s to 6553,5 s|0 s to 6553,5 s|0 s to 6553,5 s|0 s to 6553,5 s|0 s to 6553,5 s|100M<br>sec|100M<br>sec|100M<br>sec|100M<br>sec|none|none|none|none|none|
|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|The colour temperature for the lamp.|M|M|M|0 K to 65 535 K|0 K to 65 535 K|0 K to 65 535 K|0 K to 65 535 K|0 K to 65 535 K|K|K|K|K|none|none|none|none|none|
|Absolute<br>Brightness|Absolute<br>Brightness|Absolute<br>Brightness|Absolute<br>Brightness|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|The absolute brightness value for the<br>lamp.|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|%|none|none|none|none|none|
|Masks b2|Masks b2|Masks b2|Masks b2|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|b2: validity of the Time Period|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Masks b1|Masks b1|Masks b1|Masks b1|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|b1: validity of the Absolute Colour<br>Temperature|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Masks b0|Masks b0|Masks b0|Masks b0|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|b0: validity of the absolute brightness|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.3.8.5 Input Current Colour Temperature (CCT)

DP Name: Current Colour Temperature CCT Mandatory
FB Name: Colour Temperature Setting Sensor (CTSS) Can be internal
Description
The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from
the colour temperature actuator.
This information can be used solely for visualisation or other purposes.
NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.
Datapoint Type
DPT_Name: DPT_Absolute_Colour_Temperature
DPT Format: U16 DPT_ID: 7.600
Field Description Supp. Range Unit
Absolute The Current Colour Temperature of the colour M 0 K to K
Colour temperature actuator. 65 535 K
Temperature

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features

None.

###### 1.3.8.6 Parameter Absolute Colour Temperature Control Value (ACT_CV)

FB: Colour Temperature Setting Property Name Absolute Colour Mandatory
Sensor (CTSS) (Server): Temperature Control Optional

Value (ACT_CV)

Description:
This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature
Control (ACTC) and Brightness Colour Temperature Transition (BCTT).
DPT: Name DPT_Absolute_Colour_Temperature DPT ID 7.600 Datatype format
Field Description Sup. Range Unit Default
Absolute Colour Contains the value for ACTC and M 0 K to K None.
Temperature BCTT. 65 535 K

Communication:
DP Address: object_type: 426 PID: 100
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|DP Name:|Col2|Current Colour Temperature|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|CCT|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Colour Temperature Setting Sensor (CTSS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|The Input “Current Colour Temperature” shall be used to receive the Current Colour Temperature from<br>the colour temperature actuator. <br>This information can be used solely for visualisation or other purposes.<br>NOTE 1 This Input does not give any indication whether the colour temperature actuator is switched on or off.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|___<br>U16|DPTID:|DPTID:|DPTID:|DPTID:|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|7.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Absolute<br>Colour<br>Temperature|Absolute<br>Colour<br>Temperature|Absolute<br>Colour<br>Temperature|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|The Current Colour Temperature of the colour<br>temperature actuator.|M|M|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|K|K|K|K|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|Colour Temperature Setting<br>Sensor (CTSS)|Col3|Col4|Col5|Col6|Col7|Property Name<br>(Server):|Col9|Col10|Col11|Col12|Col13|Col14|Absolute Colour<br>Temperature Control<br>Value (ACT CV)|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|This parameter shall define the value that shall be sent with the Outputs Absolute Colour Temperature<br>Control (ACTC) and Brightness Colour Temperature Transition (BCTT).|
|DPT:|DPT:|Name|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPTAbsoluteColourTemperature|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|7.600|7.600|7.600|7.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|
|Field|Field|Field|Field|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Absolute Colour<br>Temperature|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|Contains the value for ACTC and<br>BCTT.|M|M|M|M|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|0 K to<br>65 535 K|K|K|None.|None.|None.|None.|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|426|426|426|426|426|426|PID:|PID:|PID:|PID:|PID:|PID:|PID:|100|100|100|100|100|100|100|100|100|100|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.3.8.7 Parameter Absolute Colour Temperature Transition Time (ACT_TT)

FB: Colour Temperature Setting Property Name Absolute_ Colour Mandatory
Sensor (CTSS) (Server): Temperature Transition Optional

Time (ACT_TT)

Description:
This parameter shall define the transition time that shall be sent with the output Current Colour
Temperature Transition (BCTT).
DPT: Name DPT_TimePeriod100Msec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit
TimePeriod Unsigned time-value for calculating M 100 ms to 65 535 ms ms
fading time.

Communication:
DP Address: object_type: 426 PID: 101
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|FB:|Colour Temperature Setting<br>Sensor (CTSS)|Col3|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|Col12|Col13|Absolute Colour<br>_<br>Temperature Transition<br>Time (ACT TT)|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|This parameter shall define the transition time that shall be sent with the output Current Colour<br>Temperature Transition (BCTT).|
|DPT:|DPT:|Name|Name|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPT ID|DPT ID|DPT ID|7.004|7.004|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|
|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|M|M|M|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|100 ms to 65 535 ms|ms|ms|none|none|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|426|426|426|426|426|PID:|PID:|PID:|PID:|PID:|PID:|PID:|PID:|101|101|101|101|101|101|101|101|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

#### 1.4 FB Colour Setting Sensor RGB(W) (Object Type 424)

##### 1.4.1 Aims and objectives
###### The control of the RGB Colour Setting considered the possibility to generate simple Colour Setting control, mostly for residential applications (e.g. RGB luminaire in a bathroom) or for other applications where non colour referenced luminaires are sufficient.

 1.4.1.1 Introduction and overview The FB Colour Setting Sensor RGB(W) is used in the Application Domain Lighting for providing input data to a colour actuator. It specifies the functionality, for example contained in a room control unit (e.g. with display for change of the colour with dedicated user interaction), to modify the colour of a lamp.

 The implementation of this functionality is not restricted to push buttons only. It may for instance be implemented in a larger controller, scheduler, gateway …

SOO SOOred **FB Colour**

**FB Dimming** RSC RSCred **Actuator RGB (W)** CIOO
**Sensor Basic**

Primary

**Red-Colour** ASC ASC red R-Control ADV (total)

Brightness ADV_R
State Machine

ADV_G

SOO SOOgreen

**FB Dimming** ADV_B

RSC RSC green

**Sensor Basic**

IOO **Green-Colour** ASC ASC green Primary ADV_W

G-Control

Brightness
State Machine

SOO SOOblue

**FB Dimming** RSC RSC blue CC_RGB(W)
**Sensor Basic**

**Blue-Colour** ASC ASC blue

Primary
B-Control

Brightness

SOO SOOwhite State Machine

**FB Dimming** RSC RSC white
**Sensor Basic**
**White-Colour** ASC ASC white

Primary

SC SC W-Control

**FB Scene**

**Sensor** SN SN State MachineBrightness

CS_RGB(W) CS_RGB(W)

**FB Colour**

CIOO

**Setting Sensor** RC_RGB(W) RC_RGB(W)

CC_RGB(W) **RGB (W)**

CSOO CSOO

###### Figure 23 – Overview of the Application Model Colour RGB Control in the Application Domain
 Lighting

|Col1|Col2|SOO SOOred FB Colour<br>FB Dimming RSC RSCred Actuator RGB (W) CIOO<br>Sensor Basic<br>Primary<br>Red-Colour ASC ASCred R-Control ADV (total)<br>DAB<br>Brightness ADV R<br>State Machine _ FB<br>ADV G<br>SOO SOOgreen _<br>FB Dimming ADV B<br>RSC RSCgreen _<br>Sensor Basic<br>Green-Colour ASC ASCgreen ADV _W<br>IOO Primary<br>G-Control<br>DAB<br>Brightness<br>State Machine FB<br>SOO SOOblue<br>FB Dimming RSC RSCblue CC _RGB(W)<br>Sensor Basic<br>Blue-Colour ASC ASCblue<br>Primary<br>B-Control<br>DAB<br>Brightness<br>SOO SOOwhite State Machine FB<br>FB Dimming RSC RSCwhite<br>Sensor Basic<br>White-Colour ASC ASCwhite<br>Primary<br>SC SC W-Control DAB<br>FB Scene<br>Sensor SN SN Brightness<br>State Machine B|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|||Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|
|||Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|||
|||Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br><br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB|
|||Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|
|||Primary<br>R-Control<br>Brightness<br>State Machine<br>FB DAB<br>CIOO<br>IOO<br>SC<br>SC<br>SN<br>SN<br>**FB Scene**<br>**Sensor**<br>SOO<br>RSC<br>ASC<br>red<br>red<br>red<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Red-Colour**<br>SOO<br>RSC<br>ASC<br>green<br>green<br>green<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Green-Colour**<br>SOO<br>RSC<br>ASC<br>blue<br>blue<br>blue<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**Blue-Colour**<br>SOO<br>RSC<br>ASC<br>white<br>white<br>white<br>SOO<br>RSC<br>ASC<br>**FB Dimming**<br>**Sensor Basic**<br>**White-Colour**<br>ADV_R<br>CC_RGB(W)<br>**FB Colour**<br>**Actuator RGB (W)**<br>Primary<br>G-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>B-Control<br>Brightness<br>State Machine<br>FB DAB<br>Primary<br>W-Control<br>Brightness<br>State Machine<br>B DAB<br>ADV_G<br>ADV_B<br>ADV_W<br>ADV(total)|**FB Scene**<br>**Sensor**|SN<br>SN|SN<br>SN|SN<br>SN|SN<br>SN|SN<br>SN|SN<br>SN|SN<br>SN|
|||||||<br>F|||||
||CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**|CSRGB(W)<br>CSRGB(W)|||||||
||CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|_<br>_<br>RC_RGB(W)<br>RC_RGB(W)|
||CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|CIOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**<br>CC_RGB(W)<br>CS_RGB(W)<br>CS_RGB(W)<br>RC_RGB(W)<br>RC_RGB(W)<br>CSOO<br>CSOO|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)**|CSOO<br>CSOO|CSOO<br>CSOO|CSOO<br>CSOO|CSOO<br>CSOO|CSOO<br>CSOO|CSOO<br>CSOO|CSOO<br>CSOO|


-----

###### Respective to different colour coding models the FB shall at least support the two following models:
  RGB(W) Other encodings and models may additionally be supported.

##### 1.4.2 Definitions
###### Primary light output  The colour of each primary light emitted by the lamp connected to the implementation of the FB CARGB.

 Possible primaries are “red”, “green”, “blue” and “white”

 light output brightness The brightness of the light emitted by the lamp connected to the implementation of the FB CARGB.

 Primary set value The internal set value of the each primary light output 

 Combined light output This is the colour resulting from the combination of the Primaries. 

 This model has the following restrictions.
  The whole range of human colour perception is quite large. Not all possible colours can be
 represented. It may for instance require negative components to represent certain colours.  Different colour reproducing devices have different “red”, “green”, “blue” primaries. The realised
 colour in the RGB colour model is device-dependent. Summary for the use of the RGB colour model

  This is useful for simple colour control.  Because of the device dependent interpretation of RGB, this coding is only suitable for
 point-to-point communication, this is, if there is only a single receiver.

 1.4.2.1 Various Display elements (with own FBs) can be integrated to show the status of the colour control actuator.

 The Inputs and Outputs of the Functional Block are described, but not the Human Machine Interface (HMI). Consequently, the manufacturers of the colour control sensor devices have the opportunity to implement their design and their operation methods.

##### 1.4.3 Functional specification

###### 1.4.3.1 Overview The FB Colour Setting Sensor RGB(W) provides hardwired inputs for triggering transmission of values of output Datapoints.


-----

|CS R<br>_|G|
|---|---|

|CS|_|
|---|---|

|CC R<br>_|G|
|---|---|

|CC|_|
|---|---|
|CC||


###### Figure 24 – Basic communication model: RGB Colour Control

 Figure 24 gives an example in which the colour of the actuator is controlled from the colour sensor with RGB-Colour Coding.

##### 1.4.4 Constraints
###### This FB does not foresee any functionality for scene controlling. The Inputs in the colour control actuator for scene control can be controlled by a dedicated FB for scene purposes.

 The step sizes for the DP Colour_RC_RGB and DP Colour_RC_RGBW is manufacturer specific. No standard parameter is foreseen to this purpose.

##### 1.4.5 Functional Block Diagram

**FB Colour Setting Sensor RGB(W) (CSSRGB)** **424**
**Inputs** **Outputs**

Combined Info On Off (CIOO) Combined_Switch On Off (CSOO)
Current Colour RGB (CC_RGB) Colour Set RGB (CS_RGB)*
Current Colour RGBW (CC_RGBW) Colour_RC_RGB (RC_RGB)*
Colour Set RGBW (CS_RGBW)*
Colour_RC_RGBW (RC_RGBW)*

**additional I/Os** **Parameters**
Absolute RGB Colour Control Value (RGB_CCV)
Absolute RGBW Colour Control Value

(RGBW_CCV)
mandatory
One interaction point for triggering transmission
of values from output Datapoints.

mandatory optional

###### * For the allowed combination of output Datapoints see 1.4.7.

 Figure 25 – Functional Block Diagram for FB Colour Setting Sensor RGB(W)

|4.5 Functional Block Diagram|Col2|
|---|---|
|**FB Colour Setting Sensor RGB(W) (CSSRGB) **<br>**424**|**FB Colour Setting Sensor RGB(W) (CSSRGB) **<br>**424**|
|**Inputs**<br>**Outputs**<br>Combined Info On Off<br>(CIOO)<br>Combined_Switch On Off<br>(CSOO)<br>Current Colour RGB<br>(CC_RGB)<br>Colour Set RGB<br>(CS_RGB)*<br>Current Colour RGBW<br>(CC_RGBW)<br>Colour_RC_RGB<br>(RC_RGB)*<br>Colour Set RGBW<br>(CS_RGBW)*<br>Colour_RC_RGBW<br>(RC_RGBW)*|**Inputs**<br>**Outputs**<br>Combined Info On Off<br>(CIOO)<br>Combined_Switch On Off<br>(CSOO)<br>Current Colour RGB<br>(CC_RGB)<br>Colour Set RGB<br>(CS_RGB)*<br>Current Colour RGBW<br>(CC_RGBW)<br>Colour_RC_RGB<br>(RC_RGB)*<br>Colour Set RGBW<br>(CS_RGBW)*<br>Colour_RC_RGBW<br>(RC_RGBW)*|
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.|**Parameters**|
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.|Absolute RGB Colour Control Value<br>(RGBCCV)|
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.|_<br>Absolute RGBW Colour Control Value<br>(RGBWCCV)|
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.|_|
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.||
|**additional I/Os**<br> <br> <br>mandatory<br>One interaction point for triggering transmission<br>of values from output Datapoints.||


-----

##### 1.4.6 Datapoints

**Datapoint**

**Outputs**

Combined Switch On Off
Colour Set RGB

Colour_RC_RGB

Colour Set RGBW

Colour_RC_RGBW

**Inputs**

Combined Info On Off

Current Colour RGB

Current Colour RGBW

**Parameters**

Absolute RGB Colour
Control Value

Absolute RGBW Colour
Control Value

##### 1.4.7 FB Profiles[ 4)]


###### Table 8 – Datapoint overview

**Description/Remarks** **Datapoint Type**

To switch the combined output on or off. DPT_Switch (1.001)
To control the RGB colour of the lamp DPT_Colour_RGB
(232.600)
To relative control the RGB colour of the lamp DPT_Relative_Control_R
GB (254.600)
To control the RGBW colour of the lamp DPT_Colour_RGBW
(251.600)
To relative control the RGBW colour of the lamp DPT_Relative_Control_R

GBW (252.600)

To reflect the binary status of the combined DPT_Switch (1.001)
light output

To receive the current RGB colour of the lamp DPT_Colour_RGB
(232.600)
To receive the current RGBW colour of the DPT_Colour_RGBW
lamp (251.600)

Control Value for RGB colour DPT_Colour_RGB
(232.600)

Control Value for RGBW colour DPT_Colour_RGBW
(251.600)

**Standard** **LTE-**

**Mode** **Mode**

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Combined Switch On Off|To switch the combined output on or off.|DPTSwitch (1.001)|
|Colour Set RGB|To control the RGB colour of the lamp|_<br>DPT_Colour_RGB<br>(232.600)|
|Colour_RC_RGB|To relative control the RGB colour of the lamp|DPT_Relative_Control_R<br>GB (254.600)|
|Colour Set RGBW|To control the RGBW colour of the lamp|DPT_Colour_RGBW<br>(251.600)|
|Colour_RC_RGBW|To relative control the RGBW colour of the lamp|DPT_Relative_Control_R<br>GBW(252.600)|
|**Inputs**|**Inputs**|**Inputs**|
|Combined Info On Off|To reflect the binary status of the combined<br>light output|DPT_Switch (1.001)|
|Current Colour RGB|To receive the current RGB colour of the lamp|DPT_Colour_RGB<br>(232.600)|
|Current Colour RGBW|To receive the current RGBW colour of the<br>lamp|DPT_Colour_RGBW<br>(251.600)|
|**Parameters**|**Parameters**|**Parameters**|
|Absolute RGB Colour<br>Control Value|Control Value for RGB colour|DPT_Colour_RGB<br>(232.600)|
|Absolute RGBW Colour<br>Control Value|Control Value for RGBW colour|DPT_Colour_RGBW<br>(251.600)|


Input Combined Info On Off _O_ _(GO) (GO) (GO)_
Input Current Colour RGB _O_ _(GO) (GO) (GO)_
Input Current Colour RGBW _O_ _(GO) (GO) (GO)_
Output Combined Switch On Off _O_ _GO_ _GO_ _GO_
Output Colour Set RGB _M_ _GO_ _GO_ _GO_
Output Colour Set RGBW _O_ _(GO) GO_ _(GO)_
Output Colour_RC_RGB _O_ _(GO) (GO) (GO)_
Output Colour_RC_RGBW _O_ _(GO) (GO) (GO)_

4) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|Col4|LTE-<br>Mode|
|---|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|**Standard Mode**<br>**Interface**|
|Input Combined Info On Off|_O _|_(GO) _|_(GO) _|_(GO) _|
|Input Current Colour RGB|_O _|_(GO) _|_(GO) _|_(GO) _|
|Input Current Colour RGBW|_O _|_(GO) _|_(GO) _|_(GO) _|
|Output Combined Switch On Off|_O _|_GO_|_GO_|_GO_|
|Output Colour Set RGB|_M _|_GO_|_GO_|_GO_|
|Output Colour Set RGBW|_O _|_(GO)_|_ GO_|_(GO) _|
|Output ColourRCRGB|_O _|_(GO) _|_(GO) _|_(GO) _|
|__<br>Output ColourRCRGBW|_O _|_(GO) _|_(GO) _|_(GO) _|


-----

###### CSSRGB FB Profile 1 models the Colour Setting Sensor RGB(W) without white control; CSSRGB FB Profile 2 models the Colour Setting Sensor RGB(W) with white control. Table 9 exclusively specifies the allowed combinations of output Datapoints. Combination 1 is for the Colour Setting Control RGB- Sensor, Combination 2 is for the Colour Setting Control RGBW-Sensor.

 Table 9 - Combination of output Datapoints in a Colour Setting Sensor RGB(W)

 Combination

 Colour Setting Colour Setting
 Control RGB- Control RGBW Sensor  Sensor 

 Datapoints 1 2

 Combined Switch On M M Off

 Colour Set RGB M M

 Colour Set RGBW O M

 Colour_RC_RGB O O

 Colour_RC_RGBW O O

 Table 10 - Parameters

Parameters RGB_CCV O O
RGBW_CCV O O

###### As regards the implementation of Parameters in Standard Mode or the LTE-Mode Standard Mode Interface, in case of memory mapped Datapoints the DPT may be implementation specific. In case of implementation as a Property of an Interface Object, the use of the standardised parameter specification is mandatory. 

|Datapoints|Combination|Col3|
|---|---|---|
|**Datapoints**|**Colour Setting**<br>**Control RGB-**<br>**Sensor**|**Colour Setting**<br>**Control RGBW-**<br>**Sensor**|
|**Datapoints**|**1 **|**2 **|
|Combined Switch On<br>Off|M|M|
|Colour Set RGB|M|M|
|Colour Set RGBW|O|M|
|Colour_RC_RGB|O|O|
|<br>Colour_RC_RGBW|O|O|

|Col1|Col2|Basic FB|S-Mode|
|---|---|---|---|
|Parameters|RGBCCV|O|O|
||_<br>RGBWCCV|O|O|


-----

##### 1.4.8 Detailed specification of Datapoints

 1.4.9 Output Combined Switch On Off (CSOO)

Name Combined Switch On Off CSOO Mandatory
FB Name: ColourColour Setting Sensor RGB(W) (CSSRGB) Can be internal
Description
This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).
Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”
shall cause switching off the combined output.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
b Value for the combined light output M {0,1} none none
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic 2) Period: NO
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|Name|Col2|Combined Switch On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|CSOO|Col32|Col33|Mandatory|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|Col43|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|ColourColour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|This Output shall be used to Control the combined info on/off of the colour actuator RGB(W).<br>Transmitting of the value “1” shall cause switching on the combined output, transmitting of the value “0”<br>shall cause switching off the combined output.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|Value for the combined light output|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M|||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||||
||||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||2)|2)|Period:|Period:|Period:|Period:|Period:|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.4.9.1 Output Colour Set RGB (CS_RGB)

DP Name: Colour Set RGB
FB Name: Colour Setting Sensor RGB(W) (CSSRGB)
Description
This Output shall be used to Control the RGB colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_RGB
DPT Format: U8U8U8
Field Description
R This shall be the part of red in the colour
set value.

G This shall be the part of green in the
colour set value.

B This shall be the part of blue in the colour
set value.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control
only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All
fields in the used DPT are always valid.
If one of the colour components is not valid, the information cannot be transmitted with this Datapoint
(value=0 means: the colour component is switched off, but valid).
Special Features

Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point
communication, this is, if there is only a single receiver, than for point-to-multipoint communication.

a) For allowed combinations of output Datapoints see Table 9.

|DP Name:|Col2|Colour Set RGB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|CS RGB|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|a)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|This Output shall be used to Control the RGB colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|232.600|232.600|232.600|232.600|232.600|232.600|232.600|232.600|232.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|R|R|R|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|This shall be the part of red in the colour<br>set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|G|G|G|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|This shall be the part of green in the<br>colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|B|B|B|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|This shall be the part of blue in the colour<br>set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|The used DPT does not allow indicating either field as invalid or don’t care. It is not possible to control<br>only one or two colour primitives and leave the two or one remaining colour primitives unchanged. All<br>fields in the used DPT are always valid.<br>If one of the colour components is not valid, the information cannot be transmitted with this Datapoint<br>(value=0 means: the colour component is switched off, but valid).|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|


-----

###### 1.4.9.2 Output Colour_Relative Control_RGB (RC_RGB)

DP Name: Colour Relative Control RGB Abbr.:
FB Name: Colour Setting Sensor RGB(W) (CSSRGB)
Description
This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of
each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change
(StepCodes = 0).
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the
StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Relative_Control_RGB
DPT Format: B1U3B1U3B1U3
Field Description Supp.
cR Shall specify whether the colour M
component red shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M
Colour Red code to stop the fading of the colour red.

cG Shall specify whether the colour M
component green shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M
Colour code to stop the fading of the colour
Green green.

cB Shall specify whether the colour M
component blue shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M
Colour Blue code to stop the fading of the colour blue.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see Table 9.

|DP Name:|Col2|Colour Relative Control RGB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|RC RGB|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|a)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPT_Name:|DPT_Name:|DPT_Name:|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|DPTRelativeControlRGB|
|DPT Format:|DPT Format:|DPT Format:|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|___<br>B1U3B1U3B1U3|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|254.600|254.600|254.600|254.600|254.600|254.600|254.600|254.600|254.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|cR|cR|cR|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|
|Step Code<br>Colour Red|Step Code<br>Colour Red|Step Code<br>Colour Red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|Shall specify the fading step size or to the<br>code to stop the fading of the colour red.|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|none|none|none|none|none|none|none|none|
|cG|cG|cG|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|Shall specify whether the colour<br>component green shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|
|Step Code<br>Colour<br>Green|Step Code<br>Colour<br>Green|Step Code<br>Colour<br>Green|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|Shall specify the fading step size or to the<br>code to stop the fading of the colour<br>green.|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|none|none|none|none|none|none|none|none|
|cB|cB|cB|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|
|Step Code<br>Colour Blue|Step Code<br>Colour Blue|Step Code<br>Colour Blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue.|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.4.9.3 Output Colour Set RGBW (CS_RGBW)

DP Name: Colour Set RGBW
FB Name: Colour Setting Sensor RGB(W) (CSSRGB)
Description
This Output shall be used to Control the RGBW colour of the colour actuator.
NOTE 2
DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can
control any colour component separately without influencing the other colour components.
Datapoint Type
DPT_Name: DPT_Colour_RGBW
DPT Format: U8U8U8U8r8r4B4
Field Description
R Colour Level Red
G Colour Level Green
B Colour Level Blue
W Colour Level White
mR Shall specify whether the colour information red
in the field R is valid or not.

mG Shall specify whether the colour information
green in the field G is valid or not.

mB Shall specify whether the colour information blue
in the field B is valid or not.

mW Shall specify whether the colour information
white in the field W is valid or not.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features

Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point
communication, this is, if there is only a single receiver, than for point-to-multipoint communication.

a) For allowed combinations of output Datapoints see Table 9.

|DP Name:|Col2|Col3|Colour Set RGBW|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|CS RGBW|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|a)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|This Output shall be used to Control the RGBW colour of the colour actuator.<br>NOTE 2<br>Opposite to the DPT_Colour_RGB used in the Output Colour Set RGB, the<br>DPT_Colour_RGBW used in this DP foresees mask bits for each colour component. This makes that a sensor can<br>control any colour component separately without influencing the other colour components.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|251.600|251.600|251.600|251.600|251.600|251.600|251.600|251.600|251.600|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Default|Default|Default|Default|Default|Default|
|R|R|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|-|-|-|-|-|-|-|-|
|G|G|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|-|-|-|-|-|-|-|-|
|B|B|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|-|-|-|-|-|-|-|-|
|W|W|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|-|-|-|-|-|-|-|-|
|mR|mR|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|Shall specify whether the colour information red<br>in the field R is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|mG|mG|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|Shall specify whether the colour information<br>green in the field G is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|mB|mB|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|mW|mW|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|Shall specify whether the colour information<br>white in the field W is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
|||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||
||Request|Request|Request|Request||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|Because of the device dependent interpretation of RGB, this Datapoint is more suited for point-to-point<br>communication, this is, if there is only a single receiver, than for point-to-multipoint communication.|


-----

###### 1.4.9.4 Output Colour Relative Control RGBW (RC_RGBW)

DP Name: Colour Relative Control RGBW Abbr.: RC_RGBW Mandatory
FB Name: Colour Setting Sensor RGB(W) (CSSRGB) Can be internal
Description
This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of
each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change
(StepCodes = 0).
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the
StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Relative_Control_RGBW
DPT Format: r4B1U3r4B1U3r4B1U3r4B1U3B8 DPT_ID: 252.600
Field Description Supp. Range Unit
cR Shall specify whether the colour M {0,1} None.
component red shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M 000b to 111b None.
Colour Red code to stop the fading of the colour red

cG Shall specify whether the colour M {0,1} None.
component gree shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M 000b to 111b None.
Colour code to stop the fading of the colour green
Green

cB Shall specify whether the colour M {0,1} None.
component blue shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M 000b to 111b None.
Colour Blue code to stop the fading of the colour blue

cW Shall specify whether the colour M {0,1} None.
component blue shall be increased or
decreased.

Step Code Shall specify the fading step size or to the M 000b to 111b None.
Colour White code to stop the fading of the colour white

Masks: b3 This field shall indicate the validity of the M {0,1} None.
fields CR and Step Code Colour Red.

Masks: b2 This field shall indicate the validity of the M {0,1} None.
fields CG and Step Code Colour Green.

Masks: b1 This field shall indicate the validity of the M {0,1} None.
fields CB and Step Code Colour Blue.

Masks: b0 This field shall indicate the validity of the M {0,1} None.
fields CW and Step Code Colour White.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):

|DP Name:|Col2|Colour Relative Control RGBW|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|RC RGBW|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|a)|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to relatively increment and decrement (StepCodes ≠ 0) the contribution of<br>each colour component (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change<br>(StepCodes = 0).<br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|DPTRelativeControlRGBW|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3r4B1U3B8|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|252.600|252.600|252.600|252.600|252.600|252.600|252.600|252.600|252.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|cR|cR|cR|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|Shall specify whether the colour<br>component red shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour Red|Step Code<br>Colour Red|Step Code<br>Colour Red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|Shall specify the fading step size or to the<br>code to stop the fading of the colour red|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|
|cG|cG|cG|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|Shall specify whether the colour<br>component gree shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour<br>Green|Step Code<br>Colour<br>Green|Step Code<br>Colour<br>Green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|Shall specify the fading step size or to the<br>code to stop the fading of the colour green|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|
|cB|cB|cB|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour Blue|Step Code<br>Colour Blue|Step Code<br>Colour Blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|Shall specify the fading step size or to the<br>code to stop the fading of the colour blue|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|
|cW|cW|cW|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|Shall specify whether the colour<br>component blue shall be increased or<br>decreased.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour White|Step Code<br>Colour White|Step Code<br>Colour White|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|Shall specify the fading step size or to the<br>code to stop the fading of the colour white|M|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b3|Masks: b3|Masks: b3|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|This field shall indicate the validity of the<br>fields CR and Step Code Colour Red.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b2|Masks: b2|Masks: b2|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|This field shall indicate the validity of the<br>fields CG and Step Code Colour Green.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b1|Masks: b1|Masks: b1|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|This field shall indicate the validity of the<br>fields CB and Step Code Colour Blue.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b0|Masks: b0|Masks: b0|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|This field shall indicate the validity of the<br>fields CW and Step Code Colour White.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||


-----

|DP Name:|Colour Relative Control RGBW|Abbr.:|RC RGBW|Mandatory|Col6|Col7|a)|
|---|---|---|---|---|---|---|---|
|FB Name:|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|


a) For allowed combinations of output Datapoints see Table 9.

###### 1.4.9.5 Input Current Colour RGB (CC_RGB)

DP Name: Actual Colour_RGB (CC_RGB) CC_RGB Mandatory
FB Name: Colour Setting Sensor RGB(W) (CSSRGB) Can be internal
Description
This Input shall be used to receive the RGB colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_RGB
DPT Format: U8U8U8 DPT_ID: 232.600
Field Description Supp. Range Unit
R This shall be the part of red in the colour set M 0 to 255 none
value.

G This shall be the part of green in the colour set M 0 to 255 none
value.

B This shall be the part of blue in the colour set M 0 to 255 none
value.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
If one of the colour components is not valid, the information cannot be transmitted with this datapoint
(value=0 means: the colour component is switched off, but valid)
Special Features
None.

|DP Name:|Col2|Actual Colour RGB (CC RGB)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|CC RGB|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|This Input shall be used to receive the RGB colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|DPTColourRGB|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|__<br>U8U8U8|DPTID:|DPTID:|DPTID:|232.600|232.600|232.600|232.600|232.600|232.600|232.600|232.600|232.600|232.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|R|R|R|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|This shall be the part of red in the colour set<br>value.|M|M|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|
|G|G|G|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|This shall be the part of green in the colour set<br>value.|M|M|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|
|B|B|B|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|This shall be the part of blue in the colour set<br>value.|M|M|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|If one of the colour components is not valid, the information cannot be transmitted with this datapoint<br>(value=0 means: the colour component is switched off, but valid)|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.4.9.6 Input Current Colour RGBW (CC_RGBW)

DP Name: Actual Colour_RGBW (CC_RGBW) CC_RGBW Mandatory
FB Name: Colour Setting Sensor RGB(W) (CSSRGB) Can be internal
Description
This Input shall be used to receive the RGBW colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_RGBW
DPT Format: U8U8U8U8r8r4B4 DPT_ID: 251.600
Field Description Supp. Range Unit
R Colour Level Red M 0-255 G Colour Level Green M 0-255 B Colour Level Blue M 0-255 W Colour Level White M 0-255 mR Shall specify whether the colour information red in M {0,1} the field R is valid or not.

mG Shall specify whether the colour information green M {0,1} in the field G is valid or not.

mB Shall specify whether the colour information blue M {0,1} in the field B is valid or not.

mW Shall specify whether the colour information white M {0,1} in the field W is valid or not.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling

Special Features
None.

|DP Name:|Col2|Actual Colour RGBW (CC RGBW)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|CC RGBW|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|_ _<br>_<br>Colour Setting Sensor RGB(W) (CSSRGB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|This Input shall be used to receive the RGBW colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|DPTColourRGBW|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|__<br>U8U8U8U8r8r4B4|DPTID:|DPTID:|DPTID:|251.600|251.600|251.600|251.600|251.600|251.600|251.600|251.600|251.600|251.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|R|R|R|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|Colour Level Red|M|M|0-255|0-255|-|-|-|-|-|-|-|-|-|
|G|G|G|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|Colour Level Green|M|M|0-255|0-255|-|-|-|-|-|-|-|-|-|
|B|B|B|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|Colour Level Blue|M|M|0-255|0-255|-|-|-|-|-|-|-|-|-|
|W|W|W|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|Colour Level White|M|M|0-255|0-255|-|-|-|-|-|-|-|-|-|
|mR|mR|mR|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|Shall specify whether the colour information red in<br>the field R is valid or not.|M|M|{0,1}|{0,1}|-|-|-|-|-|-|-|-|-|
|mG|mG|mG|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|Shall specify whether the colour information green<br>in the field G is valid or not.|M|M|{0,1}|{0,1}|-|-|-|-|-|-|-|-|-|
|mB|mB|mB|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|Shall specify whether the colour information blue<br>in the field B is valid or not.|M|M|{0,1}|{0,1}|-|-|-|-|-|-|-|-|-|
|mW|mW|mW|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|Shall specify whether the colour information white<br>in the field W is valid or not.|M|M|{0,1}|{0,1}|-|-|-|-|-|-|-|-|-|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|||||||||||||||||||||||||||||||||||||||||
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.4.9.7 Parameter Absolute RGB Colour Control Value (RGB_CCV)

FB: Colour Setting Sensor Property Name (Server): Absolute_ Mandatory
RGB(W) (CSSRGB) RGB_Control_ Optional

Value
(RGB_CCV)

Description:
This parameter shall define the value that shall be sent with the output Colour Set RGB (CS_RGB).
DPT: Name DPT_Colour_- DPT ID 232.600 Datatype format U8U8U8
RGB

Field Description Sup. Range Unit Default
R This shall be the part of red in M 0 to 255 none none
the colour set value.

G This shall be the part of green in M 0 to 255 none none
the colour set value.

B This shall be the part of blue in M 0 to 255 none none
the colour set value.

Communication:
DP Address: object_type: 424 PID: 101
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|FB:|Colour Setting Sensor<br>RGB(W) (CSSRGB)|Col3|Col4|Col5|Col6|Col7|Property Name (Server):|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Absolute<br>_<br>RGB Control<br>_ _<br>Value<br>(RGB CCV)|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|This parameter shall define the value that shall be sent with the output Colour Set RGB (CSRGB).|
|<br>DPT:|<br>DPT:|<br>Name|<br>DPT_Colour_-<br>RGB|<br>DPT_Colour_-<br>RGB|<br>DPT_Colour_-<br>RGB|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>232.600|<br>232.600|<br>232.600|<br>232.600|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|_<br>U8U8U8|_<br>U8U8U8|_<br>U8U8U8|_<br>U8U8U8|_<br>U8U8U8|_<br>U8U8U8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|R|R|R|R|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|G|G|G|G|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|B|B|B|B|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|424|424|424|424|424|424|PID:|PID:|PID:|PID:|PID:|PID:|PID:|101|101|101|101|101|101|101|101|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.4.9.8 Parameter Absolute RGBW Colour Control Value (RGBW_CCV)

FB: Colour Setting Sensor Property Name (Server): Absolute_ Mandatory
RGB(W) (CSSRGB) RGBW_Contro Optional

l_ Value
(RGBW_CCV)

Description:
This parameter shall define the value that shall be sent with the output Colour Set RGBW (CS_RGBW).
DPT: Name DPT_Colour_- DPT ID 251.600 Datatype format U8U8U8U8r8r4B4
RGBW

Field Description Sup. Range Unit Default
R This shall be the part of red in M 0 to 255 none none
the colour set value.

G This shall be the part of green in M 0 to 255 none none
the colour set value.

B This shall be the part of blue in M 0 to 255 none none
the colour set value.

W This shall be the part of white in M 0 to 255 none none
the colour set value.

mR Shall specify whether the colour M {0,1} - information red in the field R is
valid or not.

mG Shall specify whether the colour M {0,1} - information green in the field G is
valid or not.

mB Shall specify whether the colour M {0,1} - information blue in the field B is
valid or not.

mW Shall specify whether the colour M {0,1} - information white in the field W is
valid or not.

Communication:
DP Address: object_type: 424 PID: 102
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|FB:|Colour Setting Sensor<br>RGB(W) (CSSRGB)|Col3|Col4|Col5|Col6|Col7|Property Name (Server):|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Absolute<br>_<br>RGBW Contro<br>_<br>l Value<br>_<br>(RGBW CCV)|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|This parameter shall define the value that shall be sent with the output Colour Set RGBW (CSRGBW).|
|<br>DPT:|<br>DPT:|<br>Name|<br>DPT_Colour_-<br>RGBW|<br>DPT_Colour_-<br>RGBW|<br>DPT_Colour_-<br>RGBW|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>251.600|<br>251.600|<br>251.600|<br>251.600|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|<br>Datatype format|_<br>U8U8U8U8r8r4B4|_<br>U8U8U8U8r8r4B4|_<br>U8U8U8U8r8r4B4|_<br>U8U8U8U8r8r4B4|_<br>U8U8U8U8r8r4B4|_<br>U8U8U8U8r8r4B4|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|R|R|R|R|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|This shall be the part of red in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|G|G|G|G|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|This shall be the part of green in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|B|B|B|B|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|This shall be the part of blue in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|W|W|W|W|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|This shall be the part of white in<br>the colour set value.|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|
|mR|mR|mR|mR|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|Shall specify whether the colour<br>information red in the field R is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|-|-|-|-|-|
|mG|mG|mG|mG|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|Shall specify whether the colour<br>information green in the field G is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|-|-|-|-|-|
|mB|mB|mB|mB|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|Shall specify whether the colour<br>information blue in the field B is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|-|-|-|-|-|
|mW|mW|mW|mW|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|Shall specify whether the colour<br>information white in the field W is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|-|-|-|-|-|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|424|424|424|424|424|424|PID:|PID:|PID:|PID:|PID:|PID:|PID:|102|102|102|102|102|102|102|102|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

#### 1.5 FB Colour Setting Sensor xyY (Object Type 425)

##### 1.5.1 Aims and objectives

###### 1.5.1.1 General The control of the xyY colour considers the possibility to generate professional colour control, mostly for  commercial applications (e.g. in a museum, shops for meat, vegetables, fruit …) or for other applications where exact colour referenced luminaires are necessary.

 1.5.1.2 Introduction and overview The FB Colour Setting Sensor xyY is used in the Application Domain Lighting for providing input data to a colour actuator. It specifies the functionality, for example contained in a room control unit (e.g. with display for change of the colour with dedicated user interaction), to modify the colour of a lamp.

 The implementation of this functionality is not restricted to push buttons only. It may for instance be implemented in a larger controller, scheduler, gateway …

**FB Colour**
**Actuator xyY**

IOO SOO SOO IOO

Brightness

**FB Dimming** RSC RSC Control ADV
**Sensor Basic**

ASC ASC Brightness

State Machine

SC SC

**FB Scene**

**Sensor** SN SN

xyY-Colour

Control

CC_xyY CS_xyY CS_xyY Colour-Control CC_xyY

**FB Colour** RC_xyY RC_xyY State Machine

**Setting**
**Sensor xyY** CT_xyY CT_xyY

###### Figure 26 – Overview of the Application Model Colour Control in the Application Domain Lighting

 Respective to different colour coding models the FB shall at least support the following model:
  xyY Other encodings and models may additionally be supported.


-----

###### 1.5.1.3 Colour model xyY The colour triangle is a plane figure scaled in such a way that any colour within it may be identified with two coordinates x and y, where x and y are both in a range 0 to 1. The total output light intensity depends on the requested xy-coordinate and the brightness (luminance) Y.

 Figure 27 - Control of colour with Colour Type xyY

 Third dimension: brightness or luminance (indicated by Y).

 Figure 28 – xyY diagram

 Using the xyY values, any two colours can be compared to determine whether they match. This is the whole purpose of CIE's standards.

 Summary for the use of xyY control

 It is useful for the more professional applications. As this interpretation is device independent, it is better suited in communication models with multiple receivers.

 For colour control within the xyY-Colour Model, it shall optionally be possible to control the colour relative.

EXAMPLE 2 Curve A shows the change of colour while the saturation is kept constant (distance to the White Point
WP)
EXAMPLE 3 Curve B shows the change of saturation (distance to the White Point) while the colour is kept
constant
EXAMPLE 4 Curve C shows the simultaneous change of saturation and colour
EXAMPLE 5 Not shown here is the simultaneous change of Brightness.


-----

A

C

B

WP


###### Figure 29 – CIE x,y chromatic diagram – relative colour control

 1.5.1.4 Various Display elements (with own FBs) can be integrated to show the status of the colour control actuator.

 The Inputs and Outputs of the Functional Block are described, but not the Human Machine Interface (HMI). Consequently, the manufacturers of the colour control sensor devices have the opportunity to implement their design and their operation methods.

##### 1.5.2 Functional specification

###### 1.5.2.1 Overview The FB Colour Setting Sensor xyY provides hardwired inputs for triggering transmission of values of output Datapoints.

CC_xyY CS_xyY CS_xyY CC_xyY

FB Colour Setting FB Colour Control
Sensor xyY Actuator xyY

###### Figure 30 – Basic communication model: xyY Colour Control 

 Figure 30 gives an example in which the colour of the actuator is controlled from the colour setting sensor with xyY colour Coding.

|CS x<br>_|yY|
|---|---|

|CS|_|
|---|---|

|CC x<br>_|yY|
|---|---|

|CC|_|
|---|---|
|CC||


-----

|CS x<br>_|yY|
|---|---|
|CT_x|yY|

|CS|_|
|---|---|
|CT|x|

|CC x<br>_|yY|
|---|---|

|CC<br>_|x|
|---|---|
|CC||


###### Figure 31 – communication model: Colour Control Sensor with Colour Control Actuator

 Figure 31 gives an example in which the colour is controlled from the colour setting sensor with xyY- Colour Coding (DP CS_xyY). In addition it should be possible to control the xyY-Colour transition for dynamic aspects (DP CT_xyY).

##### 1.5.3 Constraints
###### This FB does not foresee any functionality for scene controlling. The Inputs in the colour control actuator for scene control can be controlled by a dedicated FB for scene purposes.

 The step sizes for the DP Colour_RC_RGB and DP Colour_RC_RGBW are implementation specific. No standard parameter is foreseen to this purpose.

##### 1.5.4 Functional Block Diagram

**FB Colour Setting Sensor xyY (CSSXYY)** **425**
**Inputs** **Outputs**

Current Colour xyY (CC_xyY) Colour_Set_xyY (CS_xyY)*
Colour_RC_xyY (RC_xyY)
Colour_Transition_xyY (CT_xyY)*

**additional I/Os** **Parameters**
mandatory Absolute xyY Colour Control Value (XYY_CCV)
One interaction point for triggering transmission Absolute xyY Colour Transition Time (XYY_CCTT)
of values from output Datapoints.

mandatory optional

###### * For the allowed combination of output Datapoints see 1.5.6.

 Figure 32 – Functional Block Diagram for FB Colour Setting Sensor xyY

##### 1.5.5 Datapoints

###### Table 11 – Datapoint overview

|5.4 Functional Block Diagram|Col2|
|---|---|
|**FB Colour Setting Sensor xyY (CSSXYY) **<br>**425**|**FB Colour Setting Sensor xyY (CSSXYY) **<br>**425**|
|**Inputs**<br>**Outputs**<br>Current Colour xyY<br>(CC_xyY)<br>Colour_Set_xyY <br>(CS_xyY)*<br>Colour_RC_xyY<br>(RC_xyY)<br>Colour_Transition_xyY<br>(CT_xyY)*|**Inputs**<br>**Outputs**<br>Current Colour xyY<br>(CC_xyY)<br>Colour_Set_xyY <br>(CS_xyY)*<br>Colour_RC_xyY<br>(RC_xyY)<br>Colour_Transition_xyY<br>(CT_xyY)*|
|**additional I/Os**<br>mandatory<br> <br>One interaction point for triggering transmission<br>of values from output Datapoints.<br>|**Parameters**|
|**additional I/Os**<br>mandatory<br> <br>One interaction point for triggering transmission<br>of values from output Datapoints.<br>|Absolute xyY Colour Control Value<br>(XYYCCV)|
|**additional I/Os**<br>mandatory<br> <br>One interaction point for triggering transmission<br>of values from output Datapoints.<br>|_<br> <br>Absolute xyY Colour Transition Time (XYY_CCTT)|
|**additional I/Os**<br>mandatory<br> <br>One interaction point for triggering transmission<br>of values from output Datapoints.<br>||

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Colour_Set_xyY|To control the xyY colour of the lamp|DPT_Colour_xyY<br>(242.600)|
|Colour_RC_xyY|To relative control the xyY colour of the lamp|DPT_Relative_Control_-<br>xyY (253.600)|
|Colour_Transition_xyY|To control the xyY colour transition of the lamp|DPT_Colour_Transition_-<br>xyY (243.600)|


-----

Absolute xyY Colour Transition Time for xyY colour transition DPT_TimePeriod100Transition Time Msec (7.004)

##### 1.5.6 FB Profiles[ 5)]

**Standard** **LTE-**

**Mode** **Mode**

**Features and options**

Input Current Colour xyY _O_ _(GO)_ _(GO)_
Output Colour Set xyY _O_ _GO_ _GO_
Output Colour_RC_xyY _O_ _(GO)_ _(GO)_
Output Colour_Transition_xyY _O_ _(GO)_ _(GO)_

###### CSSxyY FB Profile 1 models the Colour Setting Sensor xyY without any additional Inputs or Outputs. This is the minimal requirement.

 This can optionally be extended with the Outputs for relative xyY colour control (Output Colour_RC_xyY) and xyY colour transition (Output Colour_Transition_xyY). Further, the Input Current Colour xyY may be added.

 In case of Profile 1 it may also be possible to optionally integrate (beside DP Colour_RC_xyY) in addition three separate, additional Datapoints according DPT_Control_Dimming(3.007) for separate relative control of the xyY-colour (one Datapoint for relative control of brightness, one Datapoint for relative control of colour and one Datapoint for relative control of saturation).

 Table 12 - Parameters

Parameters XYY_CCV O O
XYY_CCTT O O

###### As regards the implementation of Parameters in Standard Mode or the LTE-Mode Standard Mode Interface, in case of memory mapped Datapoints the DPT may be implementation specific. In case of implementation as a Property of an Interface Object, the use of the standardised parameter specification is mandatory. 

5) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Inputs**|**Inputs**|**Inputs**|
|Current Colour xyY|To receive the current xyY colour of the lamp|DPT_Colour_xyY<br>(242.600)|
|**Parameters**|**Parameters**|**Parameters**|
|Absolute xyY Colour<br>Control Value|Control Value for xyY colour|DPT_Colour_xyY<br>(242.600)|
|Absolute xyY Colour<br>Transition Time|Transition Time for xyY colour transition|DPT_TimePeriod100-<br>Msec (7.004)|

|Col1|Col2|Standard<br>Mode|LTE-<br>Mode|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**Standard Mode**<br>**Interface**|
|Input Current Colour xyY|_O _|_(GO) _|_(GO) _|
|Output Colour Set xyY|_O _|_GO_|_GO_|
|Output ColourRCxyY|_O _|_(GO) _|_(GO) _|
|__<br>Output ColourTransitionxyY|_O _|_(GO) _|_(GO) _|

|Col1|Col2|Basic FB|S-Mode|
|---|---|---|---|
|Parameters|XYYCCV|O|O|
||_<br>XYYCCTT|O|O|


-----

##### 1.5.7 Detailed specification of Datapoints

###### 1.5.7.1 Output Colour_Set_xyY (CS_xyY) 

DP Name: Colour_Set_xyY
FB Name: Colour Setting Sensor xyY (CSSXYY)
Description
This Output shall be used to Control the xyY colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_xyY
DPT Format: U16U16U8r6B2
Field Description
x-axis x-coordinate of the colour information
y-axis y-coordinate of the colour information
Brightness Brightness of the colour
C This field shall indicate whether the colour
information in the fields x-axis and y-axis
valid or not.

B This field shall indicate whether the
brightness information in the field
_Brightness is valid or not._

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see 1.5.6.

|DP Name:|Col2|Colour Set xyY|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|Col22|CS xyY|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|a)|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|This Output shall be used to Control the xyY colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|x-axis|x-axis|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|M|M|M|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|y-axis|y-axis|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|M|M|M|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Brightness|Brightness|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|C|C|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|B|B|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.5.7.2 Output Colour_Relative Control_xyY (RC_xyY)

DP Name: Colour Relative Control xyY Abbr.:
FB Name: Colour Setting Sensor xyY (CSSXYY)
Description
This Output shall be used to simultaneous increase or decrease the brightness, the colour and the
saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0).
According the requirements concerning the support of ranges by Output DPTs as specified in
Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the
StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.
Datapoint Type
DPT_Name: DPT_Relative_Control_xyY
DPT Format: r4B1U3r4B1U3r4B1U3B8
Field Description
cS Shall specify whether the saturation of the
colour shall be increased or decreased.

Step Code Shall specify the fading step size or to the
Saturation code to stop the fading of the saturation

cC Shall specify whether the colour shall be
increased or decreased.

Step Code Shall specify the fading step size or to the
Colour code to stop the fading of the colour

cB Shall specify whether the brightness shall
be increased or decreased.

Step Code Shall specify the fading step size or to the
Brightness code to stop the fading of the brightness

Masks: b2 This field shall indicate whether the fields cS
and Step Code Saturation are valid or not.

Masks: b1 This field shall indicate whether the fields cC
and Step Code Colour are valid or not.

Masks: b0 This field shall indicate whether the fields cB
and Step Code Brightness are valid or not.

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see 1.5.6.

|DP Name:|Col2|Colour Relative Control xyY|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|RC xyY|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|a)|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>Colour Setting Sensor xyY (CSSXYY)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
