|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|This Output shall be used to simultaneous increase or decrease the brightness, the colour and the<br>saturation (StepCodes ≠ 0) of the colour actuator or to stop the ongoing change (StepCodes = 0). <br>According the requirements concerning the support of ranges by Output DPTs as specified in<br>Chapter 3/7/1 “Interworking Model” clauses 2.1.7.2.1.1 and 2.4 it is allowed that the ranges of the<br>StepCodes be limited to values smaller than 111b. The values 000b shall however always be supported.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|DPTRelativeControlxyY|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|___<br>r4B1U3r4B1U3r4B1U3B8|DPTID:|DPTID:|DPTID:|DPTID:|253.600|253.600|253.600|253.600|253.600|253.600|253.600|253.600|253.600|253.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|cS|cS|cS|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|Shall specify whether the saturation of the<br>colour shall be increased or decreased.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Saturation|Step Code<br>Saturation|Step Code<br>Saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|Shall specify the fading step size or to the<br>code to stop the fading of the saturation|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|cC|cC|cC|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|Shall specify whether the colour shall be<br>increased or decreased.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Colour|Step Code<br>Colour|Step Code<br>Colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|Shall specify the fading step size or to the<br>code to stop the fading of the colour|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|cB|cB|cB|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|Shall specify whether the brightness shall<br>be increased or decreased.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Step Code<br>Brightness|Step Code<br>Brightness|Step Code<br>Brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|Shall specify the fading step size or to the<br>code to stop the fading of the brightness|M|M|000b to 111b|000b to 111b|000b to 111b|000b to 111b|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b2|Masks: b2|Masks: b2|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|This field shall indicate whether the fields cS <br>and Step Code Saturation are valid or not.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b1|Masks: b1|Masks: b1|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|This field shall indicate whether the fields cC <br>and Step Code Colour are valid or not.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Masks: b0|Masks: b0|Masks: b0|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|This field shall indicate whether the fields cB <br>and Step Code Brightness are valid or not.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.5.7.3 Output Colour_Transition_xyY (CT_xyY) 

DP Name: Colour_Transition_xyY Abbr.:
FB Name: Colour Setting Sensor xyY (CSSXYY)
Description
This Output shall be used to Control the transition for the xyY colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_Transition_xyY
DPT Format: U16U16U16U8r6B2
Field Description
Time Period Unsigned time-value for calculating
fading time.

x-axis x-coordinate of the colour information
y-axis y-coordinate of the colour information
Brightness Brightness of the colour
C This field shall indicate whether the
colour information in the fields x-axis
and y-axis is valid or not.

B This field shall indicate whether the
brightness information in the field
_Brightness is valid or not._

Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation:
Saved value:
Transmit on bus (only for output):
Exception Handling
None.
Special Features
None.

a) For allowed combinations of output Datapoints see 1.5.6.

|DP Name:|Col2|Colour Transition xyY|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|Col21|CT xyY|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|a)|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|__<br>_<br>Colour Setting Sensor xyY (CSSXYY)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|This Output shall be used to Control the transition for the xyY colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|DPTColourTransitionxyY|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|___<br>U16U16U16U8r6B2|DPTID:|DPTID:|DPTID:|243.600|243.600|243.600|243.600|243.600|243.600|243.600|243.600|243.600|243.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Time Period|Time Period|Time Period|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|Unsigned time-value for calculating<br>fading time.|M|M|M|M|0s to 6553,5 s|0s to 6553,5 s|0s to 6553,5 s|0s to 6553,5 s|100<br>ms|100<br>ms|100<br>ms|100<br>ms|none|none|none|none|none|
|x-axis|x-axis|x-axis|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|M|M|M|M|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|none|none|none|none|none|none|none|none|none|
|y-axis|y-axis|y-axis|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|M|M|M|M|0 to 65 535|0 to 65 535|0 to 65 535|0 to 65 535|none|none|none|none|none|none|none|none|none|
|Brightness|Brightness|Brightness|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|M|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|none|none|none|none|none|none|none|none|none|
|C|C|C|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|This field shall indicate whether the<br>colour information in the fields_x-axis_ <br>and _y-axis_ is valid or not.|M|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|B|B|B|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|M|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.5.7.4 Input Current Colour xyY (CC_xyY)

DP Name: Current Colour_xyY CC_xyY Mandatory
FB Name: Colour Setting Sensor xyY (CSSXYY) Can be internal
Description
This Input shall be used to receive the xyY colour of the colour actuator.
Datapoint Type
DPT_Name: DPT_Colour_xyY
DPT Format: U16U16U8r6B2 DPT_ID: 242.600
Field Description Supp. Range Unit
x-axis x-coordinate of the colour information M 0 to65 535 None.
y-axis y-coordinate of the colour information M 0 to65 535 None.
Brightness Brightness of the colour M 0 % to 100 % None.
C This field shall indicate whether the colour M {0,1} None.
information in the fields x-axis and y-axis is
valid or not.

B This field shall indicate whether the M {0,1} None.
brightness information in the field
_Brightness is valid or not._

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|Current Colour xyY|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|CC xyY|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|_<br>_<br>Colour Setting Sensor xyY (CSSXYY)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|This Input shall be used to receive the xyY colour of the colour actuator.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|DPTColourxyY|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|__<br>U16U16U8r6B2|DPTID:|DPTID:|DPTID:|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|242.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|<br>Supp.|<br>Supp.|<br>Supp.|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|x-axis|x-axis|x-axis|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|x-coordinate of the colour information|M|M|M|0 to65 535|0 to65 535|0 to65 535|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|y-axis|y-axis|y-axis|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|y-coordinate of the colour information|M|M|M|0 to65 535|0 to65 535|0 to65 535|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Brightness|Brightness|Brightness|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|C|C|C|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|This field shall indicate whether the colour<br>information in the fields_x-axis_ and_y-axis_ is<br>valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|B|B|B|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|This field shall indicate whether the<br>brightness information in the field<br>_Brightness_ is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|Actual value:|||||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 1.5.7.5 Parameter Absolute xyY Colour Control Value (XYY_CCV)

FB: Colour Setting Sensor xyY Property Name (Server): Absolute_ Mandatory
(CSSXYY) xyY_Control_ Optional

Value
(XYY_CCV)

Description:
This parameter shall define the value that shall be sent with the output Colour_Set_xyY (CS_xyY).
DPT: Name DPT_Colour_yxY DPT ID 242.600 Datatype format U16U
Field Description Sup. Range Unit Default
x-axis x-coordinate of the colour M 0-65535 None None.
information .

y-axis y-coordinate of the colour M 0-65535 None None.
information .

Brightness Brightness of the colour M 0 % to 100 % % None.
C This field shall indicate whether M {0,1} None None.
the colour information in the .
fields x-axis and y-axis is valid
or not.

B This field shall indicate whether M {0,1} None None.
the brightness information in the .
field Brightness is valid or not.

Communication:
DP Address: object_type: 425 PID: 101
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 1.5.7.6 Parameter Absolute xyY Colour Transition Time (XYY_CCTT)

FB: Colour Setting Sensor xyY Property Name Absolute_ Mandatory
(CSSXYY) (Server): xyY_Transition _Time Optional

(XYY_CCTT)

Description:
This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY
(CT_xyY).
DPT: Name DPT_TimePeriod100Msec DPT ID 7.004 Datatype format
Field Description Sup. Range Unit
Time Period Unsigned time-value for 1 ms to 65 535 ms 100 ms 10 ms
calculating fading time.

Communication:
DP Address: object_type: 425 PID: 102
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

|FB:|Colour Setting Sensor xyY<br>(CSSXYY)|Col3|Col4|Col5|Col6|Col7|Property Name (Server):|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Absolute<br>_<br>xyY Control<br>_ _<br>Value<br>(XYY CCV)|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|This parameter shall define the value that shall be sent with the output ColourSetxyY (CSxyY).|
|<br>DPT:|<br>DPT:|<br>Name|<br>DPTColouryxY|<br>DPTColouryxY|<br>DPTColouryxY|<br>DPTColouryxY|<br>DPTColouryxY|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>DPT ID|<br>242.600|<br>242.600|<br>242.600|<br>242.600|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|__<br>Datatype format|_<br>U16U16U8r6B2|_<br>U16U16U8r6B2|_<br>U16U16U8r6B2|
|<br>Field|<br>Field|<br>Field|<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|x-axis|x-axis|x-axis|x-axis|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|x-coordinate of the colour<br>information|M|M|M|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|None<br>.|None<br>.|None.|None.|None.|None.|
|y-axis|y-axis|y-axis|y-axis|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|y-coordinate of the colour<br>information|M|M|M|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|0-65535|None<br>.|None<br>.|None.|None.|None.|None.|
|Brightness|Brightness|Brightness|Brightness|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|Brightness of the colour|M|M|M|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|None.|None.|None.|None.|
|C|C|C|C|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|This field shall indicate whether<br>the colour information in the<br>fields_x-axis_ and_y-axis_ is valid<br>or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None<br>.|None<br>.|None.|None.|None.|None.|
|B|B|B|B|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|This field shall indicate whether<br>the brightness information in the<br>field _Brightness_ is valid or not.|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|None<br>.|None<br>.|None.|None.|None.|None.|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|425|425|425|425|425|425|425|PID:|PID:|PID:|PID:|PID:|PID:|PID:|101|101|101|101|101|101|101|101|101|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|Read level|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|Colour Setting Sensor xyY<br>(CSSXYY)|Col3|Col4|Col5|Col6|Col7|Property Name<br>(Server):|Col9|Col10|Col11|Col12|Col13|Col14|Absolute<br>_<br>xyY Transition Time<br>_ _<br>(XYY CCTT)|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory<br>Optional|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|This parameter shall define the transition time that shall be sent with the output Colour_Transition_xyY<br>(CTxyY).|
|_<br>DPT:|_<br>DPT:|<br>Name|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPT ID|DPT ID|DPT ID|DPT ID|7.004|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|
|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|Time Period|Time Period|Time Period|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|Unsigned time-value for<br>calculating fading time.|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|1 ms to 65 535 ms|100 ms|100 ms|100 ms|100 ms|10 ms|10 ms|None.|None.|None.|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|425|425|425|425|425|425|425|PID:|PID:|PID:|PID:|PID:|PID:|PID:|102|102|102|102|102|102|102|102|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|1|1|1|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|1|1|1|1|1|1|1|1|
|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|_<br>Property access:|Read only|Read only|Read only||__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write|__<br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 2 FB Movement Detector for Lighting

#### 2.1 Aims and objectives
###### The “Movement Detector for Lighting“ (FB MDL) shall control actuators for lighting in function of:
 - the detection of movement, and - the detected brightness.

 The brightness information may be retrieved either from a hardwired input, or from the Input Brightness External, e.g. provided by the FB Room Light Sensor.

 The dependency of the functionality on this brightness is the basic difference between this FB MDL and similar FBs for HVAC and for Anti-Intrusion.

NOTE 3 This FB Movement Detector for Lighting is primarily designed for use in the application domain Lighting. Its 1 bit Outputs
however allow this FB to be used in other application domains as well. Further integration in other application domains is possible
through generic FBs, as FB Scene Control. See 2.2.11.

#### 2.2 Functional specification

##### 2.2.1 Basic functionality
###### The FB MDL shall be able to detect movement in a physical movement sensor, typically PIR (Passive InfrRed), and to transmit this information on the bus via at least one Output Switch On Off (SOO) or Timed StartStop (TSS).

 The FB MDL may have further Inputs and functionality.
 1. Input Movement Trigger shall serve for receiving movement signals from an external movement detector. 2. Input Info OnOff shall serve to suppress the faulty detection of movement at the moment that the light is switched. 3. The brightness evaluation shall serve for surpressing light switching if the brightness in the detection area is above a certain threshold level.

 The combination and sequence of these functions is not specified. Further on in this specification multiple use cases are specified. The choice for the design of the realisation of this FB MDL depends on the main use case that is intended to be solved.

 Figure 33 gives a possible design; alternative solutions are possible as well.

Enable

Physical TC Trigger Continue EN
movement

sensor MSLT

MOV  MSLT state Switch OnOff

 Output SOO

Movement Signal Lowpass TimerMovement Trigger function OR inhibit short brightness Control Timer  Timed Start/Stop TSS

MT evaluation

Info OnOff

IOO

Brightness Enable

BE

Enable Brightness Independency

EBI

###### Figure 33 – Possible design of FB Movement Detector for Lighting

|OR<br>function|short<br>inhibit|
|---|---|


-----

##### 2.2.2 Physical means to detect movement
###### The FB MDL shall have a physical movement sensor to be able to detect movement. This can be done through the use of various physical means, such as PIR, microwaves … These physical means may also be combined. These means are however not modelled differently in this KNX FB MDL. All movement detectors for lighting are modelled through this one single common FB MDL without taking the physical detection method into consideration any further.

 A first timer in the FB MDL shall be the Movement Signal Lowpass Timer (MSLT).

 Timer MSLT is started and retriggered on any physical detection of movement. A running timer MSLT thus signals that the device has detected a valid movement signal.

 Timer MSLT is the timer that shall prevent that if movement is detected with a higher frequency (e.g. multiple detections during 1 second) that this leads to as many transmissions on the bus.

 The timer MSLT depends on the applied hardware, electronics, etc. and is product specific. Therefore, the timer MSLT is not available as an application parameter.

 The state of the MSLT timer shall be the output signal of this physical movement sensor.

##### 2.2.3 Outputs Switch OnOff and Timed StartStop
###### These Outputs reflect two typical use cases of this FB MDL.

 Table 13 – Comparison SOO to TSS

 Use case 1 Use case 2

 The switch off delay of an The switch off delay of an
 actuator is handled in the actuator is handled in the
 movement detector. actuator itself.
 Event
 SOO shall TSS shall

  first detection of transmit the value On transmit the value Start.
 movement

  detected movement optionally repeat its value. repeat its value
 continues periodically.

  no more movement is transmit the value Off  not transmit the value Stop
 detected

##### 2.2.4 Time dependencies

###### 2.2.4.1 Timer definitions Next to the above specified timer MSLT, FB MDL shall have a further timer. This second timer shall be the Output Control Timer (OCT). Timer OCT shall be the timer that shall control

 - the transmission of SOO, or
 - the periodic transmission of TSS.

 The time-out value of OCT is available as application parameter.

EXAMPLE 6 Timer MSLT is 5 s to 10 s; Timer OCT is 45 s.

|Event|Use case 1|Use case 2|
|---|---|---|
|**Event**|The switch off delay of an<br>actuator is handled in the<br>movement detector.|The switch off delay of an<br>actuator is handled in the<br>actuator itself.|
|**Event**|**SOO shall**|**TSS shall**|
| first detection of<br>movement|transmit the value On|transmit the value Start.|
| detected movement<br>continues|optionally repeat its value.|repeat its value<br>periodically.|
| no more movement is<br>detected|transmit the value Off|not transmit the value Stop|


-----

###### 2.2.4.2 For Timed StartStop Timer MSLT shall be started on the first detection of movement. It shall be retriggered on every renewed detection of movement.

 Timer OCT shall be started when Timer MSLT is started. When Timer OCT expires and Timer MSLT is running, then Timer OCT shall be automatically restarted. Timer OCT is never retriggered and never stopped.

 Output TSS shall transmit the value Start when Timer OCT is started or restarted. The Output TSS shall in this case never transmit the value Stop.

 MOV IIIII IIIII IIIII II IIIII IIIII t1 t<t1 t1 Timer MSLT t2 t2 t2 Timer OCT
 TSS Start Start Start

 Figure 34 – Functionality of Timed StartStop

 2.2.4.3 For Switch OnOff Timer MSLT shall be started on the first detection of movement. It shall be retriggered on every renewed detection of motion.

 Timer OCT shall be reset and started if Timer MSLT expires. Timer OCT is stopped if Timer MSLT is started.

 Output SOO shall transmit the value On when Timer MSLT is started and Timer OCT is not running.

 Output SOO shall transmit the value Off if Timer OCT expires. It is not transmitted if Timer MSLT expires or if Timer OCT is stopped.

 MOV IIIIIII IIIII IIIII t1 t1 t1 Timer MSLT
 t2 t2 Timer OCT

 SOO On Off On Off

 Figure 35 – Functionality of Switch OnOff

##### 2.2.5 Brightness dependency
###### The functionality of the FB MDL shall further be influenced by the current brightness.

USE CASE 3 If movement is detected, the FB MDL will switch on the light if the brightness is below the threshold. The
measured brightness will by this increase. Yet, this FB MDL should again switch off the light when it no longer detects any
movement. This means that while OCT runs, the FB MDL works independently of the measured brightness.

###### If a first movement is detected, the FB MDL will switch on the light, via SOO or TSS. If further movement is detected, SOO may and TSS shall be repeated. If no more movement is detected then SOO shall transmit the value Off. This means that the brightness is only evaluated for the initial movement detection when the timers MSLT and OCT are started.

|t t<br>1 t<t 1 1<br>Timer MSLT<br>t t t<br>2 2 2<br>Timer OCT|Col2|Col3|Col4|t<t<br>1|Col6|t<br>1|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|Timer OCT|Timer OCT||||||||
|Timer OCT|||||||||

|MOV IIIIIII|Col2|IIIII  IIIII|Col4|Col5|Col6|
|---|---|---|---|---|---|
|t1 <br>Timer MSLT<br>Timer OCT|t1|t1 <br>t1 <br>t2|t1|||
|t1 <br>Timer MSLT<br>Timer OCT|t1|t2|t2|t2||
|t1 <br>Timer MSLT<br>Timer OCT|t1|||||

|SOO|On Off|Col3|On Off|Col5|
|---|---|---|---|---|


-----

###### 1. The initial reaction of the FB MDL, this is, on the first detection of movement, when both timers are expired, shall be as specified in Table 14.

 Table 14 – INITIAL reaction of FB MDL

 Current brightness SOO TSS

 below threshold value Shall transmit On. Shall transmit Start.

 above threshold value No action. No action.

 2. When either one of the timers Timer MSLT or Timer OCT is running, the functionality of the FB MDL shall be independent of the measured brightness and shall be as specified in 2.2.4.

 The Parameter Enable Brightness Independency (EBI) shall be used to control this brightness dependency. If EBI is not implemented, then the FB MDL shall always operate brightness dependent concerning the initial detection of movement.

 The threshold value may optionally be controlled through the Parameter Brightness Threshold as specified in 2.7.7.

 The current brightness is typically obtained from a built-in brightness sensor. It may as well (additionally) be received through the Input Brightness External. In case a build-in brightness sensor is combined with one or more external brightness sensors, the relation between both is implementation dependent.

##### 2.2.6 Input Info OnOff and Parameter Movement Sensor Pause Time
###### The Input “Info OnOff” shall be used to receive the status of an actuator.

 This shall allow the FB MDL to know the moment when a light is switched, off or on, to suppress a movement detection from the light source.

 On reception any value, On or Off, on the Input Info OnOff, the FB MDL shall not evaluate the physical movement signals for a short time. This time can be fixed in the device or can be given by the parameter Movement Sensor Pause Time (MSPT). During this time the physical movement sensor signals shall not be evaluated. The implementation of this is not fixed; it may be implemented for instance as follows (informative).

 - On reception of a telegram on the Input Info OnOff, the FB MDL will start a timer, with a value according the parameter MSPT if implemented, during which the internal signal MSLT will not cause the transmission of SOO or TSS.

 - On detection of movement through the internal signal MSLT, a timer is started, with a value according the parameter MSPT if implemented. If any telegram is received on the Input IOO while this timer is running then there will be no transmission of SOO or TSS; if no telegram is received on the Input IOO, then SOO and TSS will be handled as normal.

 - Combinations of the above and alternative solutions can be considered as well.

EXAMPLE 7 3 s

###### This Input shall also allow to inhibit the evaluation of the internal signal MSLT state, as explained in USE CASE 6 and in the specification of the parameter Trigger continue in clause 2.2.9.

|Current brightness|SOO|TSS|
|---|---|---|
|**below threshold value**|Shall transmit On.|Shall transmit Start.|
|**above threshold value**|No action.|No action.|


-----

##### 2.2.7 Input Enable
###### The Input Enable shall be used to limit the transmission of the Outputs TSS and SOO. The influence of this Input may be located at multiple possible locations inside the FB MDL. Depending on this, the effect of the Input Enable may be
 - to stop all communication of TSS and SOO, or - to stop only the evaluation of the internal movement sensor, or - to stop the evaluation of the external signal MT,

 or any combination of the above.

 Input Enable is however not intended to disable the brightness evaluation. To this, the Input Enable Brightness Independency shall be used (see 2.2.5).

USE CASE 4 This functionality can be used to disable the light switching by a movement detector at night e.g. without forcing
(Input Forced) an actuator.

USE CASE 5 During cleaning of the area that is covered by this movement detector, this Input allows preventing
that the light is switched on and off repeatedly.

##### 2.2.8 Input Movement Trigger
###### The Input Movement Trigger (MT) serves for connecting external movement detecting.

 The evaluation of the Input Movement Trigger (MT) is not fixed.

 1. It may be evaluated in the same way as the internal physical movement sensor signal (MSLT state) of the FB MDL. It then starts the timer OCT as specified in 2.2.4. The transmission of the Outputs TSS or SOO may be under the control of the Parameter Movement Trigger Evaluation (see 2.7.10).

USE CASE 6 If the light within a room is controlled through push buttons as well as through movement detectors, it
may be wanted that the light is switched on through a push button but is switched off automatically by the movement
detector. To allow this, the push button communicates through this Input with the FB MDL instead of directly with the
light actuator.

{0,1} {0,1} SOO
SOO MT

{0,1}

SSB MDL LSAB

TSS IOO

IOO

_(for preventing faulty detection)_

###### Figure 36 – USE CASE 6 – solution 1 FB MDL evaluates timers and brightness in the interpretation of MT

 - In the design of the FB MDL in this solution, the Input MT does not directly affect the Outputs, but is subject to the timer OCT. When this timer expires, it will switch off the light. This model guarantees that the light is always switched off, even if the FB MDL did not detect movement itself.

 - If the design of the FB MDL still evaluates the internal brightness sensor, it may occur that the request for switching on the light from the FB LSSB, is not passed by the FB MDL if the brightness is below the threshold value. The light is not switched on, even though it is requested by a person. This can be solved by the Parameter Movement Trigger Evaluation, which makes that the brightness is not evaluated for the Input MT.

 2. The Input MT may also be evaluated elsewhere in the functional scheme of the FB MDL (Figure 33). The Input MT can be implemented so that it directly controls the transmission of the Outputs SOO or TSS, without further evaluation of timers or the brightness. This allows solving USE CASE 6 as in Figure 37.


-----

_(for preventing faulty detection)_

###### Figure 37 – USE CASE 6 – solution 2 FB MDL interprets MT regardless of timers and brightness

 Alternative, more advanced interpretations of MT are possible as well.

NOTE 4 If an implementation of the FB MDL always evaluates the brightness and does not have the Parameter Movement
Trigger Evaluation, the functionality can still be reached by having the LSSB and MDL work in parallel.

{0,1}
SOO

SSB

{0,1}
SOO {0,1}

LSAB

IOO

{0,1}

{0,1}

MT

SOO

MDL
IOO

_(for preventing faulty detection)_

###### Figure 38 – USE CASE 6 – solution 3 FB MDL evaluates timers and brightness in the interpretation of MT;
 LSSB is configured in parallel to MDL

 - The FB LSSB can always switch the light, even if the brightness is above the threshold value of the movement sensor.

 - The disadvantage of this solution is that if the person only enters the room shortly, or not at all, then the FB MDL has not detected any movement, and will thus not automatically switch off the light.

##### 2.2.9 Trigger continue
###### If the Parameter Trigger Continue (TC) is set to Enable, then the motion detector shall be active only if the output of the actuator is really switched on. The FB MDL shall recognise this actuator state by its Input Info OnOff. The FB MDL then retriggers the actuator channel while cyclically sending the value On on the Output Switch OnOff.

 If the Parameter Trigger Continue is set to Disable then the FB MDL works independently from the Datapoint Info OnOff except the suppression of switching of the light.

##### 2.2.10 Master/slave relation between FB MDL

###### 2.2.10.1 Introduction If the lighting in a larger area is controlled by more than one movement detector, then it shall be avoided that one movement detector switches the light off, while another movement detector switches the light on. This may be solved by a master/slave concept between the movement detectors. One movement detector controls the lighting; the other movement detector(s) do not control the lighting but report their movement detection through their Outputs TSS to the master via the Input Movement Trigger of the master. The functionality of the master FB MDL is further unchanged, i.e. it is further controlled through its Inputs Enable, etc.

|SSB|{0,1}<br>SOO|
|---|---|
|||


-----

###### 2.2.10.2 Master-Slave Solution 1

  Master and slave evaluate the brightness.
  Master switches LSAB if brightness is below its treshold.

EBI TSS MT SOO SOO

**MDL** **MDL** **LSAB**
Slave Master

IOO IOO IOO

_for preventing faulty detection_

###### Figure 39 – Master-Slave Solution 1

USE CASE 7 It may happen that the FB MDL Master detects the first movement and switches the FB LSAB. It may then
however occur that FB MDL Master does not detect any further movement and would switch off FB LSAB after timer OCT in the
FB MDL Master expires, even if FB MDL Slave detects movement. This happens if the person has moved out of the detection area
of FB MDL Masters into the detection area of the FB MDL Slave. This requires that the FB MDL Slave operates independently of the
light brightness. This is done by linking the Output SOO of the FB MDL Master with the Input EBI of the FB MDL Slave.

USE CASE 8 If the FB MDL Slave detects the first movement and the brightness is below the threshold, it will trigger the
FB MDL Master, which shall take the final conclusion about switching the light, depending on its further parameters.
If the person moves from the detection area of the FB MDL Slave into the detection area of the FB MDL Master, then the FB MDL
Master detects its first movement: the OCT in the FB MDL Master is retriggered by the own movement detection in the FB MDL
Master and no longer from its Input MT. This is independent of the brightness detected by the FB MDL Master: with a running OCT,
the brightness is not evaluated (see 2.2.5).

###### 2.2.10.3 Master-Slave Solution 2

  Master and slave evaluate the brightness.

MT TSS MT TSS TSS

**MDL** **MDL** **LSAB**
Slave Master

IOO IOO IOO

_for preventing faulty detection_

###### Figure 40 – Master-Slave Solution 2

USE CASE 9 The FB MDL Master detects the first movement and switches the FB LSAB through its Output TSS.
If the person moves from the detection area of the FB MDL Master into the detection area of the FB MDL Slave then the
FB MDL Master will not detect any further movement and the LSAB switches off the light autonomously after its switch off
delay has expired, even if FB MDL Slave detects movement. This requires that the FB MDL Slave operates independently of
the light brightness. This is done by linking the Output TSS of the FB MDL Master with the Input MT of the FB MDL Slave.
This shall cause the timer MSLT in the FB MDL Slave to be started, which shall in turn cause that the FB MDL Slave operates
brightness independently. However, it shall be avoided that the FB MDL Slave transmits on its Output TSS back to MT of the
FB MDL Master: this will cause as many transmissions of TSS signals on the bus as there are FB MDL Slaves connected to
the master. This can be avoided by appropriate setting of the Parameter Movement Trigger Evaluation.

USE CASE 10 If the FB MDL Slave detects the first movement and the brightness is below the threshold, it will
trigger the FB MDL Master, which shall take the final conclusion about switching the light, depending on its further parameters.
If the person moves from the detection area of the FB MDL Slave into the detection area of the FB MDL Master, then the
FB MDL Master detects its first movement: the OCT in the FB MDL Master is retriggered by the own movement detection in
the FB MDL Master and no longer from its Input MT. This is independent of the brightness detected by the FB MDL Master:
with a running OCT, the brightness is not evaluated (see 2.2.5).

|E|BI|
|---|---|

|TS|S|
|---|---|

|M|T|
|---|---|

|SO|O|
|---|---|

|SO|O|
|---|---|

|IO|O|
|---|---|

|IO|O|
|---|---|

|IO|O|
|---|---|

|M|T|
|---|---|

|TS|S|
|---|---|

|M|T|
|---|---|

|TS|S|
|---|---|

|TS|S|
|---|---|

|IO|O|
|---|---|

|IO|O|
|---|---|

|IO|O|
|---|---|


_for preventing faulty detection_


Slave


Master


**MDL**


**LSAB**


**MDL**


EBI


TSS


IOO


SOO


MT


TSS


IOO


TSS


-----

##### 2.2.11 Extended functionality
###### The functionality of this FB Movement Detector for Lighting in an implementation can be extended by combining functionality of other FBs.

EXAMPLE 8 In the below example of Figure 41, FB MDL is combined with FB Scheduler. This may allow for instance to dim
lights up or down to different values when movement is detected or no longer detected, to control shutters and blinds and much
other functionality.

Device FB MDL

FB Scheduler

MT Event Event Output Action 1

IOO Output Action 2

###### Figure 41 – FB MDL combined with FB Scheduler

#### 2.3 Contraints
###### For evaluation of the illuminance from an external illuminance sensor, this FB MDL solely provides the Input Brightness External (BE), which may be compared to internal threshold values or an internal illuminance sensor. If the external illuminance sensor has an own evaluation of the illuminance and provides a 1 bit Output, then this can be linked to the Input Enable.

#### 2.4 Functional Block diagram

**FB Movement Detector for Lighting (MDL)** **414**
**Inputs** **Outputs**

Info OnOff (IOO) (SOO) M1 Switch OnOff
Enable (EN) (TSS) M1 Timed StartStop
Brightness External (BE)
Movement Trigger (MT)

**additional I/Os** **Parameters**
illuminance sensor (threshold) (BT) Brightness Threshold
PIR sensor (OCT) Output Control Time
(TC) Trigger Continue
(EBI) Enable Brightness Independency
(MSPT) Movement Sensor Pause Time
(MTE) Movement Trigger Evaluation

###### M1 Either one of these Datapoints is mandatory. See 2.6.

mandatory optional

###### Figure 42 – Functional Block Diagram for FB Switching Sensor Basic

#### 2.5 Datapoints

|Output Ac|ti|on|
|---|---|---|

|e|FB MDL<br>FB Scheduler<br>T Event Event Output Action<br>O Output Action|1<br>2|
|---|---|---|
|M|T|T|
|IO|IO|IO|

|4 Functional Block diagram|Col2|
|---|---|
|**FB Movement Detector for Lighting (MDL) **<br>**414**|**FB Movement Detector for Lighting (MDL) **<br>**414**|
|**Inputs**<br>**Outputs**<br>Info OnOff<br>(IOO) <br>(SOO) M1<br>Switch OnOff<br>Enable<br>(EN) <br>(TSS) <br>M1<br>Timed StartStop <br>Brightness External<br>(BE) <br>Movement Trigger<br>(MT)|**Inputs**<br>**Outputs**<br>Info OnOff<br>(IOO) <br>(SOO) M1<br>Switch OnOff<br>Enable<br>(EN) <br>(TSS) <br>M1<br>Timed StartStop <br>Brightness External<br>(BE) <br>Movement Trigger<br>(MT)|
|**additional I/Os**<br>illuminance sensor (threshold)<br>PIR sensor|**Parameters**<br>(BT)<br>Brightness Threshold<br>(OCT)<br>Output Control Time<br>(TC)<br>Trigger Continue<br>(EBI)<br>Enable Brightness Independency<br>(MSPT)<br>Movement Sensor Pause Time<br>(MTE)<br>Movement Trigger Evaluation|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|
|Switch OnOff|Switches on or off the light.|1.001 DPTSwitch|
|Timed StartStop|Starts and retriggers the autonomous switching<br>functionality at the linked actuators.|_<br>1.010 DPT_Start|
|**Inputs**|**Inputs**|**Inputs**|
|Info OnOff|Informs on the light state of the actuator to surpress<br>faulty detection of movement.|1.001 DPT_Switch|


-----

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|Enable|Enables and disables the detection of movement.|1.003 DPTEnable|
|Brightness External|Receives the external brightness level.|_<br>9.004 DPTValueLux|
|Movement Trigger|Add an external physical movement detector signal<br>to the FB.|__<br>1.010 DPT_Start|
|**Parameters**|**Parameters**|**Parameters**|
|Brightness Threshold|Threshold value above which the detection of<br>movement is disabled.|9.004 DPT_Value_Lux|
|Output Control Time|The time after that the movement detector will wait<br>for switching off the light after the last detection of<br>moevement (expiration of MSLT timer) via SOO, or<br>the time in-between transmissions of TSS if TSS is<br>repeated.|7.008 DPT_TimePeriodSec|
|Trigger Continue|Defines the dependency of the FB MDL from its<br>Input IOO.|1.003 DPT_Enable|
|Enable Brightness<br>Independency|Controls whether or not the functionality depends on<br>the received or measured brightness.|1.003 DPT_Enable|
|Movement Sensor Pause<br>Time|Short period after reception of the value on on the<br>Input IOO during which the detection of movement<br>shall be surpressed.|7.004<br>DPT_TimePeriod100Msec|
|Movement Trigger<br>Evaluation|Specifies the handling of the Input Movement<br>Trigger.|1.003 DPT_Enable|


#### 2.6 FB Profiles[ 6)]

######  FB Profile 1 matches use case 1: the switch off delay of an actuator is handled in the movement detector 

  FB Profile 2 matches use case 2: the switch off delay of an actuator is handled in the actuator itself

**Standard**

**Mode**

**Features and options**

select 1 of 2 {
Output SOO + transmission and repetition conditions _M_ _GO_ _(GO)_
Output TSS + transmission and repetition conditions _M_ _(GO) GO_
}
Physical Movement Sensor _M_ _M_ _M_
Inhibit false detections { _M_ _M_ _M_
Input IOO _O_ _(GO) (GO)_
select 1 of 2 { _M_ _M_ _M_
fixed pause time _M_ _M_ _M_
Parameter MSPT _M_ _M_ _M_
}
Timer MSLT and functionality _M_ _M_ _M_
Timer OCT and functionality _M_ _M_ _M_
Parameter OCT time-out value _M_ _M_ _M_

6) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|select 1of 2{||||
|Output SOO +transmission and repetition conditions|_M _|_GO_|_(GO) _|
|Output TSS +transmission and repetition conditions|_M _|_(GO)_|_ GO_|
|}||||
|Physical Movement Sensor|_M _|_M _|_M _|
|Inhibit false detections {|_M _|_M _|_M _|
|Input IOO|_O _|_(GO) _|_(GO) _|
|select 1of 2{|_M _|_M _|_M _|
|fixed pause time|_M _|_M _|_M _|
|Parameter MSPT|_M _|_M _|_M _|
|}||||
|Timer MSLTand functionality|_M _|_M _|_M _|
|Timer OCT and functionality|_M _|_M _|_M _|
|Parameter OCT time-out value|_M _|_M _|_M _|


-----

IF Parameter EBI is implemented {
brightness dependency according EBI _M_ _M_ _M_
}
ELSE {
FB MDL shall work brightness dependent _M_ _M_ _M_
}

#### 2.7 Detailed specification of the Datapoints

##### 2.7.1 Output Switch OnOff (SOO)

DP Name: Switch OnOff Abbr.: SOO Mandatory
FB Name: FB Movement Detector for Lighting (MDL) Can be internal
Description
Please refer to the functional specification.
This Output shall serve for switching on and off the light.
This Output shall transmit the value On on the first detection of movement.
It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID:
Field Supp. Range Unit Default
b See DPT definition. M {0, 1} none none
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|IF Parameter EBI is implemented {||||
|brightness dependency according EBI|_M _|_M _|_M _|
|}||||
|ELSE {||||
|FB MDLshall workbrightness dependent|_M _|_M _|_M _|
|}||||

|DP Name:|Col2|Switch OnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SOO|Col22|Col23|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|Please refer to the functional specification.<br>This Output shall serve for switching on and off the light.<br>This Output shall transmit the value On on the first detection of movement.<br>It shall transmit the value Off after the period OCT (see 2.7.7) after the last detection of movement.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:||||||||||||
|Field|Field|||||||||||||||||||_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|See DPT definition.|M|M|M|{0, 1}|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M||||this 1|this 1|this 1|this 1|||||||||||||||||||||||||||
||Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||||
|||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||||||
||Request|Request||||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.2 Output Time StartStop (TSS)

DP Name: Timed StartStop Abbr.: TSS Mandatory
FB Name: FB Movement Detector for Lighting (MDL) Can be internal
Description
Please refer to the functional specification.
This Output shall service for switching on the light. This can be used with a lighting actuator that switches
off the light autonomously, e.g. after a certain period.
This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be
transmitted; the value 0 = stop shall not be transmitted.
As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period
according the Parameter OCT.
Datapoint Type
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Supp. Range Unit Default
b This shall switch on the light. M {0} none 0
Access Type
 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period: See 2.7.7
Request
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|Timed StartStop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|TSS|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|Please refer to the functional specification.<br>This Output shall service for switching on the light. This can be used with a lighting actuator that switches<br>off the light autonomously, e.g. after a certain period.<br>This Output value shall be encoded according DPT_Start (1.010). Only the value 1 = start shall be<br>transmitted; the value 0 = stop shall not be transmitted.<br>As long as the FB MDL detects movement it shall send the value 1 = start periodically with the period<br>according the Parameter OCT.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field||||||||||||||||||||_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|This shall switch on the light.|M|M|{0}|{0}|none|none|none|none|0|0|0|0|0|0|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M||||this 1|this 1|this 1|this 1||||||||||||||||||||||||||
||Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||||
|||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|See 2.7.7|
||Request|Request|||||||||||||||||||||||||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.3 Input Info OnOff (IOO)

DP Name: Info OnOff Abbr.: IOO Mandatory
FB Name: FB Movement Detector for Lighting (MDL) Can be internal
Description
Please refer to the functional specification.
When the light switches on or off in the spatial area in which the FB Movement Detector is physically
mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the
information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the
FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter
Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal
signals MSLT).
Datapoint Type
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID:
Field Supp. Range Unit
b 0: The light is or will be switched off. M {0, 1} none
1: The light is or will be switched on.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|2.7.3 Input|Col2|Info OnOff (IOO)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Info OnOff|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|IOO|IOO|IOO|IOO|IOO|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|||||
|FB Name:|FB Name:|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|FB Movement Detector for Lighting (MDL)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|Please refer to the functional specification.<br>When the light switches on or off in the spatial area in which the FB Movement Detector is physically<br>mounted, this may by the electronics erroneously be detected as a movement. To prevent from this, the<br>information to switch the light (e.g. from the light sensor) can be linked also to this Input Info OnOff. If the<br>FB MDL receives a telegram on this Input, it will for a short period, possibly according the parameter<br>Parameter Movement Sensor Pause Time2.7.11, not evaluate any movement sensor signal (internal<br>signals MSLT).|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|||||||||||||
|Field|Field|||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|0: The light is or will be switched off.<br>1: The light is or will be switched on.|M|M|M|{0, 1}|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||||
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:||||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.4 Input Enable (EN)

DP Name: Enable Abbr.: EN Mandatory
FB Name: FB Movement Detector for Lighting Can be internal
Description
Please refer to the functional specification.
This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may
either be disabled totally, or be limited to transmissions only caused by the Input MT.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Supp. Range Unit
b 0 = disable M {0, 1} none

The transmissions of the Outputs SOO
and/or TSS are limited. The movement
signals that are caused by the built-in
movement detector shall be disabled. Other
conditions for the transmission of SOO
and/or TSS may still be evaluated[ a)].
1 = enable

The transmissions of the Ouputs SOO
and/or TSS shall not be limited by this Input.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
a) It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it
may thus still happen that the FB MDL switches off the light. This is implementation dependent.
Special Features
None.

|2.7.4 Input|Col2|Enable (EN)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Enable|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|EN|EN|EN|EN|EN|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|||||
|FB Name:|FB Name:|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|FB Movement Detector for Lighting|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|Please refer to the functional specification.<br>This Input shall serve to limit the transmission of the Outputs SOO and/or TSS. The transmissions may<br>either be disabled totally, or be limited to transmissions only caused by the Input MT.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|0 = disable<br>The transmissions of the Outputs SOO<br>and/or TSS are limited. The movement<br>signals that are caused by the built-in<br>movement detector shall be disabled. Other<br>conditions for the transmission of SOO<br>and/or TSS may still be evaluated a). <br>1 = enable<br>The transmissions of the Ouputs SOO<br>and/or TSS shall not be limited by this Input.|M|M|M|{0, 1}|{0, 1}|{0, 1}|none|none|none|none|none|enable|enable|enable|enable|enable|enable|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||||
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:||||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|a) <br>It may happen that the FB MDL is disabled while the timer OCT is running. When OCT expires, it<br>may thus still happen that the FB MDL switches off the light. This is implementation dependent.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.5 Input Brightness External (BE)

DP Name: Brightness External Abbr.: BE Mandatory
FB Name: Movement Detector for Lighting Can be internal
Description
This Input shall allow for the reception of the current brightness provided by an external room light sensor.
This allows

 for a FB MDL without built-in brightness sensor, or
 for extra brightness information in addition to the brightness measured by the built-in brightness

sensor.
Datapoint Type
DPT_Name: DPT_Value_Lux
DPT Format: F16 DPT_ID: 9.004
Field Supp. Range Unit
FloatValue This field shall be the current illumination from M Lux
the external brightness sensor.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|2.7.5 Input|Col2|Brightness External (BE)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Brightness External|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|BE|BE|BE|BE|BE|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|||||
|FB Name:|FB Name:|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|This Input shall allow for the reception of the current brightness provided by an external room light sensor.<br>This allows<br> for a FB MDL without built-in brightness sensor, or<br> for extra brightness information in addition to the brightness measured by the built-in brightness<br>sensor.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|
|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|DPTID:|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|
|Field|Field|||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|FloatValue|FloatValue|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|This field shall be the current illumination from<br>the external brightness sensor.|M|M|M||||Lux|Lux|Lux|Lux|Lux|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||||
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:||||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.6 Input Movement Trigger (MT)

DP Name: Movement Trigger Abbr.: MT Mandatory
FB Name: Movement Detector for Lighting Can be internal
Description
This Input shall allow for the reception of external movement signals.
It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.
The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be
subject to evaluation of IOO, brightness, timers, etc.
The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation
(see 2.7.10).
Datapoint Type
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Supp. Range Unit
b 0 = Stop M {0, 1} none
This shall be interpreted as the end of the
movement detection by an external
movement sensor.
1 = Start
This shall be interpreted as the start of the
movement detection by an external
movement sensor.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|2.7.6 Input|Col2|Movement Trigger (MT)|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|DP Name:|DP Name:|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Movement Trigger|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|Abbr.:|MT|MT|MT|MT|MT|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|Mandatory|||||
|FB Name:|FB Name:|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|This Input shall allow for the reception of external movement signals.<br>It can be used as an alternative to the internal signal MSLT or be evaluated in parallel with it.<br>The precise point where this signal is evaluated in the FB MSLT design is not fixed: it may or may not be<br>subject to evaluation of IOO, brightness, timers, etc.<br>The functionality of the Input MT can be disabled through the Parameter Movement Trigger Evaluation<br>(see 2.7.10).|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|||||||||||||||||||||<br>Supp.|<br>Supp.|<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|0 <br>= Stop<br>This shall be interpreted as the end of the<br>movement detection by an external<br>movement sensor.<br>1 <br>= Start<br>This shall be interpreted as the start of the<br>movement detection by an external<br>movement sensor.|M|M|M|{0, 1}|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||||
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:||||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.7 Parameter Brightness Threshold (BT)

DP Name: Brightness Threshold Abbr.: BT Mandatory
FB Name: Movement Detector for Lighting (MDL) Can be internal
Description
This Parameter shall be the threshold value of the detected brightness above which the movement
detector will not signal detected movement, as specified in 2.2.5.
This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface
Object Property. The functionality can also be realised by a hardwired input.
Datapoint Type
DPT_Name: DPT_Value_Lux
DPT Format: F16 DPT_ID: 9.004
Field Supp. Range Unit Default
F16 Threshold value M cs Lux none
Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address: none
 Property Mandatory:

DP Address: IO Type(ID): 414 Property ID: 51
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only Read/Write
Protection *) Read level 3 Write level 3
Dynamics
Power down: Save: 1)
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
1) On power up, either the stored value may be used or the value ex-factory.

If the ex-factory value is used, it is not required that this Parameter value be stored at power down.
Special Features
None.

|DP Name:|Col2|Brightness Threshold|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|BT|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Movement Detector for Lighting (MDL)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|This Parameter shall be the threshold value of the detected brightness above which the movement<br>detector will not signal detected movement, as specified in 2.2.5.<br>This Parameter may be implemented as well as Memory Mapped Datapoint, as Group Object or Interface<br>Object Property. The functionality can also be realised by a hardwired input.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|
|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|DPTID:|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|9.004|
|Field|Field|||||||||||||||||||||||_<br>Supp.|_<br>Supp.|_<br>Supp.|<br>Range|<br>Range|<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|F16|F16|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|Threshold value|M|M|M|cs|cs|cs|Lux|Lux|Lux|Lux|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this||||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|||||||||||
||Request|Request|Request|Request|||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|Period:|||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|414<br>Property ID:<br>1 <br>N° of elements|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|
||Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||||
||Protection*)|Protection*)|Protection*)|Protection*)|Protection*)|Protection*)|Protection*)|Read level|Read level|Read level|Read level|Read level|Read level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3 <br>Write level|3|3|3|3|3|3|3|3|3|3|3|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|1)|
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|1) On power up, either the stored value may be used or the value ex-factory.<br>If the ex-factory value is used, it is not required that this Parameter value be stored at power down.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.8 Parameter Output Control Time (OCT)

**FB:** MDL **Property Name (Server):** Output Control Time Mandatory
Optional
**Description:**
Please refer to the functional specification.
**For the Output Timed StartStop**

The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in
case movement is detected continuously for a longer time; see Figure 35.
**For the Output Switch OnOff**

The Parameter OCT shall in this case be the period starting with the last detection of movement and
after which the FB MDL shall switch off the light; see Figure 34.
**DPT:** **Name** DPT_TimePeriodSec **DPT_ID** 7.008 **Datatype format:** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:**
b Time period. M min.: 0 s s 1 s
max: none

**Communication:**

DP Address: Object Type: 414 Property ID: 110
(in the server) Start-Index: 1 N° of elements

Property access: Read only  - Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value
None.
**Special Features:**
None.

|FB:|MDL|Col3|Col4|Property Name (Server):|Col6|Col7|Output Control Time|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|MDL|MDL|MDL|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Output Control Time|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|Please refer to the functional specification.<br>**For the Output Timed StartStop **<br>The Parameter OCT shall in this case be the period of the periodic transmission of the Output TSS in<br>case movement is detected continuously for a longer time; see Figure 35.<br>**For the Output Switch OnOff **<br>The Parameter OCT shall in this case be the period starting with the last detection of movement and<br>after which the FB MDL shall switch off the light; see Figure 34.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|**DPTID**|**DPTID**|7.008|7.008|7.008|7.008|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Time period.|Time period.|Time period.|Time period.|Time period.|M|M|min.: 0 s<br>max: none|min.: 0 s<br>max: none|min.: 0 s<br>max: none|min.: 0 s<br>max: none|s|s|s|s|1 s|1 s|none|none|none|none|none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.9 Parameter Enable Brightness Independency (EBI)

DP Name: Enable Brightness Independency Abbr.: EBI Mandatory
FB Name: Movement Detector for Lighting Can be internal
Description
This Parameter shall control (enable/disable) whether the FB MDL
 functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),

and will thus switch the light actuatopr even if there is sufficient light in the room, or
 functions only if the measured or received brightness is below a given threshold.
This Parameter shall be implemented as a Group Object.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Supp. Range Unit
b 0 = disable (brightness is evaluated) M {0, 1} none

The FB MDL shall only evaluate and
possibly transmit detected movement if the
brightness is below the threshold.
1 = enable (brightness is not evaluated).

The FB MDL shall evaluate any detected
movement regardless of the current
brightness.

Access Type
 Input
N  this 1  this
Spontaneous Cyclically: Time-out:
Request Polling: Period:
Communication Type
 Group Object Datapoint Mandatory:
Default Group Address:
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

|DP Name:|Col2|Col3|Enable Brightness Independency|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|EBI|Col25|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Movement Detector for Lighting|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||||
|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|
|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|This Parameter shall control (enable/disable) whether the FB MDL<br> functions independent of the measured or received brightness (Input Brightness External, see 2.7.5),<br>and will thus switch the light actuatopr even if there is sufficient light in the room, or<br> functions only if the measured or received brightness is below a given threshold.<br>This Parameter shall be implemented as a Group Object.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field||||||||||||||||||Supp.|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|<br>Unit|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|Default|Default|Default|Default|
