|b|b|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|0 = disable (brightness is evaluated)<br>The FB MDL shall only evaluate and<br>possibly transmit detected movement if the<br>brightness is below the threshold.<br>1 = enable (brightness is not evaluated).<br>The FB MDL shall evaluate any detected<br>movement regardless of the current<br>brightness.|M|M|M|M|M|{0, 1}|{0, 1}|{0, 1}|none|none|none|1 = enable|1 = enable|1 = enable|1 = enable|1 = enable|1 = enable|1 = enable|1 = enable|1 = enable|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||||Time-out:|Time-out:|Time-out:|Time-out:||||||||||
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||||Period:|Period:|Period:|Period:||||||||||
|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|Communication Type|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|||||||||||||||||||||||||||||||
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.10 Parameter Movement Trigger Evaluation

**FB:** MDL **Property Name (Server):** Movement Trigger Evaluation Mandatory
Optional
**Description:**
This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO
and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not
cause a transmission of SOO and/or TSS.
**DPT:** **Name** **DPT_ID** **Datatype format:**
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:**
b 0 = disable M {0,1} none none

The Input Movement Trigger does
not directly affect the tranmission
of the Outputs SOO and/or TSS,
but is subject to one or more
internal evaluations.
1 = enable

The Input Movement Trigger shall
directly cause the transmission of
the Outputs SOO and/or TSS.

**Communication:**

DP Address: Object Type: 414 Property ID: 111
(in the server) Start-Index: 1 N° of elements

Property access: Read only  - Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value
None.
**Special Features:**
None.

##### 2.7.11 Parameter Movement Sensor Pause Time

**FB:** MDL **Property Name (Server):** Movement Sensor Pause Time Mandatory
Optional
**Description:**
Please refer to the functional specification.
This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,
during which the internal detection of light shall be supressed.
**DPT:** **Name** DPT_TimePeriod100Msec **DPT_ID** 7.004 **Datatype format:** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:**
TimePeriod This field shall contain the M min.: 0 s s 100 ms
duration of the pause time. max: none

**Communication:**

DP Address: Object Type: 414 Property ID: 112
(in the server) Start-Index: 1 N° of elements

Property access: Read only  - Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value
None.
**Special Features:**
None.

|FB:|MDL|Col3|Col4|Property Name (Server):|Col6|Col7|Movement Trigger Evaluation|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|MDL|MDL|MDL|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Movement Trigger Evaluation|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|This Parameter shall control whether the Input Movement Trigger directly controls the Outputs SOO<br>and/or TSS, or is subject to one or more internal evaluation criteria, just as MSLT state, and may thus not<br>cause a transmission of SOO and/or TSS.|
|**DPT:**|**DPT:**|**Name **|**Name **||||**DPTID**|**DPTID**||||**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|||||||
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|0 = disable<br>The Input Movement Trigger does<br>not directly affect the tranmission<br>of the Outputs SOO and/or TSS,<br>but is subject to one or more<br>internal evaluations.<br>1 = enable<br>The Input Movement Trigger shall<br>directly cause the transmission of<br>the Outputs SOO and/or TSS.|0 = disable<br>The Input Movement Trigger does<br>not directly affect the tranmission<br>of the Outputs SOO and/or TSS,<br>but is subject to one or more<br>internal evaluations.<br>1 = enable<br>The Input Movement Trigger shall<br>directly cause the transmission of<br>the Outputs SOO and/or TSS.|0 = disable<br>The Input Movement Trigger does<br>not directly affect the tranmission<br>of the Outputs SOO and/or TSS,<br>but is subject to one or more<br>internal evaluations.<br>1 = enable<br>The Input Movement Trigger shall<br>directly cause the transmission of<br>the Outputs SOO and/or TSS.|0 = disable<br>The Input Movement Trigger does<br>not directly affect the tranmission<br>of the Outputs SOO and/or TSS,<br>but is subject to one or more<br>internal evaluations.<br>1 = enable<br>The Input Movement Trigger shall<br>directly cause the transmission of<br>the Outputs SOO and/or TSS.|0 = disable<br>The Input Movement Trigger does<br>not directly affect the tranmission<br>of the Outputs SOO and/or TSS,<br>but is subject to one or more<br>internal evaluations.<br>1 = enable<br>The Input Movement Trigger shall<br>directly cause the transmission of<br>the Outputs SOO and/or TSS.|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|MDL|Col3|Property Name (Server):|Col5|Col6|Movement Sensor Pause Time|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|MDL|MDL|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Movement Sensor Pause Time|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|Please refer to the functional specification.<br>This Parameter shall contain the short period starting with the reception of the value On on the Input IOO,<br>during which the internal detection of light shall be supressed.|
|**DPT:**|**DPT:**|**Name **|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|**DPTID**|**DPTID**|7.004|7.004|7.004|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|This field shall contain the<br>duration of the pause time.|This field shall contain the<br>duration of the pause time.|This field shall contain the<br>duration of the pause time.|This field shall contain the<br>duration of the pause time.|M|M|min.: 0 s<br>max: none|min.: 0 s<br>max: none|min.: 0 s<br>max: none|min.: 0 s<br>max: none|s|s|s|s|s|100 ms|100 ms|none|none|none|none|none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write||||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.12 Parameter Trigger Continue

|FB:|Col2|Col3|Property Name (Server):|Col5|Col6|Col7|Trigger Continue (TC)|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|||**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Trigger Continue (TC)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|This Parameter shall allow that the FB MDL only controls the light while it knows via its Input IOO that the<br>light is already switched on. The FB MDL will then keep the light on as long as it detects movement, this<br>is, as long as none of its timers expire. This allows the realisation of USE CASE 6.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTEnable|DPTEnable|DPTEnable|**DPTID**|1.003|1.003|1.003|1.003|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|B1|B1|B1|B1|B1|B1|
|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|0 = disable<br>The motion detector shall function<br>independently of the value of the Input IOO,<br>except for the suppression of the switching of<br>the light.<br>1 = enable<br>The FB MDL shall only evaluate the internal<br>signal_MSLT state_ if the Input IOO has the<br>value “on”.<br>If the Input IOO has the value “off” then the<br>internal signal_MSLT state_ shall not be<br>evaluated.<br>Other timers and functions in the FB MDL shall<br>be evaluated without change.|M|M|M|{0,1}|{0,1}|none|none|none|none|n/a|n/a|none|none|none|none|none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>414<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 3 Photometric sensors

#### 3.1 Overview photometric sensors (informative)
###### The following types of photometric sensors exist.

 1. Indoor Brightness Sensor This measures the indoor brightness.

 This is modelled by the FB Indoor Brightness Sensor (FB IBS, 409) in this paper.

 Its main Output provides the illuminance (DPT_Value_Lux, 9.004).

 2. Indoor Luminance Sensor This measures the indoor luminance.

 This is modelled by the FB Indoor Luminance Sensor (FB ILS, 410) in 3.2.

 Its main Output provides the luminance (DPT_Value_Luminance, 14.041).

 3. Daylight sensor This measures the outdoor brightness, typically in a larger range, for instance 1 000 Lux to 100 000 Lux.

 It provides the illuminance to the bus and may foresee some 1 bit Outputs for threshold functions.

 This sensor is not yet modelled as FB in KNX.

 4. Twilight sensor This measures the outdoor brightness, typically in the lower range 0 Lux to 1 000 Lux.

 It mainly provides a 1 bit Output to the bus.

 This sensor is not yet modelled as FB in KNX.

 5. Sun Intensity Sensor This sensor measures the sun intensity and provides the data to the bus with unit Wm[-2]. This information is mainly used in HVAC applications.

 This sensor is modelled in [03].


-----

#### 3.2 FB Indoor Brightness Sensor (Object Type 409)

##### 3.2.1 Aims and objectives
###### The FB Indoor Brightness Sensor (FB IBS) shall provide the illuminance measured at a certain location and provide this to the KNX system.

NOTE 5 This relates in turn to the irradiance (Wm-2) as specified in FB Sun Intensity Sensor (see [03]) weighted by the spectral
sensitivity of the human eye.

###### This shall be a physical sensor with a built-in or hard-wired brightness sensor.

##### 3.2.2 Functional specification

###### 3.2.2.1 Explanation of illuminance The illuminance is the ratio of the luminous flux indescent on a given surface and the size of that surface.

 Typical illuminance value that can be expected are listed in Table 15.

 Table 15 – Typical illuminance values

**Light conditions** **Illuminance**

Sunlight at noon in summer 100 000 Lux

Cloudy sky in summer 10 000 Lux

Rainy wheather with thunder clouds 1 000 Lux

Office lighting 500 Lux

Living room lighting 200 Lux

Staircase lighting 100 Lux

Street lighting 10 Lux

Twilight after sunset 1 Lux

Midnight at full moon 0,2 Lux

Sky with stars and no moon 0,000 5 Lux

###### 3.2.2.2 Basic functionality The FB IBS shall be able to detect the indoor brightness.

 From the measured electronic signals, the illumination shall be calculated. This calculation is not standardised. It shall lead to the value representing the illumination on a given room element. This calculated value shall be transmitted to KNX via the Output Room Illumination encoded as DPT_Value_Lux (DPT_ID: 9.004).

|Light conditions|Illuminance|
|---|---|
|Sunlight at noon in summer|100 000 Lux|
|Cloudy sky in summer|10 000 Lux|
|Rainy wheather with thunder clouds|1 000 Lux|
|Office lighting|500 Lux|
|Living room lighting|200 Lux|
|Staircase lighting|100 Lux|
|Street lighting|10 Lux|
|Twilight after sunset|1 Lux|
|Midnight at full moon|0,2 Lux|
|Sky with stars and no moon|0,000 5 Lux|


-----

###### Figure 43 – Typical room brightness measurement method

 3.2.2.3 Calibration It may be necessary that the installed device that realises the FB Brightness Sensor has to be calibrated. This may be due to:

 - the electronic measurement method, or

 - the mechanics (optics), or

 - the mounting place (e.g. in the ceiling), or

 - the reflection by objects in the room (e.g. floor, furniture, walls, etc.)

 The installer procedure for this calibration is not standardised.

##### 3.2.3 Constraints

###### 3.2.3.1 Evaluation of the calculated illuminance The FB IBS does not further evaluate the illuminance. The evaluation of threshold values or the further control of lighting is the task for different Functional Blocks.

 3.2.3.2 Luminance (cdm[-2]) This FB IBS does not feature any measurement of the luminance. The luminance shall be provided by the FB Indoor Luminance Sensor (see [03]).

 If it is wanted that both illuminance as well as luminance be provided on the bus, then both FBs Indoor Brightness Sensor and Indoor Luminance Sensor can be combined in a device.


-----

##### 3.2.4 Functional Block diagram

**FB Indoor Brightness Sensor (IBS)** **409**
**Inputs** **Outputs**
(RI) Room Illumination

**additional I/Os** **Parameters**
Illuminance sensor (COV) Change Of Value
(RT) Repetition Time

mandatory optional

###### Figure 44 – Functional Block Diagram for FB Indoor Brightness Sensor

##### 3.2.5 Datapoints

**Datapoint** **Abbr. Description** **Datapoint Type**

**Outputs**

Room Illumination RI Provides the calculated illuminance to the 9.004 DPT_Value_Lux
bus.

**Parameters**

Change Of Value COV Change of value in lux 9.004 DPT_Value_Lux

Repetition Time RT Repetition time value in seconds 7.005 DPT_TimePeriodSec

##### 3.2.6 FB Profiles[ 7)]

**Standard**

**Mode**

**Features and options**

Output RoomIllumination {
Output RoomIllumination _M_ _GO_
Change of Value _M_ _M_
Parameter COVLux _O_ _O_
Parameter COVPercent _O_ _O_
Periodic transmission _M_ _M_
}

7) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|2.4 Functional Block diagram|Col2|
|---|---|
|**FB Indoor Brightness Sensor(IBS) **<br>**409**|**FB Indoor Brightness Sensor(IBS) **<br>**409**|
|**Inputs**<br>**Outputs**<br>(RI)<br>Room Illumination|**Inputs**<br>**Outputs**<br>(RI)<br>Room Illumination|
|**additional I/Os**<br>Illuminance sensor|**Parameters**<br>(COV)<br>Change Of Value<br>(RT)<br>Repetition Time|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**||||
|Room Illumination|RI|Provides the calculated illuminance to the<br>bus.|9.004 DPT_Value_Lux|
|**Parameters**||||
|Change Of Value<br>Repetition Time|COV|Change of value in lux|9.004 DPT_Value_Lux|
|Change Of Value<br>Repetition Time|RT|Repetition time value in seconds|<br>7.005 DPT_TimePeriodSec|

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**IBS FB Profile 1**|
|Output RoomIllumination {|||
|Output RoomIllumination|_M _|_GO_|
|Change of Value|_M _|_M _|
|Parameter COVLux|_O _|_O _|
|Parameter COVPercent|_O _|_O _|
|Periodic transmission|_M _|_M _|
|}|||


-----

##### 3.2.7 Detailed specification of the Datapoints

###### 3.2.7.1 Output Room Illumination (RI)

DP Name: Room Illumination Abbr.: RI Mandatory
FB Name: FB Indoor Brightness Sensor Can be internal
**Description**
This Datapoint shall represent the illumination calculated by the FB.
If the variation of calculated illumination changes more than COV then the newly calculated value shall be
transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated
value shall be transmitted periodically.
**Datapoint Type**
DPT_Name: DPT_Value_Lux
DPT Format: F16 DPT_ID: 9.004

 Output
this  M this  1
Spontaneous COV: -Value See COV Min repetition period: none
Cyclic Period: See RT
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 3.2.7.2 Parameter Change of Value (COV)

**FB:** IBS **Property Name (Server):** Change of Value **Mandatory**
**Optional**
**Description:**
This represents the minimal change of the measurement that send a new value on the Output RI.
**DPT:** **Name** DPT_Value_Lux **DPT_ID** 9.004 **Datatype format:** F16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
FloatValue This field shall contain the M cs Lux 1 Lux cs
value over which the
measured illuminance shall
change before it is transmitted
on the bus.

**Communication:**
 Property Mandatory:
DP Address: Object Type: 409 Property ID: 110
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only  - Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**
In channel code PART_COV_Lux is used.

|DP Name:|Col2|Room Illumination|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|RI|Col22|Col23|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|FB Indoor Brightness Sensor|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|This Datapoint shall represent the illumination calculated by the FB.<br>If the variation of calculated illumination changes more than COV then the newly calculated value shall be<br>transmitted on the bus. If the illumination doesn’t change more than COV, then the current calculated<br>value shall be transmitted periodically.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|__<br>F16|DPTID:|DPTID:|DPTID:|9.004|9.004|9.004|9.004|9.004|9.004|
|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||-Value|-Value|-Value|-Value|-Value|See COV|See COV|See COV|See COV|Min repetitionperiod:|Min repetitionperiod:|Min repetitionperiod:|Min repetitionperiod:|none|none|none|none|none|
||||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|Period:|Period:|Period:|Period:|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|
||Request|Request|Request|Request|Request|||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|IBS|Col3|Property Name (Server):|Col5|Col6|Change of Value|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|IBS|IBS|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|This represents the minimal change of the measurement that send a new value on the Output RI.|
|**DPT:**|**DPT:**|**Name **|DPTValueLux|DPTValueLux|DPTValueLux|**DPTID**|**DPTID**|9.004|9.004|9.004|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|F16|F16|F16|F16|F16|F16|F16|F16|
|**Field **|**Field **|**Field **|__<br><br>**Description **|__<br><br>**Description **|__<br><br>**Description **|__<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|FloatValue|FloatValue|FloatValue|This field shall contain the<br>value over which the<br>measured illuminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured illuminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured illuminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured illuminance shall<br>change before it is transmitted<br>on the bus.|M|M|cs|cs|cs|cs|Lux|Lux|Lux|Lux|1 Lux|1 Lux|1 Lux|1 Lux|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|||||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|In channel code PARTCOVLux is used.|


-----

###### 3.2.7.3 Parameter: Repetition Time (RT)

**FB:** IBS **Property Name (Server):** Repetition Time **Mandatory**
**Optional**
**Description:**
This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is
detected.
**DPT:** **Name** DPT_TimePeriodSec **DPT_ID** 7.005 **Datatype format:** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
TimePeriod This shall specify the repetition M cs s 1 s cs
time of the periodic
transmission of the Output RI.

**Communication:**

DP Address: Object Type: 409 Property ID: 111
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only  - Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value
None.
**Special Features:**
In channel code PART_Cycle_Time is used

#### 3.3 FB Indoor Luminance Sensor (Object Type 410)

##### 3.3.1 Aims and objectives
###### The FB Indoor Luminance Sensor (ILS) shall provide the luminance measured at a certain location and provides this to the KNX system.

##### 3.3.2 Functional specification

###### 3.3.2.1 Explanation of luminance Luminance is defined in [06]. It represents the luminous intensity in a certain direction.

 This quantity characterizes the impression of brightness, which an illuminated or a luminant surface effects in the human eye.

 The luminance is independent from the distance to the observer; that means, that the impression of brightness does not change when the distance between observer and observed object changes.

 Typical luminance value that can be expected are listed in Table 16.

 Table 16 – Typical luminance values

**Light source** **Luminance**

Sun at noon 1 600 000 000 cd/m²

100 W clear light bulb 10 000 000 cd/m²

Sun at sunset 5 000 000 cd/m²

100 W opal light bulb 200 000 cd/m²

Blue sky 10 000 cd/m²

Candlelight 5 000 cd/m²

Moonlight 2 500 cd/m²

sky at night 0,001 cd/m²

|FB:|IBS|Col3|Property Name (Server):|Col5|Col6|Repetition Time|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|IBS|IBS|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|This represents the period of emission of the Ouptut Room Illumination (RI) when no change of value is<br>detected.|
|**DPT:**|**DPT:**|**Name **|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|**DPTID**|**DPTID**|7.005|7.005|7.005|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|This shall specify the repetition<br>time of the periodic<br>transmission of the Output RI.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output RI.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output RI.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output RI.|M|M|cs|cs|cs|s|s|s|s|1 s|1 s|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>409<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|In channel code PARTCycleTime is used|

|Light source|Luminance|
|---|---|
|Sun at noon|1 600 000 000 cd/m²|
|100 W clear light bulb|10 000 000 cd/m²|
|Sun at sunset|5 000 000 cd/m²|
|100 W opal light bulb|200 000 cd/m²|
|Blue sky|10 000 cd/m²|
|Candlelight|5 000 cd/m²|
|Moonlight|2 500 cd/m²|
|sky at night|0,001 cd/m²|


-----

###### 3.3.2.2 Basic functionality The FB ILS shall be able to detect the indoor luminance.

 The luminance is typically measured by an electronic sensor.

 The measured luminance shall be provided to the KNX system through the Output Indoor Luminance (IL) encoded as DPT_Value_Luminance (14.041, F32, cdm[-2]).

##### 3.3.3 Constraints
###### None.

##### 3.3.4 Functional Block diagram

**FB Indoor Luminance Sensor (ILS)** **410**
**Inputs** **Outputs**
(IL) Indoor Luminance

**additional I/Os** **Parameters**
luminance sensor (COV) Change Of Value
(RT) Repetition Time

mandatory optional

###### Figure 45 – Functional Block Diagram for FB Indoor Luminance Sensor

##### 3.3.5 Datapoints

**Datapoint** **Abbr. Description** **Datapoint Type**

**Outputs**

Indoor Luminance IL Provides the measured luminance to the 14.041 DPT_Value_Luminance
bus.

**Parameters**

Change Of Value COV Change of value in cdm[-2]. 14.041 DPT_Value_Luminance

Repetition Time RT Repetition time value in seconds 7.005 DPT_TimePeriodSec

|3.4 Functional Block diagram|Col2|
|---|---|
|**FB Indoor Luminance Sensor(ILS) **<br>**410**|**FB Indoor Luminance Sensor(ILS) **<br>**410**|
|**Inputs**<br>**Outputs**<br>(IL)<br>Indoor Luminance|**Inputs**<br>**Outputs**<br>(IL)<br>Indoor Luminance|
|**additional I/Os**<br>luminance sensor|**Parameters**<br>(COV)<br>Change Of Value<br>(RT)<br>Repetition Time|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**||||
|Indoor Luminance|IL|Provides the measured luminance to the<br>bus.|14.041 DPT_Value_Luminance|
|**Parameters**||||
|Change Of Value<br>Repetition Time|COV|Change of value in cdm-2.|14.041 DPT_Value_Luminance|
|Change Of Value<br>Repetition Time|RT|Repetition time value in seconds|<br>7.005 DPT_TimePeriodSec|


-----

##### 3.3.6 FB Profiles[ 8)]

**Standard**

**Mode**

**Features and options**

Output Indoor Luminance {
Output IL _M_ _GO_
Change of Value _M_ _M_
Parameter COV_cd_per_m2 _O_ _O_
Parameter COVPercent _O_ _O_
Periodic transmission _M_ _M_
}

##### 3.3.7 Detailed specification of the Datapoints

###### 3.3.7.1 Output Indoor Luminance (IL)

DP Name: Indoor Luminance Abbr.: IL Mandatory
FB Name: FB Indoor Luminance Sensor Can be internal
**Description**
This Datapoint shall represent the luminance observed by the FB ILS.
If the variation of the luminance changes more than COV then the new value shall be transmitted on the
bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted
periodically.
**Datapoint Type**
DPT_Name: DPT_Value_Luminance
DPT Format: F32 DPT_ID: 14.041

 Output
this  M this  1
Spontaneous COV: -Value See COV Min repetition period: none
Cyclic Period: See RT
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

8) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**ILS FB Profile 1**|
|Output Indoor Luminance {|||
|Output IL|_M _|_GO_|
|Change of Value|_M _|_M _|
|Parameter COVcdperm2|_O _|_O _|
|___<br>Parameter COVPercent|_O _|_O _|
|Periodic transmission|_M _|_M _|
|}|||

|DP Name:|Col2|Indoor Luminance|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|IL|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|FB Indoor Luminance Sensor|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|This Datapoint shall represent the luminance observed by the FB ILS.<br>If the variation of the luminance changes more than COV then the new value shall be transmitted on the<br>bus. If the luminance doesn’t change more than COV, then the current value shall be transmitted<br>periodically.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|DPTID:|DPTID:|DPTID:|14.041|14.041|14.041|14.041|14.041|14.041|
|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|||||-Value|-Value|-Value|-Value|-Value|See COV|See COV|See COV|See COV|Min repetitionperiod:|Min repetitionperiod:|Min repetitionperiod:|Min repetitionperiod:|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|See RT|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 3.3.7.2 Parameter Change of Value (COV)

**FB:** ILS **Property Name (Server):** Change of Value **Mandatory**
**Optional**
**Description:**
This represents the minimal change of the measurement that send a new value on the Output IL.
**DPT:** **Name** DPT_Value_Luminance **DPT_ID** 14.041 **Datatype format:** F32
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:**
F32 This field shall contain the M cs cdm[-] 1 cdm[-2]
value over which the 2
measured luminance shall
change before it is transmitted
on the bus.

**Communication:**
 Property Mandatory:
DP Address: Object Type: 410 Property ID: 110
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only  - Read/Write
Protection Read level 3 Write level 3
**Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**
None.

###### 3.3.7.3 Parameter: Repetition Time (RT)

**FB:** ILS **Property Name (Server):** Repetition Time **Mandatory**
**Optional**
**Description:**
This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is
detected.
**DPT:** **Name** DPT_TimePeriodSec **DPT_ID** 7.005 **Datatype format:** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:**
TimePeriod This shall specify the repetition M cs s 1 s
time of the periodic
transmission of the Output IL.

**Communication:**

DP Address: Object Type: 410 Property ID: 111
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only Read/Write
Protection Read level 3 Write level 3
**Exception Handling:** Value after Power-up: Stored Value Curr Value Default Value
None.
**Special Features:**
None.

|FB:|ILS|Col3|Property Name (Server):|Col5|Col6|Change of Value|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|ILS|ILS|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|Change of Value|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|This represents the minimal change of the measurement that send a new value on the Output IL.|
|**DPT:**|**DPT:**|**Name **|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|**DPTID**|**DPTID**|14.041|14.041|14.041|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|F32|F32|F32|F32|F32|F32|F32|F32|
|**Field **|**Field **|**Field **|__<br><br>**Description **|__<br><br>**Description **|__<br><br>**Description **|__<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|F32|F32|F32|This field shall contain the<br>value over which the<br>measured luminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured luminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured luminance shall<br>change before it is transmitted<br>on the bus.|This field shall contain the<br>value over which the<br>measured luminance shall<br>change before it is transmitted<br>on the bus.|M|M|cs|cs|cs|cs|cdm-<br>2|cdm-<br>2|cdm-<br>2|cdm-<br>2|1 cdm-2|1 cdm-2|1 cdm-2|1 cdm-2|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|Property access:|Property access:|Property access:|Property access:|Read only||- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|- <br>Read/Write|||||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|ILS|Col3|Property Name (Server):|Col5|Col6|Repetition Time|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|ILS|ILS|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|Repetition Time|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|This represents the period of emission of the Output Indoor Luminance (IL) when no change of value is<br>detected.|
|**DPT:**|**DPT:**|**Name **|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|**DPTID**|**DPTID**|7.005|7.005|7.005|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|This shall specify the repetition<br>time of the periodic<br>transmission of the Output IL.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output IL.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output IL.|This shall specify the repetition<br>time of the periodic<br>transmission of the Output IL.|M|M|cs|cs|cs|s|s|s|s|1 s|1 s|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|Object Type:<br>410<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|Read level<br>3 <br>Write level<br>3|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|<br>     <br>   <br>   <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 4 Functional Blocks for E-Mode Channels

#### 4.1 Usage requirements
###### The Functional Block specifications below only provide complementary information to the E-Mode Channel definitions. They are only provided for completeness and understanding of these E-Mode Channel definitions.

 As a consequence, no Object Types for Interface Objects are specified below. It will be a decision of KNX Association Working Group Interworking how these Functional Blocks will be continued and if any Object Type will be assigned.

 These Functional Blocks shall be used only for implementation of E-Mode devices.

 These Functional Block specifications shall not be used for any other goal; in particular, no implementation for S-Mode devices shall be based on these specifications.

 KNX Association will take care of compatibility between any currently specified E-Mode Channel definition and the final version of these Functional Blocks.

 To this, the KNX Association Application Specification Groups shall take the functionality achieved by these Functional Blocks as the minimal mandatory basis for further work.

#### 4.2 FB_Switch_Scene_Numbered

##### 4.2.1 Definition

######  Name: FB_Switch_Scene_Numbered

  Object type: See “Usage requirements” in 4.1.

##### 4.2.2 Functional specification
###### On interaction, a scene number shall be sent.

 There shall be two possible interactions.
 1. On interaction 1 the value of parameter Scene Number 1 (P1) shall be sent. 2. On interaction 2 the value of parameter Scene Number 2 (P2) shall be sent.

 It shall not be possible to learn scenes.

##### 4.2.3 Functional Block diagram

###### FB_Switch_Scene_Numbered

 Inputs Outputs (SN) Scene Number  Parameters Scene Number 1 (P1)  Scene Number 2 (P2) 


-----

##### 4.2.4 Datapoints

###### Datapoint Abbr. Description Datapoint Type

 Outputs

 Scene Number SN To activate the scene of this value 18.001 DPT_SceneControl

 Parameters

 Scene Number 1 P1 Scene number to send on interaction 1 18.001 DPT_SceneControl

 Scene Number 2 P2 Scene number to send on interaction 2 18.001 DPT_SceneControl

##### 4.2.5 Runtime Interworking – dependence on Configuration Mode

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|Scene Number|SN|To activate the scene of this value|18.001 DPT_SceneControl|
|<br>**Parameters**|<br>**Parameters**|<br>**Parameters**|<br>**Parameters**|
|Scene Number 1|P1|Scene number to send on interaction 1|18.001 DPT_SceneControl|
|Scene Number 2|P2|Scene number to send on interaction 2|<br>18.001 DPT_SceneControl|

|Basic FB|Col2|Col3|Standard Mode|Extended Mode|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|<br>**LTE-HEE**|
|**Outputs**|SN|**GO**||-|-|
|**Parameters**|P1|||-|-|
||P2|||-|-|


-----

##### 4.2.6 Detailed specification of the Datapoints

###### 4.2.6.1 Output Scene number

DP Name: Scene Number Abbr.: SN Mandatory
FB Name: FB_Switch_Scene_Numbered Can be internal
**Description**
This Datapoint shall hold the value that shall be sent on the bus on interaction.
**Datapoint Type**
DPT Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001

 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period:
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 4.2.6.2 Parameter Scene Number 1

DP Name: Scene Number 1 Abbr.: P1 Mandatory
FB Name: FB_Switch_Scene_Numbered Can be internal
**Description**
This parameter shall be used to set the scene number sent on interaction 1 on the switch.
**Datapoint Type**
DPT_Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001
Fields Description Supp. Range Unit Default
B1 = 0 not used
R1 Reserved
U6 Scene number [0 … 63]
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Scene Number|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|SN|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|This Datapoint shall hold the value that shall be sent on the bus on interaction.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT Name:|DPT Name:|DPT Name:|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|DPT Format:|DPT Format:|DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|
|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:||||||||||||||
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|DP Name:|Scene Number 1|Col3|Col4|Abbr.:|P1|Col7|Col8|Col9|Mandatory|Col11|Col12|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|Can be internal|Can be internal|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|This parameter shall be used to set the scene number sent on interaction 1 on the switch.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|
|Fields|Fields|Fields|Description|Description|Description|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Default|Default|Default|Default|
|B1|B1|B1|= 0 not used|= 0 not used|= 0 not used|||||||||||
|R1|R1|R1|Reserved|Reserved|Reserved|||||||||||
|U6|U6|U6|Scene number|Scene number|Scene number||[0 … 63]|[0 … 63]|[0 … 63]|[0 … 63]||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 4.2.6.3 Parameter Scene Number 2

DP Name: Number 2 Abbr.: P2 Mandatory
FB Name: FB_Switch_Scene_Numbered Can be internal
**Description**
This parameter shall be used to set the scene number sent on interaction 2 on the switch.
**Datapoint Type**
DPT_Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001
Fields Description Supp. Range Unit Default
B1 = 0 not used
R1 Reserved
U6 Scene number [0 … 63]
**Exception Handling**
None.
**Special Features**
None.

#### 4.3 FB_Switch_Dimming_Value

##### 4.3.1 Definitions

######  Name: FB_Switch_Dimming_Value

  Object type: See “Usage requirements” in 4.1.

##### 4.3.2 Functional specification
###### On interactions, a dimming value shall be sent.

 There shall be two possible interactions.
 1. On interaction 1 the value parameter Dimming Value 1 (P1) shall be sent. 2. On interaction 2 the value of para meter Dimming Value 2 (P2) shall be sent.

##### 4.3.3 Functional Block diagram

###### FB_Switch_Dimming_Value

 Inputs Outputs (DV) Dimming Value  Parameters Dimming Value 1 (P1)  Dimming Value 2 (P2) 

|DP Name:|Number 2|Col3|Col4|Abbr.:|P2|Col7|Col8|Col9|Mandatory|Col11|Col12|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|FBSwitchSceneNumbered|Can be internal|Can be internal|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|This parameter shall be used to set the scene number sent on interaction 2 on the switch.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|
|Fields|Fields|Fields|Description|Description|Description|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Default|Default|Default|Default|
|B1|B1|B1|= 0 not used|= 0 not used|= 0 not used|||||||||||
|R1|R1|R1|Reserved|Reserved|Reserved|||||||||||
|U6|U6|U6|Scene number|Scene number|Scene number||[0 … 63]|[0 … 63]|[0 … 63]|[0 … 63]||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.3.4 Datapoints

###### Datapoint Abbr. Description Datapoint Type

 Outputs

 Dimming Value DV To set an absolute dimming value.

 Parameters

 Dimming Value 1 P1 Value of the dimming value to send on interaction 1.

 Dimming Value 2 P2 Value of the dimming value to send on interaction 2.

##### 4.3.5 Runtime Interworking – dependence on Configuration Mode

###### Outputs DV GO - 
 Parameters P1  - 
 P2 - 
|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|Dimming Value|DV|To set an absolute dimming value.|5.001 DPT_Scaling|
|<br>**Parameters**|<br>**Parameters**|<br>**Parameters**|<br>**Parameters**|
|Dimming Value 1|P1|Value of the dimming value to send on<br>interaction 1.|5.001 DPT_Scaling|
|Dimming Value 2|P2|Value of the dimming value to send on<br>interaction 2.|5.001 DPT_Scaling|

|Basic FB|Col2|Col3|Standard Mode|LTE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-HEE**|
|**Outputs**|DV|GO||-|-|
|**Parameters**|P1|||-|-|
||P2|||-|-|


-----

##### 4.3.6 Detailed specification of the Datapoints

###### 4.3.6.1 Output Dimming Value

DP Name: Dimming_Value Abbr.: DV Mandatory
FB Name: FB_Switch_Dimming_Value Can be internal
**Description**
This Datapoint shall represent the value that shall be sent on the bus on interaction.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001

 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period:
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

###### 4.3.6.2 Parameter Value 1

DP Name: Value 1 Abbr.: P1 Mandatory
FB Name: FB_Switch_Dimming_Value Can be internal
**Description**
This parameter is used to set the value sent on interaction 1 on the switch
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Col2|Dimming Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|DV|Col24|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|_<br>FBSwitchDimmingValue|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|This Datapoint shall represent the value that shall be sent on the bus on interaction.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|
|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:||||||||||||||
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|DP Name:|Value 1|Col3|Abbr.:|P1|Col6|Mandatory|Col8|Col9|Col10|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|
|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 4.3.6.3 Parameter Value 2

DP Name: Value 2 Abbr.: P2 Mandatory
FB Name: FB_Switch_Dimming_Value Can be internal
**Description**
This parameter is used to set the value sent on interaction 2 on the switch.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
**Exception Handling**
None.
**Special Features**
None.

#### 4.4 FB_PB_Dimming_Value

##### 4.4.1 Definition

######  Name: FB_PB_Dimming_Value

  Object type: See “Usage requirements” in 4.1.

##### 4.4.2 Functional specification
###### On interaction, a dimming value shal be sent.

 There shall be only one possible interaction.
 1. On interaction 1 (press on button for example) value of parameter Dimming Value (P1) shall be sent.

##### 4.4.3 Functional Block diagram

###### FB_PB_Dimming_Value

 Inputs Outputs (DV) Dimming Value  Parameters Dimming Value 1 (P1) 

##### 4.4.4 Datapoints

|DP Name:|Value 2|Col3|Abbr.:|P2|Col6|Mandatory|Col8|Col9|Col10|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|FBSwitchDimmingValue|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|This parameter is used to set the value sent on interaction 2 on the switch.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|
|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**|**Outputs**|**Outputs**|**Outputs**|
|Dimming Value|DV|To set an absolute dimming value|5.001 DPT_Scaling|
|<br>**Parameters **|<br>**Parameters **|<br>**Parameters **|<br>**Parameters **|
|Dimming Value|P1|Value of the dimming value to send on<br>interaction 1|5.001 DPT_Scaling|


-----

##### 4.4.5 Runtime Interworking – dependence on Configuration Mode

###### Outputs DV GO - 
 Parameter P1 - 
##### 4.4.6 Detailed specification of the Datapoints

###### 4.4.6.1 Output Dimming Value

DP Name: Dimming_Value Abbr.: DV Mandatory
FB Name: FB_PB_Dimming_Value Can be internal
**Description**
This Datapoint represents the value sent on the bus on interaction.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001

 Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period:
Request
**Communication Type**
 Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

|Basic FB|Col2|Col3|Standard Mode|Extended Mode|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-HEE**|
|**Outputs**|DV|GO||-|-|
|**Parameter**|P1|||-|-|

|DP Name:|Col2|Dimming Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|DV|Col23|Col24|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|_<br>FBPBDimmingValue|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|This Datapoint represents the value sent on the bus on interaction.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|
|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|_|
| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output| Output|
||this M|this M|this M|||||||this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||
||||||||||Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:||||||||||||||
||Request|Request|Request|Request|Request||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint| Group Object Datapoint|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 4.4.6.2 Parameter Value

DP Name: Value 1 Abbr.: P1 Mandatory
FB Name: FB_PB_Dimming_Value Can be internal
**Description**
This parameter is used to set the value sent on interaction 1 on the switch
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
**Exception Handling**
None.
**Special Features**
None.

|DP Name:|Value 1|Col3|Abbr.:|P1|Col6|Mandatory|Col8|Col9|Col10|Col11|
|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FBPBDimmingValue|FBPBDimmingValue|FBPBDimmingValue|FBPBDimmingValue|FBPBDimmingValue|Can be internal|Can be internal||||
|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|___<br>**Description **|
|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|This parameter is used to set the value sent on interaction 1 on the switch|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|5.001|5.001|5.001|5.001|
|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|_<br>**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

