# Application Descriptions

### Lighting

 Lighting Sensors

## Supplement 1 LTE-Mode Extensions

###### Summary

 This document specifies the Functional Blocks for sensors in the Lighting Application Domain.

 Version 01.00.02 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Version** **Date** **Modifications**

AN141 v02 2011.10.27 Preparation of the Draft for Voting.
7/20/1 S1 2013.10.22 Publication as Chapter 7/20/1 Supplement 1 “Lighting Sensors – LTEv01.00.00 Mode Extensions”

01.00.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

##### References

[01] Chapter 7/20/1 “Lighting Sensors”

Filename: 07_20_01 Supp 1 Lighting sensors - LTE-Mode extensions AS v01.00.02.docx
Version: 01.00.02
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 53

|Version|Date|Modifications|
|---|---|---|
|AN141 v02|2011.10.27|Preparation of the Draft for Voting.|
|7/20/1 S1<br>v01.00.00|2013.10.22|Publication as Chapter 7/20/1 Supplement 1 “Lighting Sensors – LTE-<br>Mode Extensions”|
|01.00.02|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

##### Contents

###### 1 FB Light Switching Sensor Basic (LSSB) ............................................................................ 5 1.1 Aims and objectives ........................................................................................................ 5 1.2 Functional specification .................................................................................................. 5 1.2.1 Overview ............................................................................................................. 5 1.3 Functional Block diagram ............................................................................................. 10 1.4 Datapoints ..................................................................................................................... 10 1.5 Detailed specification of the Datapoints ....................................................................... 13 1.5.1 Output SwitchOnOff ......................................................................................... 13 1.5.2 Output ControlModeUser ................................................................................. 14 1.5.3 Output TimedStartStop ..................................................................................... 15 1.5.4 Input InfoOnOff ................................................................................................ 16 1.5.5 Input ControlModeEff ...................................................................................... 17 1.5.6 Parameter-set LightingGroup ............................................................................ 18 1.5.7 Parameter LSSBMode ...................................................................................... 20 1.5.8 Parameter ModePB1RisingEdge ...................................................................... 20 1.5.9 Parameter ModePB1FallingEdge...................................................................... 21 1.5.10 Parameter ModePB2RisingEdge ...................................................................... 21 1.5.11 Parameter ModePB2FallingEdge...................................................................... 22

 2 FB Light Dimming Sensor Basic (LDSB) ........................................................................... 23 2.1 Aims and objectives ...................................................................................................... 23 2.2 Functional specification ................................................................................................ 23 2.2.1 Overview ........................................................................................................... 23 2.3 Functional Block diagram ............................................................................................. 26 2.4 Datapoints ..................................................................................................................... 26 2.5 Detailed specification of the Datapoints ....................................................................... 28 2.5.1 Output SwitchOnOff ......................................................................................... 28 2.5.2 Output RelSetvalueControl ............................................................................... 29 2.5.3 Output AbsSetvalueControl .............................................................................. 30 2.5.4 Output ControlModeUser ................................................................................. 31 2.5.5 Output TimedStartStop ..................................................................................... 32 2.5.6 Input InfoOnOff ................................................................................................ 33 2.5.7 Input ControlModeEff ...................................................................................... 33 2.5.8 Input ActualDimmingValue .............................................................................. 33 2.5.9 Parameter-set LightingGroup ............................................................................ 34 2.5.10 Parameter LDSBMode ...................................................................................... 36 2.5.11 Parameter PBInterfNormalState ....................................................................... 36 2.5.12 Parameter TimeLongKeypress .......................................................................... 37 2.5.13 Parameter AbsSetvalue ..................................................................................... 37

 3 FB Indoor Brightness Sensor (IBS) .................................................................................... 38 3.1 Aims and objectives ...................................................................................................... 38 3.2 Functional specification ................................................................................................ 38 3.2.1 Overview ........................................................................................................... 38 3.3 Functional Block diagram ............................................................................................. 39 3.4 Datapoints ..................................................................................................................... 40 3.5 Detailed specification of the Datapoints ....................................................................... 41 3.5.1 Output RoomIllumination ................................................................................. 41 3.5.2 Parameter-set LightingGroup ............................................................................ 42 3.5.3 Parameter COVLux .......................................................................................... 43


-----

###### 3.5.4 Parameter COVPercent ..................................................................................... 44 3.5.5 Parameter HeartbeatRepetitionTime ................................................................. 44 3.5.6 Parameter MinRepetitionTime.......................................................................... 45

 4 FB Indoor Luminance Sensor (ILS) ................................................................................... 46 4.1 Aims and objectives ...................................................................................................... 46 4.2 Functional specification ................................................................................................ 46 4.2.1 Overview ........................................................................................................... 46 4.3 Functional Block diagram ............................................................................................. 47 4.4 Datapoints ..................................................................................................................... 47 4.5 Detailed specification of the Datapoints ....................................................................... 49 4.5.1 Output IndoorLuminance .................................................................................. 49 4.5.2 Parameter-set LightingGroup ............................................................................ 50

 Abbreviations

COV Change Of Value
IBS FB Indoor Brightness Sensor
ILS FB Indoor Luminance Sensor
IR LTE-Mode InfoReport service
LDSB FB Light Dimming Sensor Basic
LDAB FB Light Dimming Actuator Basic
LSAB FB Light Switching Actuator Basic
LSSB FB Light Switching Sensor Basic
LTE-Mode Logical Tag Extended easy mode


-----

#### 1 FB Light Switching Sensor Basic (LSSB)

##### 1.1 Aims and objectives
###### The definitions in this document for FB Light Switching Sensor Basic (LSSB) are an add-on to the existing FB Specification in [01] to describe the LTE-Mode runtime interface and LTE-Mode specific parameters of FB LSSB.

 The FB LSSB is used in the Application Domain Lighting to notify light switching commands to:
 - switching and dimming actuators (traditional direct sensor – actuator communication)

 - or to provide light switching sensor data to a Lighting Controller (sensor – controller – actuator communication)

 The Inputs and Outputs of FB LSSB are specified in this document but not the Human Machine Interface (HMI). Consequently, the manufacturers of the button or switch have the possibility to implement their design and their operation methods.

##### 1.2 Functional specification

###### 1.2.1 Overview The FB Light Switching Sensor Basic
 • provides hardwired inputs or local push-button/HMI functionality to trigger output messages to control the On/Off status

 • of FB Light Switching Actuator Basic (LSAB) 

 • or FB Light Dimming Actuator Basic (LDAB)

 • receives status feedback messages from light switching/dimming actuators according to the FB specification in [01]

 Binding of LSSB and LSAB / LDAB FBs is based on LTE-Mode zoning concepts. Control and status feedback information are exchanged according to LTE-Mode mechanisms in a common LightingGroup. 

 In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones.

 Runtime process communication of LSSB is disabled if LTE-Mode LightingGroup is ‘OutOfService’ 


-----

###### Figure 1 – LSSB with single push-button interface (toggle mode)

 This example shows the binding of two parallel light switching sensors LSSB with two parallel light switching actuators LSAB in the same LightingGroup. 

 Both LSSB are configured to invert the output SwitchOnOff on each transmission according to the received InfoOnOff feedback information (toggle mode). Runtime process data SwitchOnOff is provided by both LSSB and received by both LSAB. 

 Actuator feedback information InfoOnOff is provided by one LSAB actuator (configured as group- speaker) to support toggle functionality in the LSSB.

NOTE 1 Since both actuators are controlled together, InfoOnOff could in principle be provided by both LSAB. On/Off value of
both actuator feedback messages would normally be identical (=> last wins principle on the input in the LSSB). Redundant
InfoOnOff messages create unnecessary traffic and should be avoided.


-----

###### Figure 2 – LSSB with dual push-button interface 

 This example shows the binding of 3 parallel LSSB with two parallel light switching actuators LSAB in the same LightingGroup (7.1.1):
 - one LSSB with dual push-button interface - one LSSB with single push-button interface sending SwitchOn only - one LSSB with single push-button interface sending SwitchOff only

 None of the LSSB requires InfoOnOff feedback information to implement a toggle function of SwitchOnOff output.


-----

|Light Switching Actuator (LSAB)<br>Lighting Group 7.1.1<br>SwitchOnOff InfoOnOff<br>TimedStartStop|Col2|
|---|---|
|Management Data|Management Data|
|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>LSABMode<br>_SensorConnection_|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>LSABMode<br>_SensorConnection_|

|Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>LTE IR<br>SwitchOnOff<br>Management Data<br>LSSB Configuration Data<br>LightingGroup 7.1.1<br>LSSBMode two push-button<br>ModePB1RisingEdge SwitchOn<br>ModePB1FallingEdge inactive<br>I ModePB2RisingEdge SwitchOff<br>ModePB2FallingEdge inactive<br>0<br>Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>LTE IR<br>TimedStartStop<br>Management Data<br>LSSB Configuration Data<br>LightingGroup 7.1.1<br>I|Col2|
|---|---|
|I|I|


###### Figure 3 – Autonomous switch-off function via TimedStartStop signal

 Figure 3 illustrates the runtime mechanism between LSSB and LSAB to trigger an autonomous switch off function on the LSAB. LSSB may provide an optional, dedicated trigger signal TimedStartStop to implement e.g. a ‘staircase-function’. TimedStartStop is distributed using LTE-Mode InfoReport mechanisms.

 Input TimedStartStop on the LSAB will temporarily switch the actuator in the On-state for a defined time. Afterwards LSAB executes an autonomous switch-off function. A manufacturer-specific pre-warning action may be performed.

**Light Switching Sensor (LSSB)** **„Lighting Controller“**

**Lighting Group 7.1.1** **LTE IR** **Lighting Group 7.1.1** **LTE IR** **Light Switching Actuator (LSAB)**

ControlModeEff ControlModeUser ControlModeUser ControlModeEff

**Lighting Group 7.1.1**

SwitchOnOff **LTE IR** SwitchOnOff SwitchOnOffControlCmd **LTE W** SwitchOnOffControlCmd InfoOnOff

InfoOnOff InfoOnOff SwitchOnOff

Management Data

Manual **LSSB Configuration Data** TimedStartStop

LightingGroup _7.1.1_ Management Data
LSSBMode _two push-button_ **Configuration Data** Management Data

I ModePB1RisingEdge _SwitchOn_ LightingGroup _7.1.1_ **LSAB Configuration Data**

ModePB1FallingEdge _inactive_ EnableInfoOnOff(output) _false_ LightingGroup _7.1.1_

0 ModePB2RisingEdge _SwitchOff_ EnableInfoOnOff _true_
ModePB2FallingEdge _inactive_ LSABMode _ControllerConnection_ 1

**Light Switching Sensor (LSSB)**

**Lighting Group 7.1.1** **Light Switching Actuator (LSAB)**

InfoOnOff SwitchOnOff **LTE IR** **Lighting Group 7.1.1**

SwitchOnOffControlCmd InfoOnOff

Management Data SwitchOnOff

**LSSB Configuration Data**

TimedStartStop

LightingGroup _7.1.1_
LSSBMode _one push-button_

ModePB1RisingEdge _invert InfoOnOff_ Management Data

ModePB1FallingEdge _inactive_ **LSAB Configuration Data**
ModePB2RisingEdge _inactive_ LightingGroup _7.1.1_

ModePB2FallingEdge _inactive_ EnableInfoOnOff _false_

I/0 LSABMode _ControllerConnection_ 1

###### Figure 4 – LSSB - Lighting Controller – LSAB connection

|Col1|Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>ControlModeEff ControlModeUser<br>SwitchOnOff<br>Management Data|Col3|
|---|---|---|
||<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_two push-button_<br>ModePB1RisingEdge<br>_inactive_<br>_SwitchOn_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_SwitchOff_|<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_two push-button_<br>ModePB1RisingEdge<br>_inactive_<br>_SwitchOn_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_SwitchOff_|
|<br>0<br>  <br>I|<br>0<br>  <br>I|_7.1.1_<br>_two push-button_<br>_inactive_<br>_SwitchOn_<br>_SwitchOff_|

|„Lighting Controller“<br>Lighting Group 7.1.1<br>ControlModeUser ControlModeEff<br>SwitchOnOff SwitchOnOffControlCmd<br>InfoOnOff InfoOnOff<br>Management Data|Col2|Col3|
|---|---|---|
||**Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff(output)<br>_false_||


-----

###### Figure 4 illustrates a light switching application by a Lighting Controller. The LTE-Mode Lighting application model does not define a dedicated ‘Lighting Controller’ FB. The design and runtime interface of the Lighting Controller is manufacturer specific. However in the runtime system, the Lighting Controller shall emulate a Lighting Actuator ‘proxy LSAB’ as the counterpart for the Lighting Sensors.

 FB LSSB is connected to a Lighting Controller to notify direct control commands SwitchOnOff requested by the room occupant (manual lighting control). 

 In addition LSSB may provide the optional signal ControlModeUser representing a request by the user to change from manual to automatic lighting control mode (and vice versa). The Lighting Controller provides the current lighting control mode ControlModeEff (automatic/manual) as optional feedback information for the LSSB.
 The Lighting Controller determines the current On/Off setpoint of the lighting actuator according to control commands from LSSB and other criteria (e.g. scheduler, room occupancy etc.). Lighting Controller uses the specific SwitchOnOffControlCmd message to control the On/Off state of the light switching actuator LSAB.

NOTE 2 SwitchOnOff input of the LSAB is used for direct sensor- actuator communication only and deactivated (automatically or
via configuration) if LSAB is connected to a Lighting Controller.


-----

##### 1.3 Functional Block diagram

**FB Light Switching Sensor Basic (LSSB)** **421**
**Inputs** **Outputs**
Binding Grp.: LightingGroup (Geographical)
IR: LSAB.InfoOnOff IR: SwitchOnOff
IR: LDAB.InfoOnOff IR: ControlModeUser
IR: LSAB.ControlModeEff IR: TimedStartStop
IR: LDAB.ControlModeEff

**additional I/Os** **Parameters**

- One or two on board push-buttons LightingGroup (Geographical)

- or inputs to wire external switches/push- LSSBMode

buttons ModePB1RisingEdge

ModePB1FallingEdge

ModePB2RisingEdge
ModePB2FallingEdge

mandatory optional IR: LTE-Mode
InfoReport

###### Figure 5 – Functional Block Diagram for FB Light Switching Sensor Basic

##### 1.4 Datapoints

|FB Light Switching Sensor Basic (LSSB) 421|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSAB.InfoOnOff<br>IR: SwitchOnOff<br>IR: LDAB.InfoOnOff<br>IR:ControlModeUser <br>IR: LSAB.ControlModeEff<br>IR: TimedStartStop <br>IR: LDAB.ControlModeEff|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSAB.InfoOnOff<br>IR: SwitchOnOff<br>IR: LDAB.InfoOnOff<br>IR:ControlModeUser <br>IR: LSAB.ControlModeEff<br>IR: TimedStartStop <br>IR: LDAB.ControlModeEff|
|**additional I/Os**<br>- One or two on board push-buttons<br>- or inputs to wire external switches/push-<br> buttons|**Parameters**<br>LightingGroup (Geographical)<br>LSSBMode<br>ModePB1RisingEdge<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>ModePB2FallingEdge|

|Datapoint|Description|Datapoint Type|LSSB<br>PID|
|---|---|---|---|
|**Outputs**||||
|SwitchOnOff|Control signal to switch the light on (=1)<br>or off(=0)|DPT_Switch (1.001)|PID 61|
|ControlModeUser|Command to request automatic or<br>manual light control by local operation<br>0: automatic light control<br>1: manual light control<br>2 to 255 reserved for future extensions|DPT_LightControl-<br>Mode (20.604)|PID 64|
|TimedStartStop|Trigger to activate a timed switch on<br>and autonomous switch off function by<br>the actuator|DPT_Start (1.010)|PID 65|
|**Inputs**||||
|LSAB.InfoOnOff<br>LDAB.InfoOnOff|Feedback information from the actuator<br>(LSAB or LDAB) to indicate the binary<br>state of the light:<br>on (=1) or off<br>(=0)|DPT_Switch (1.001)|LSAB PID 51<br>LDAB PID 51|
|LSAB.ControlModeEff<br>LDAB.ControlModeEff|Feedback information from a Lighting<br>Controller to indicate whether automatic<br>or manual light control mode is currently<br>active<br>0: automatic light control<br>1: manual light control<br>2 to 255 reserved for future extensions|DPT_LightControl-<br>Mode (20.604)|LSAB PID 54<br>LDAB PID 54|


-----

|Parameters|Col2|Col3|Col4|
|---|---|---|---|
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- <br>DPT_Ucount-<br>Value8_Z<br>(202.002)<br>- <br>DPT_Ucount-<br>Value8_Z<br>(202.002)<br>- <br>DPT_Ucount-<br>Value8_Z<br>(202.002)|PID 101-103|
|LSSBMode|Defines the basic behaviour of LSSB:<br>1: one push button/binary input mode;<br>additional features controlled by<br>ModePB1Rising/FallingEdge<br>2: two push buttons/binary inputs<br>mode; additional features controlled<br>by ModePB1Rising/FallingEdge and<br>ModePB2Rising/FallingEdge|DPT_SwitchPBModel<br>(20.605)|PID 120|
|ModePB1RisingEdge|Defines behaviour of SwitchOnOff for a<br>rising edge of push button 1<br>0: inactive (no message sent)<br>1: SwitchOff message sent<br>2: SwitchOn message sent<br>3: inverse value of InfoOnOff is sent|DPT_PBAction<br>(20.606)|PID 121|
|ModePB1FallingEdge|Defines behaviour of SwitchOnOff for a<br>falling edge of push button 1<br>0: inactive (no message sent)<br>1: SwitchOff message sent<br>2: SwitchOn message sent<br>3: inverse value of InfoOnOff is sent|DPT_PBAction<br>(20.606)|PID 122|
|ModePB2RisingEdge|Defines behaviour of SwitchOnOff for a<br>rising edge of push button 2<br>0: inactive (no message sent)<br>1: SwitchOff message sent<br>2: SwitchOn message sent<br>3: inverse value of InfoOnOff is sent|DPT_PBAction<br>(20.606)|PID 123|
|ModePB2FallingEdge|Defines behaviour of SwitchOnOff for a<br>falling edge of push button 2<br>0: inactive (no message sent)<br>1: SwitchOff message sent<br>2: SwitchOn message sent<br>3: inverse value of InfoOnOff is sent|DPT_PBAction<br>(20.606)|PID 124|


###### Table 1 - LTE-Mode specific Properties

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||||


-----

###### Table 2 - Standard Properties of Interface Object

**Support**

**Parameter** LSSBMode O

ModePB1RisingEdge O

ModePB1FallingEdge O

ModePB2RisingEdge O

ModePB2FallingEdge O

**Diagnostic** -**Data**

###### Configuration of LSSB functionality via parameters LSSBMode and ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge.

 Table 3 - LSSB configuration

**Parameter settings**

LSSBMode ModePB1 ModePB1 ModePB2 ModePB2

**LSSB functionality [1)]** RisingEdge FallingEdge RisingEdge FallingEdge

- single button, toggle mode = 1 = 3 = 0 = 0 = 0

- single button, send Switch On = 1 = 2 = 0 = 0 = 0

- single button, send Switch Off = 1 = 1 = 0 = 0 = 0

- dual button,

  - PB1 send Switch On = 2 = 2 = 0 = 1 = 0

  - PB2 send Switch Off

- dual button, with [2)]

  - PB1 toggle mode =2 = 3 = 0 = 3 = 0

  - PB2 toggle mode

1) In all examples SwitchOnOff message is triggered by PB rising edge
2) This configuration could only make sense if the 2 PBs are separated in a larger distance from each other and are
connected over a common interface.

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LSSBMode|O|
||ModePB1RisingEdge|O|
||ModePB1FallingEdge|O|
||ModePB2RisingEdge|O|
||ModePB2FallingEdge|O|
||||
|**Diagnostic**<br>**Data**|--||
||||

|Col1|Table 3 - LSSB configuration|Col3|Col4|Col5|Col6|
|---|---|---|---|---|---|
||**Parameter settings**|**Parameter settings**|**Parameter settings**|**Parameter settings**|**Parameter settings**|
|**LSSB functionality**1)|LSSBMode|ModePB1<br>RisingEdge|ModePB1<br>FallingEdge|ModePB2<br>RisingEdge|ModePB2<br>FallingEdge|
| single button, toggle mode|= 1|= 3|= 0|= 0|= 0|
| single button, send Switch On|= 1|= 2|= 0|= 0|= 0|
| single button, send Switch Off|= 1|= 1|= 0|= 0|= 0|
| dual button,<br>- PB1 send Switch On<br>- PB2 send Switch Off|= 2|= 2|= 0|= 1|= 0|
| dual button, with2) <br>- PB1 toggle mode<br>- PB2 toggle mode|=2|= 3|= 0|= 3|= 0|


-----

##### 1.5 Detailed specification of the Datapoints

###### 1.5.1 Output SwitchOnOff

**FB:** LSSB **LTE-Mode Server Output Name:** SwitchOnOff Mandatory Optional

**Description:**

Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming
actuators in the same LightingGroup.

**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1

Field Description Sup. Range Unit COV Default
b This field shall indicate whether M {0, 1} - - LSSB requests to switch the light
on (1) or off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 61

**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):**

Output per default communicating Binding Group Wildcard allowed

InfoReport

Tx Prio: High Normal Low

(LTE-Mode ReadResponse polling of
the output shall always Transm after Powerup: Stored Value Act Value Default Value
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

-
**Special Features:**

- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is
possible that only one value of the range is transmitted

- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or
within the same BuildingZone

- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by
user interaction only

|FB: LSSB|Col2|LTE-Mode Server Output Name: SwitchOnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators in the same LightingGroup.|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Description<br>This field shall indicate whether<br>LSSB requests to switch the light<br>on (1) or off (0)|<br>Description<br>This field shall indicate whether<br>LSSB requests to switch the light<br>on (1) or off (0)|<br>Description<br>This field shall indicate whether<br>LSSB requests to switch the light<br>on (1) or off (0)|Sup.<br>M|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Unit<br>-|Unit<br>-|COV<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|IO Type(ID): <br>421(LSSB) <br>Property ID:<br>61|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|COV<br>MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|- Depending on the parameters ModePB1Rising/FallingEdge and ModePB2Rising/FallingEdge it is<br>possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 1.5.2 Output ControlModeUser

**FB:** LSSB **LTE-Mode Server Output** ControlModeUser Mandatory Optional
**Name:**

**Description:**
Output ControlModeUser provides a command to request/release manual light control by local operation.
The HMI action to trigger this command is manufacturer specific.
Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of
multiple LSSB in the same zone.
**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8
Field Description Sup. Range Unit COV Default
ControlMode This field shall indicate whether M 0, 1  [1)] - - cs
automatic light control (0) or
manual light control (1) is
requested by the room occupant.

Values 2 to 255 are reserved for
future extensions

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 64
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of the

Transm after Powerup: [2)] Stored Value Act Value Default Value

output shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only
2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that
LSSB does not send an initial ControlModeUser message after power-return.

|FB: LSSB|Col2|LTE-Mode Server Output ControlModeUser<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Mandatory Optional|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|<br>Output ControlModeUser provides a command to request/release manual light control by local operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LSSB inthe same zone.|
|**DPT:**|Name|Name|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPT ID|DPT ID|DPT ID|20.604|20.604|20.604|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|
|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is<br>requested by the room occupant.<br>Values 2 to 255 are reserved for<br>future extensions|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>0, 11)|Range<br>0, 11)|Range<br>0, 11)|Range<br>0, 11)|Unit<br>-|Unit<br>-|Unit<br>-|COV<br>-|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>421(LSSB) <br>Property ID:<br>64|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’ only<br>2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LSSB does not send an initial ControlModeUser message after power-return.|


-----

###### 1.5.3 Output TimedStartStop

**FB:** LSSB **LTE-Mode Server Output** TimedStartStop Mandatory Optional
**Name:**

**Description:**
Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.
**DPT:** Name DPT_Start DPT ID 1.010 Datatype format B1
Field Description Sup. Range Unit COV Default
b b = 1: triggers the start of the M {0, 1}  [1)] - - cs

timed switch on and autonomous switch off
function
b = 0: switch off immediately and

stop the timer

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 65
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only

No spontaneous transmission of a default value after power-return. Transmission shall be triggered by
user interaction only

|FB: LSSB|Col2|LTE-Mode Server Output TimedStartStop<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory Optional|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|
|**DPT:**|Name|Name|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPT ID|DPT ID|DPT ID|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1: triggers the start of the<br>timed switch on and auto-<br>nomous switch off<br>function<br>b = 0: switch off immediately and<br>stop the timer|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Unit<br>-|Unit<br>-|Unit<br>-|COV<br>-|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>65|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- sec<br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 1.5.4 Input InfoOnOff

**FB:** LSSB **LTE-Mode Client Input** InfoOnOff Mandatory Optional
**Name:**

**Description:**
Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming
(LDAB) actuator(s) in the same zone.
This information can be used solely for visualization purposes, for implementing the toggle functionality of
SwitchOnOff output or for other purposes.
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Unit Default
b indicates the switching status of the lighting M -- Off
actuator On (1) or Off (0)
In case of dimming actuator:

                  - 0: light off

              - 1: light on or dimmed > 0 %

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** 417 (LSAB)
IO Type(ID): Property ID: 51
418 (LDAB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
If this DP is not received (communication failure or configuration mistake) and the toggle functionality is
activated, then output SwitchOnOff will still toggle
**Special Features:**
If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.
Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages
are normally identical => last wins principle on the LSSB input
However it is highly recommended to configure one actuator in the zone as InfoOnOff Group Speaker

|FB: LSSB|Col2|LTE-Mode Client Input InfoOnOff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|<br>Input InfoOnOff is used to receive the On/Off status of the corresponding switching (LSAB) or dimming<br>(LDAB) actuator(s) in the same zone.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality of<br>SwitchOnOffoutput or for other purposes.|
|**DPT:**|Name|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Description<br>indicates the switching status of the lighting<br>actuator On (1) or Off (0)<br>In case of dimming actuator:<br>- 0: light off<br>- 1: light on or dimmed > 0 %|Sup.<br>M|Unit<br>--|Default<br>Off|Default<br>Off|Default<br>Off|Default<br>Off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB) <br>Property ID:<br>51|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value|**Value after Powerup:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|<br>   <br>If this DP is not received (communication failure or configuration mistake) and the toggle functionality is<br>activated, then output SwitchOnOff willstilltoggle|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|<br>If multiple actuators are operated in the same zone, each actuator may send its own InfoOnOff message.<br>Since all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>are normally identical => last wins principle on the LSSB input<br>However it is highly recommended to configure one actuator inthe zone as InfoOnOffGroup Speaker|


-----

###### 1.5.5 Input ControlModeEff

**FB:** LSSB **LTE-Mode Client Input Name:** ControlModeEff Mandatory Optional
**Description:**
Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting
control is currently active in the zone.
This information can be used solely for visualization purposes, or to synchronize ControlModeUser values
of multiple LSSB in the same zone, or for other purposes.
**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8
Field Description Sup. Unit Default
b This field shall indicate whether automatic light M -- cs
control (0) or manual light control (1) is currently
active

values 2 to 255 are reserved for future extensions

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** 417 (LSAB)
IO Type(ID): Property ID: 54
418 (LDAB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as
an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves
like a lighting actuator proxy to emulate traditional direct sensor – actuator communication.

|FB: LSSB|Col2|LTE-Mode Client Input Name: ControlModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory|Col19|Col20|Optional|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|<br>Input ControlModeEff is provided by a Lighting Controller to indicate if manual or automatic lighting<br>control is currently active in the zone.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple LSSB in the same zone, or for other purposes.|
|**DPT:**|Name|Name|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPT ID|DPT ID|DPT ID|20.604|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic light<br>control (0) or manual light control (1) is currently<br>active<br>values 2 to 255 are reserved for future extensions|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>417 (LSAB)<br>418 (LDAB)<br>Property ID:<br>54|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|<br>ControlModeEff feedback from a Lighting Controller is represented in the LTE-Mode runtime system as<br>an InfoReport from an LSAB or LDAB. From the perspective of the LSSB the Lighting Controller behaves<br>like a lighting actuator proxy to emulate traditional direct sensor –actuator communication.|


-----

###### 1.5.6 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 1.5.6.1 Parameter BuildingZone 

**FB:** LSSB **Property Name (Server):** LightingGroup.BuildingZone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status Bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command Enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: LSSB|Col2|Property Name (Server): LightingGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1 to 126|1 to 126|1 to 126|1 to 126|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|Bitset|Bitset|Bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||Enum|Enum|Enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.6.2 Parameter Room

**FB:** LSSB **Property Name (Server):** LightingGroup.Room Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

###### 1.5.6.3 Parameter Subzone

**FB:** LSSB **Property Name (Server):** LightingGroup.Subzone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: LSSB|Col2|Property Name (Server): LightingGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|M|M|1 to 63|1 to 63|1 to 63|1 to 63|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|

|FB: LSSB|Col2|Property Name (Server): LightingGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|M|M|1 to 15|1 to 15|1 to 15|1 to 15|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>421 (LSSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LSSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.7 Parameter LSSBMode

**FB:** LSSB **Property Name (Server):** LSSBMode Mandatory Optional
**Description:**
This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for
light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the
light dimming sensor.
Two models are supported:

- light switching (toggle mode) with one push-button

- light switching with two push-button: one button used to switch on the light; the other button used to

switch off the light
**DPT:** Name DPT_SwitchPBModel DPT ID 20.605 Datatype format N8
Field Description Sup. Range Unit
1: one push button/binary input mode; additional cs
features controlled by ModePB1Rising/FallingEdge
2: two push buttons/binary inputs mode; additional
features controlled by ModePB1Rising/FallingEdge
and ModePB2Rising/FallingEdge

**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 1.5.8 Parameter ModePB1RisingEdge

**FB:** LSSB **Property Name (Server):** ModePB1RisingEdge Mandatory Optional
**Description:**
This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button
input 1
**DPT:** Name DPT_PBAction DPT ID 20.606 Datatype format N8
Field Description Sup. Range Unit
0: no SwitchOnOff message sent cs
1: SwitchOnOff = Off message is sent
2: SwitchOnOff = On message is sent
3: SwitchOnOff = inverse value of InfoOnOff is sent

**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LSSB|Col2|Col3|Property Name (Server): LSSBMode|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|<br>This parameter selects the basic behavior of the LSSB in regards to the push-button interface used for<br>light switching. This parameter is meaningful if conventional push-buttons/switches are connected to the<br>light dimming sensor.<br>Two models are supported:<br>- light switching (toggle mode) with one push-button<br>- light switching with two push-button: one button used to switch on the light; the other button used to<br>switch off  the light|
|**DPT:**|Name|Name|DPTSwitchPBModel|DPTSwitchPBModel|DPTSwitchPBModel|DPTSwitchPBModel|DPT ID|20.605|20.605|20.605|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|1:<br>one push button/binary input mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>2:<br>two push buttons/binary inputs mode; additional<br>features controlled by ModePB1Rising/FallingEdge<br>and ModePB2Rising/FallingEdge|||cs|cs|||Cs|Cs|Cs|Cs|Cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LSSB|Col2|Col3|Property Name (Server): ModePB1RisingEdge|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 1|
|**DPT:**|Name|Name|DPTPBAction|DPTPBAction|DPTPBAction|DPT ID|20.606|20.606|20.606|20.606|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|||cs|cs|cs|cs||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 1.5.9 Parameter ModePB1FallingEdge

**FB:** LSSB **Property Name (Server):** ModePB1FallingEdge Mandatory Optional
**Description:**
This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push
button input 1
**DPT:** Name DPT_PBAction DPT ID 20.606 Datatype format N8
Field Description Sup. Range Unit
0: no SwitchOnOff message sent cs
1: SwitchOnOff = Off message is sent
2: SwitchOnOff = On message is sent
3: SwitchOnOff = inverse value of InfoOnOff is sent

**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 1.5.10 Parameter ModePB2RisingEdge

**FB:** LSSB **Property Name (Server):** ModePB2RisingEdge Mandatory Optional
**Description:**
This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button
input 2
**DPT:** Name DPT_PBAction DPT ID 20.606 Datatype format N8
Field Description Sup. Range Unit
0: no SwitchOnOff message sent cs
1: SwitchOnOff = Off message is sent
2: SwitchOnOff = On message is sent
3: SwitchOnOff = inverse value of InfoOnOff is sent *)

**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 123
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.
LSSBMode = 2: two push buttons/binary inputs
*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each
other and are connected over a common interface

|FB: LSSB|Col2|Col3|Property Name (Server): ModePB1FallingEdge|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|<br>This parameter specifies the behaviour of SwitchOnOff output on detection of a falling edge at push<br>button input 1|
|**DPT:**|Name|Name|DPTPBAction|DPTPBAction|DPTPBAction|DPTPBAction|DPT ID|20.606|20.606|20.606|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|||0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent|||cs|cs|cs|cs||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LSSB|Col2|Col3|Property Name (Server): ModePB2RisingEdge|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a rising edge at push button<br>input 2|
|**DPT:**|Name|Name|DPTPBAction|DPTPBAction|DPTPBAction|DPTPBAction|DPT ID|20.606|20.606|20.606|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|||0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|||cs|cs|||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|


-----

###### 1.5.11 Parameter ModePB2FallingEdge

**FB:** LSSB **Property Name (Server):** ModePB2FallingEdge Mandatory Optional
**Description:**
This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button
input 2
**DPT:** Name DPT_PBAction DPT ID 20.606 Datatype format N8
Field Description Sup. Range Unit
0: no SwitchOnOff message sent cs
1: SwitchOnOff = Off message is sent
2: SwitchOnOff = On message is sent
3: SwitchOnOff = inverse value of InfoOnOff is sent *)

**Communication:**

**DP Address:** IO Type(ID): 421 (LSSB) Property ID: 124
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.
LSSBMode = 2: two push buttons/binary inputs
*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each
other and are connected over a common interface

|FB: LSSB|Col2|Col3|Property Name (Server): ModePB2FallingEdge|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|<br>This parameter specifies the behavior of SwitchOnOff output on detection of a falling edge at push button<br>input 2|
|**DPT:**|**DPT:**|Name|DPTPBAction|DPTPBAction|DPTPBAction|DPTPBAction|DPT ID|20.606|20.606|20.606|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|0:<br>no SwitchOnOff message sent<br>1:<br>SwitchOnOff = Off message is sent<br>2:<br>SwitchOnOff = On message is sent<br>3: <br>SwitchOnOff = inverse value of InfoOnOff is sent *)|||cs|cs|cs|cs||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>421 (LSSB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|<br>The value of this parameter is only meaningful if 2 buttons are used to switch on/off the light; i.e.<br>LSSBMode = 2: two push buttons/binary inputs<br>*) this configuration could only make sense if the 2 PBs are separated in a larger distance from each<br>other and are connected over a common interface|


-----

#### 2 FB Light Dimming Sensor Basic (LDSB)

##### 2.1 Aims and objectives
###### The definitions in this document for FB Light Dimming Sensor Basic (LDSB) are an add-on to the existing FB Specification in [01] to describe the LTE-Mode runtime interface and LTE-Mode specific parameters of FB LDSB.

 It specifies the functionality of FB LDSB, for example contained in a switch or a push button, to increase or decrease the brightness of a lamp or to switch the lamp on/off.

 The FB LDSB is used in the Application Domain Lighting to notify light control commands to:

 • control dimming actuators (traditional direct sensor – actuator communication)
 • or to provide light dimming sensor data to a Lighting Controller (sensor – controller – actuator communication)

 The inputs and outputs of FB LDSB are specified in this document but not the Human Machine Interface (HMI). Consequently, the manufacturers of the button or switch have the possibility to implement their design and their operation methods.

##### 2.2 Functional specification

###### 2.2.1 Overview The FB Light Dimming Sensor Basic
 • provides hardwired inputs or local button/HMI functionality to trigger output messages to control
 • the switching/dimming status of FB Light Dimming Actuator Basic (LDAB)

 • or the On/Off status of FB Light Switching Actuator Basic (LSAB)

 • receives status feedback messages from light switching/dimming actuators according to the FB specification in [01]

 Binding of LDSB with FBs LSAB / LDAB is based on LTE-Mode zoning concepts. Control and status feedback information are exchanged according to LTE-Mode mechanisms in a common LightingGroup. 

 In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones.

 Runtime process communication of LDSB is disabled if LTE-Mode LightingGroup is ‘OutOfService’ 

 Three mechanisms are provided in the LDSB model to implement the dimming function between LDSB and LDAB:
 • the setpoint value of the dimmer is increased and decreased starting from the current value via combined start/stop and increase/decrease command attributes in the RelSetvalueControl output
 • the setpoint value of the dimmer is increased and decreased in relative steps starting from the current value via step increase/decrease attributes in the RelSetvalueControl output
 • the setpoint value of the dimmer is directly controlled through the output AbsSetvalueControl.

 All models can be combined in a LDSB implementation.


-----

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>Light Dimming Sensor (LDSB)<br>AbsSetvalueControl<br>Lighting Group 7.1.1<br>LTE IR<br>TimedStartStop TimedStartStop<br>LTE IR<br>LTE IR ActualDimmingValue<br>RelSetvalueControl RelSetvalueControl<br>LTE IR LTE IR<br>SwitchOnOff SwitchOnOff InfoOnOff<br>Management Data Management Data<br>LDSB Configuration Data LDAB Configuration Data<br>I /▲ LightingGroup 7.1.1 LightingGroup 7.1.1<br>LDSBMode two push-button LDABMode SensorConnection<br>PBInterfNormalState open EnableInfoOnOff true<br>0 /▼ TimeLongKeypress 700ms EnableActualDimmingValue true<br>Light Switching Sensor (LSSB)<br>Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1 LTE IR Lighting Group 7.1.1<br>InfoOnOff SwitchOnOff AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>Management Data<br>SwitchOnOff InfoOnOff<br>LSSB Configuration Data<br>LightingGroup 7.1.1 Management Data<br>LSSBMode one push-button<br>ModePB1RisingEdge invert InfoOnOff LDAB Configuration Data<br>ModePB1FallingEdge inactive LightingGroup 7.1.1<br>ModePB2RisingEdge inactive LDABMode SensorConnection<br>ModePB2FallingEdge inactive EnableInfoOnOff false<br>I/0 EnableActualDimmingValue false|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>TimedStartStop<br>ActualDimmingValue<br>RelSetvalueControl<br>SwitchOnOff InfoOnOff|LTE IR<br>LTE IR|
|---|---|---|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>RelSetvalueControl<br>TimedStartStop<br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>**Light Switching Sensor (LSSB)**<br> <br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_one push-button_<br>  <br>I/0<br>ModePB1RisingEdge<br>_inactive_<br>_invert InfoOnOff_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_inactive_<br>_inactive_<br>ModePB2FallingEdge<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_false_<br>AbsSetvalueControl<br>TimedStartStop<br>**LTE IR**|Management Data|Management Data|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>RelSetvalueControl<br>TimedStartStop<br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>**Light Switching Sensor (LSSB)**<br> <br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_one push-button_<br>  <br>I/0<br>ModePB1RisingEdge<br>_inactive_<br>_invert InfoOnOff_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_inactive_<br>_inactive_<br>ModePB2FallingEdge<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_false_<br>AbsSetvalueControl<br>TimedStartStop<br>**LTE IR**|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|


###### Figure 6 – Example of direct sensor - actuator binding

 Figure 6 illustrates the binding of parallel Light Switching/Dimming Sensors LSSB/LDSB with two parallel Light Dimming Actuators LDAB in the same LightingGroup.

 LDSB is configured to be operated via 2 push-buttons or binary inputs.
 • one push-button / binary input to switch the lamp On and increase the dimming setpoint value
 • one push-button / binary input to switch the lamp Off and decrease the dimming setpoint value

 Both LSSB and LDSB control the light On/Off state via SwitchOnOff command. RelSevalueControl is provided by the LDSB to start/stop dimming up/down. SwitchOnOff and RelSetvalueControl commands are sent using LTE-Mode InfoReport Service and are received by both LDAB in the same LightingGroup. 

 LDSB may provide an optional, dedicated trigger signal TimedStartStop to implement e.g. a ‘staircase- function’ in the actuator. TimedStartStop is distributed using LTE-Mode InfoReport mechanisms.

 Input TimedStartStop on the LDAB will temporarily switch the actuator in the On-state for a defined time. Afterwards LDAB executes an autonomous switch-off function.

 Actuator feedback information InfoOnOff could in principle be provided by both LDAB to support e.g. the toggle functionality in the LSSB. However, in the example above InfoOnOff is provided by LDAB only (configured as Group Speaker).

NOTE 3 Since both actuators are controlled together, On/Off value of both actuator feedback messages would normally be
identical (=> last wins principle on the input in the LSSB). Redundant InfoOnOff messages create unnecessary traffic and should be
avoided.


-----

AbsSetvalueControl AbsSetvalueControl

ActualDimmingValue **LTE IR**

RelSetvalueControl ActualDimmingValue

Management Data **LTE IR**

SwitchOnOff InfoOnOff

**LDSB Configuration Data**
LightingGroup _7.1.1_

Management Data

... _..._

I/0 **LDAB Configuration Data**

LightingGroup _7.1.1_

LDABMode _SensorConnection_
EnableInfoOnOff _true_

EnableActualDimmingValue _true_

###### Figure 7 – Direct control of the absolute dimming value

 Figure 7 illustrates the runtime interworking mechanisms between a LDSB and a LDAB with the purpose to directly control the absolute dimming value (% value) of the actuator. 

 Control command AbsSetvalueControl is provided by the LDSB using LTE-Mode InfoReport Service and received by the LDAB in the same LightingGroup. 

 LDAB may provide feedback information ActualDimmingValue representing the current lighting level (% value) of the actuator. This information may be useful on the LDSB for visualization for any other purpose.

**Light Dimming Sensor (LDSB)** **„Lighting Controller“**

ControlModeEffLighting Group 7.1.1ControlModeUser **LTE IR** ControlModeUserLighting Group 7.1.1ControlModeEff **LTE IR**

**LTE IR** InfoOnOff

**LTE IR** ActualDimmingValue AbsSetvalueControl **LTE IR** AbsSetvalueControl **Light Dimming Actuator (LDAB)**

RelSetvalueControl SwitchOnOffControlCmd **LTE W** SwitchOnOffControlCmdLighting Group 7.1.1

Manual **LDSB Configuration DataManagement Data** SwitchOnOff RelSetvalueControlCmd **LTE W** RelSetvalueControlCmd

...LightingGroup _7.1.1..._ **LTE IR** ActualDimmingValue AbsSetvalueControlCmd **LTE W** AbsSetvalueControlCmd

**LTE IR** InfoOnOff InfoOnOff AbsSetvalueControl

**Light Dimming Sensor (LDSB)** ActualDimmingValue RelSetvalueControl ActualDimmingValue **[LTE IR]**

**Lighting Group 7.1.1RelSetvalueControl** **LTE IR** SwitchOnOff InfoOnOff **LTE IR**

SwitchOnOff **LTE IR** Management Data Management Data

**Configuration Data**

**LDSB Configuration DataManagement Data** LightingGroupEnableInfoOnOff(output)EnableActualDimmingValue(output) _7.1.1falsefalse_ **LDAB Configuration DataLightingGroupLDABModeEnableInfoOnOff** _ControllerConnection7.1.1true_

I /▲ LightingGroup _7.1.1_ EnableActualDimmingValue _true_

LDSBMode _two push-button_

PBInterfNormalState _open_
0 /▼ TimeLongKeypress _700ms_

###### Figure 8 – LDSB - Lighting Controller – LDAB connection

 Figure 8 illustrates a light dimming application by a Lighting Controller. The LTE-Mode Lighting application model does not define a dedicated ‘Lighting Controller’ FB. The design and runtime interface of the Lighting Controller is manufacturer specific. However in the runtime system, the Lighting Controller shall emulate a Lighting Actuator “proxy LDAB” as the counterpart for the Lighting Sensors LDSB.

 FB LDSB is connected to a Lighting Controller to notify control commands SwitchOnOff, RelSetvalueControl, AbsSetvalueControl requested by the room occupant (manual lighting control). 

 Inputs SwitchOnOff, RelSetvalueControl and AbsSetvalueControl on the Lighting Controller are usually processed with the same priority (last wins principle).

 In addition LDSB may provide the optional signal ControlModeUser representing a request by the user to change from manual to automatic lighting control mode (and vice versa). The Lighting Controller provides the current lighting control mode ControlModeEff (automatic/manual) as optional feedback information for the LDSB.

|Col1|Light Dimming Sensor (LDSB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>ActualDimmingValue|LTE IR|
|---|---|---|
||**Light Dimming Sensor (LDSB)**<br>**Lighting Group 7.1.1**<br>AbsSetvalueControl<br>ActualDimmingValue||
||Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>...<br>_..._|Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>...<br>_..._|
|I/0|I/0|I/0|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|LTE IR<br>LTE IR|
|---|---|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue||
|Management Data<br>|Management Data<br>|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|
|||

|Light Dimming Sensor (LDSB)<br>Lighting Group 7.1.1<br>ControlModeEff ControlModeUser|Col2|
|---|---|
|**Light Dimming Sensor (LDSB)**<br>**Lighting Group 7.1.1**<br>ControlModeUser<br>ControlModeEff<br>|ControlModeUser|
|InfoOnOff<br>ActualDimmingValue|AbsSetvalueControl|
|<br>Management Data|<br>Management Data|
|<br> <br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...|<br> <br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|Col2|LTE IR<br>LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>LDABMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|_7.1.1_<br>_true_<br>_ControllerConnection_<br>_true_|_7.1.1_<br>_true_<br>_ControllerConnection_<br>_true_|

|Light Dimming Sensor (LDSB) „Lighting Controller“<br>Lighting Group 7.1.1 LTE IR Lighting Group 7.1.1 LTE IR<br>ControlModeEff ControlModeUser ControlModeUser ControlModeEff<br>TE IR<br>InfoOnOff<br>TE IR LTE IR<br>ActualDimmingValue AbsSetvalueControl AbsSetvalueControl<br>L LT TE W<br>RelSetvalueControl SwitchOnOffControlCmd<br>Management Data E W<br>Manual LDSB Configuration Data SwitchOnOff RelSetvalueControlCmd<br>.L ..ightingGroup 7. .1 ...1 LTE IR ActualDimmingValue AbsSetvalueControlCmd LTE W<br>LTE IR<br>InfoOnOff InfoOnOff<br>Light Dimming Sensor (LDSB) ActualDimmingValue<br>Lighting Group 7.1.1<br>LTE IR<br>RelSetvalueControl<br>LTE IR Management Data<br>SwitchOnOff<br>Configuration Data<br>Management Data L Ei ng ah bti ln eg InG foro Ou np Off(output) 7 fa.1 ls. e1<br>LDSB Configuration Data EnableActualDimmingValue(output) false<br>I /▲ LightingGroup 7.1.1<br>LDSBMode two push-button<br>PBInterfNormalState open<br>0 /▼ TimeLongKeypress 700ms|Col2|Col3|
|---|---|---|
|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>ControlModeUser<br>**LTE IR**<br>**„Lighting Controller“**<br>**Lighting Group 7.1.1**<br>Management Data<br>AbsSetvalueControl<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>ControlModeUser<br>AbsSetvalueControl<br>**LTE IR**<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...<br>Manual<br>**Configuration Data**<br>LightingGroup<br>_7.1.1_<br>ControlModeEff<br>ControlModeEff<br>**LTE IR**<br>InfoOnOff<br>EnableInfoOnOff(output)<br>_false_<br>RelSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**LTE W**<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**TE IR**<br>**TE IR**<br>ActualDimmingValue<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_false_|<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_|<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_|
|0 /▼|0 /▼|_two push-button_<br>_open_<br>_700ms_|


-----

###### The Lighting Controller determines the resulting control command to change the setpoint of the connected LDAB according to control commands from the LDSB and other criteria (e.g. scheduler, room occupancy etc.). 

##### 2.3 Functional Block diagram

**FB Light Dimming Sensor Basic (LDSB)** **420**
**Inputs** **Outputs**
Binding Grp.: LightingGroup (Geographical)
IR: LSAB.InfoOnOff IR: SwitchOnOff
IR: LDAB.InfoOnOff IR: RelSetValueControl
IR: LDAB.ActualDimmingValue IR: AbsSetvalueControl
IR: LSAB.ControlModeEff IR: ControlModeUser
IR: LDAB.ControlModeEff IR: TimedStartStop

**additional I/Os** **Parameters**

- One or two on board push buttons LightingGroup (Geographical)

- or inputs to wire external switches/push LDSBMode

buttons AbsSetvalue

PBInterfNormalState

TimeLongKeypress

mandatory optional IR: LTE-Mode InfoReport

###### Figure 9 – Functional Block Diagram for FB Light Dimming Sensor Basic

##### 2.4 Datapoints

|FB Light Dimming Sensor Basic (LDSB) 420|Col2|
|---|---|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSAB.InfoOnOff<br>IR:SwitchOnOff<br>IR: LDAB.InfoOnOff<br>IR: RelSetValueControl <br>IR: LDAB.ActualDimmingValue <br>IR: AbsSetvalueControl <br>IR: LSAB.ControlModeEff<br>IR:ControlModeUser <br>IR: LDAB.ControlModeEff<br>IR: TimedStartStop|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSAB.InfoOnOff<br>IR:SwitchOnOff<br>IR: LDAB.InfoOnOff<br>IR: RelSetValueControl <br>IR: LDAB.ActualDimmingValue <br>IR: AbsSetvalueControl <br>IR: LSAB.ControlModeEff<br>IR:ControlModeUser <br>IR: LDAB.ControlModeEff<br>IR: TimedStartStop|
|**additional I/Os**<br>- One or two on board push buttons<br>- or inputs to wire external switches/push<br> buttons|**Parameters**<br>LightingGroup (Geographical)<br>LDSBMode<br>AbsSetvalue<br>PBInterfNormalState<br>TimeLongKeypress|

|Datapoint|Description|Datapoint Type|LDSB<br>PID|
|---|---|---|---|
|**Outputs**||||
|SwitchOnOff|Control signal to switch the light on (=1)<br>or off(=0)|DPT_Switch (1.001)|PID 61|
|RelSetvalueControl|Control signal:<br>- to increase/decrease the setpoint of<br>the dimming actuator starting from the<br>current dimming level<br>- and to stop dimming|DPT_Control_-<br>Dimming (3.007)|PID 62|
|AbsSetvalueControl|Signal to directly control the setpoint of<br>the dimming actuator|DPT_Scaling (5.001)|PID 63|
|ControlModeUser|Command to request automatic or<br>manual light control by local operation<br>- 0: automatic light control<br>- 1: manual light control<br>- 2 to 255 reserved for future<br>extensions|DPT_LightControl-<br>Mode (20.604)|PID 64|
|TimedStartStop|Trigger to activate a timed switch on and<br>autonomous switch off function by the<br>actuator|DPT_Start (1.010)|PID 65|


-----

|Datapoint|Description|Datapoint Type|LDSB<br>PID|
|---|---|---|---|
|**Inputs**||||
|LSAB.InfoOnOff<br>LDAB.InfoOnOff|Feedback information from the actuator<br>(LSAB or LDAB) to indicate the binary<br>state of the light: on (=1) or -off(=0)|DPT_Switch (1.001)|LSAB PID 51<br>LDAB PID<br>51|
|LSAB.ControlModeEff<br>LDAB.ControlModeEff|Feedback information from a Lighting<br>Controller to indicate whether automatic<br>or manual light control mode is currently<br>active<br>- 0: automatic light control<br>- 1: manual light control<br>- 2 to 255 reserved for future<br>extensions|DPT_LightControl-<br>Mode (20.604)|LSAB PID 54<br>LDAB PID<br>54|
|LDAB.ActualDimming-<br>Value|Feedback information from the actuator<br>to indicate the actual dimming|DPT_Scaling (5.001)|LDAB PID<br>52|
|**Parameters**||||
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- <br>Building zone like Floor, Apartment<br>- <br>Room within the Building zone<br>- <br>Subzone within the Room|- DPT_Ucount-<br>Value8_Z<br>(202.002)<br>- DPT_Ucount-<br>Value8_Z<br>(202.002)<br>- DPT_Ucount-<br>Value8_Z<br>(202.002)|PID 101-103|
|LDSBMode|Defines the basic behaviour of LDSB:<br>1: one push button/binary input;<br>SwitchOnOff inverts on each<br>transmission<br>2: one push button/binary input,<br>On / DimUp message sent<br>3: one push button/binary input,<br>Off / DimDown message sent<br>4: two push buttons/binary inputs mode|DPT_DimmPBModel<br>(20.607)|PID 120|
|PBInterfNormalState|Defines normally open/closed behaviour<br>of push button interface<br>- 0: open<br>- 1:closed|DPT_OpenClose<br>(1.009)|PID121|
|TimeLongKeypress|Time to detect long key press<br>0,3 s to 7 s<br>100 ms resolution|DPT_TimePeriod100<br>msec (7.004)|PID122|
|AbsSetvalue|Default value for the output<br>AbsSetvalueControl|DPT_Scaling (5.001)|PID 123|


###### Table 4 - LTE-Mode specific Properties

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||||


-----

###### Table 5 - Standard Properties of Interface Object

**Support**

**Parameter** LDSBMode O

PBInterfNormalState O

TimeLongKeypress O

AbsSetvalue O

**Diagnostic** -**Data**

##### 2.5 Detailed specification of the Datapoints

###### 2.5.1 Output SwitchOnOff

**FB:** LDSB **LTE-Mode Server Output Name:** SwitchOnOff
**Description:**
Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming
actuators in the same LightingGroup.
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format
Field Description Sup. Range
b This field shall indicate whether the LDSB M {0, 1}
requests to switch the light on (1) or off (0)

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 420 (LDSB) Property ID:
**LTE-Mode-Services** COV MinRepTime: -- sec
**(event):** Output per default communicating
InfoReport Tx Prio: High Normal
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:**
-**Special Features:**

- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted

- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or
within the same BuildingZone

- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by

user interaction only

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LDSBMode|O|
||PBInterfNormalState|O|
||TimeLongKeypress|O|
||AbsSetvalue|O|
||||
|**Diagnostic**<br>**Data**|--||
||||

|FB: LDSB|Col2|LTE-Mode Server Output Name: SwitchOnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Col28|Optional|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|<br>Output SwitchOnOff represents control commands to change the On/Off state of light switching/dimming<br>actuators inthe same LightingGroup.|
|**DPT:**|Name|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|1.001|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br>Field<br>b|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|_<br>Description<br>This field shall indicate whether the LDSB<br>requests to switch the light on (1) or off(0)|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Unit<br>-|Unit<br>-|Unit<br>-|COV<br>-|COV<br>-|COV<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>61|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the range is transmitted<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 2.5.2 Output RelSetvalueControl

**FB:** LDSB **LTE-Mode Server Output Name:**
**Description:**

LDSB and LDAB:

combined start/stop and increase/decrease command attributes

  - c field: 0 = dim down / 1 = dim up

  - StepCode field: 000b = Stop dimming

  - StepCode field: 001b = Start dimming in the full dimming range
This is the recommended LDSB behaviour

RelSetvalueControl triggers one dimming step in the actuator

  - c field: 0 = dim down / 1 = dim up

  - StepCode field: 000b = Stop dimming

  - StepCode field: x, with x >001b = Start dimming with a predefined step increment

subdivided. Number of intervals = 2^
e.g. StepCode = 100b => number of intervals = 8 => 1 step = 12.5 %

**DPT:** Name DPT_Control_Dimming
Field Description
c Dimming direction: up (1) / down (0)
StepCode Start/Stop commands and number of
step intervals respectively are
encoded; see above

**Communication:**

**Binding Group:**
Class Type
Geographical BuildingZone.Room.Subzone
Application Specific
Unassigned Broadcast
**DP Address:** IO Type(ID):
**LTE-Mode-Services** COV
**(event):** Output per default communicating
InfoReport Tx Prio:
(LTE-Mode ReadResponse polling of
the output shall always
be supported)

**Property-Service**
Read only
**(individual access):**

**Exception Handling:**
-**Special Features:**

I.e. LDSB only sends commands to dim up or to dim down.

within the same BuildingZone

user interaction only

|FB: LDSB|Col2|Col3|LTE-Mode Server Output Name: RelSetvalueControl|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Optional|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
