|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>Output RelSetvalueControl provides information to increase/decrease the setpoint of the dimming<br>actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between<br>LDSB and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>This is therecommendedLDSB behaviour<br>- the setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl output. Each transmission of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>  x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>  subdivided. Number of intervals = 2^(stepcode-1) <br>  e.g. StepCode = 100b => number of intervals = 8  => 1 step = 12.5 %<br>  The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|
|**DPT:**|Name|Name|Name|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPT ID|DPT ID|DPT ID|DPT ID|3.007|3.007|3.007|3.007|3.007|3.007|3.007|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1U3|B1U3|B1U3|B1U3|B1U3|B1U3|B1U3|
|<br>Field<br>c <br>StepCode|<br>Field<br>c <br>StepCode|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|__<br>Description<br>Dimming direction: up (1) / down (0)<br>Start/Stop commands and number of<br>step intervals respectively are<br>encoded; see above|Sup.<br>M <br>M|Sup.<br>M <br>M|Sup.<br>M <br>M|Sup.<br>M <br>M|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Range<br>{0, 1}<br>[000b to 111b]|Unit<br>- <br>-|COV<br>- <br>-|COV<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- Depending on the parameter LDSBMode it is possible that only one value of the field c is transmitted.<br>I.e. LDSB only sends commands to dim up or to dim down.<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 2.5.3 Output AbsSetvalueControl

**FB:** LDSB **LTE-Mode Server Output Name:**
**Description:**

configuration parameter AbsSetvalue.

that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.
**DPT:** Name DPT_Scaling
Field Description
SetValue Dimming actuator setpoint in %
**Communication:**

**Binding Group:**
Class Type
Geographical BuildingZone.Room.Subzone
Application Specific
Unassigned Broadcast
**DP Address:** IO Type(ID):
**LTE-Mode-Services** COV
**(event):** Output per default communicating
InfoReport Tx Prio:
(LTE-Mode ReadResponse polling of
the output shall always
be supported)

**Property-Service**
Read only
**(individual access):**

**Exception Handling:**
-**Special Features:**

within the same BuildingZone

user interaction only

|FB: LDSB|Col2|LTE-Mode Server Output Name: AbsSetvalueControl|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Optional|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|<br>Output AbsSetvalueControl provides control information to set the absolute dimming level of the actuator.<br>The algorithm to calculate the value of this output is not standardised. It may be predefined by the<br>configuration parameter AbsSetvalue.<br>If parameter LDSB is configured to send dim down/switch off commands only, then it is recommended<br>that output AbsSetvalueControl is deactivated or the output value is fixed 0 %.|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|<br>Field<br>SetValue|<br>Field<br>SetValue|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|_<br>Description<br>Dimming actuator setpoint in %|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Range<br>[0 % to 100 %]|Unit<br>%|COV<br>cs|COV<br>cs|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>- LTE-Mode wildcard features can be used to control e.g. all lighting actuators within the same Room or<br>within the same BuildingZone<br>- No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 2.5.4 Output ControlModeUser

**FB:** LDSB **LTE-Mode Server Output Name:** ControlModeUser
**Description:**
Output LightControlModeUser provides a command to request/release manual light control by local
operation.
The HMI action to trigger this command is manufacturer specific.
Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of
multiple LDSB in the same zone
**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format
Field Description Sup. Range
b This field shall indicate whether M - 0, 1   [1)]
automatic light control (0) or      - 2 to 255: reserved
manual light control (1) is requested
by the room occupant

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 420 (LDSB) Property ID:
**LTE-Mode-Services** COV MinRepTime: -- sec
**(event):** Output per default communicating
InfoReport Tx Prio: High Normal
(LTE-Mode ReadResponse polling of

Transm after Powerup: [2)] Stored Value Act Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:**
-**Special Features:**
1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’

only
2) It shall be possible that a default/stored value is transmitted spontaneously after power-return or that

LDSB does not send an initial ControlModeUser message after power-return.

|FB: LDSB|Col2|LTE-Mode Server Output Name: ControlModeUser|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Col28|Optional|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|<br>Output LightControlModeUser provides a command to request/release manual light control by local<br>operation.<br>The HMI action to trigger this command is manufacturer specific.<br>Input ControlModeEff may be used as feedback information to synchronize ControlModeUser values of<br>multiple LDSB inthe same zone|
|**DPT:**|Name|Name|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPT ID|DPT ID|DPT ID|20.604|20.604|20.604|20.604|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|
|<br>Field<br>b|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|_<br>Description<br>This field shall indicate whether<br>automatic light control (0) or<br>manual light control (1) is requested<br>by the room occupant|Sup.<br>M|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Range<br>- 0, 11) <br>- <br>2 to 255: reserved|Unit<br>-|Unit<br>-|COV<br>-|COV<br>-|COV<br>-|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>64|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|Low||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:2) Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘automatic control’<br>only<br>2)It shall be possible that a default/stored value is transmitted spontaneously after power-return or that<br>LDSB does not send an initial ControlModeUser message after power-return.|


-----

###### 2.5.5 Output TimedStartStop

**FB:** LDSB **LTE-Mode Server Output Name:** TimedStartStop Mandatory Optional
**Description:**
Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.
**DPT:** Name DPT_Start DPT ID 1.010 Datatype format B1
Field Description Sup. Range Unit COV Default
b b = 1 triggers the start of the M {0, 1} [1)] - - cs
timed switch on and autonomous
switch off function
b = 0: switch off immediately and
stop the timer

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 65
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only
No spontaneous transmission of a default value after power-return. Transmission shall be triggered by
user interaction only

|FB: LDSB|Col2|LTE-Mode Server Output Name: TimedStartStop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Optional|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|<br>Output TimedStartStop triggers a timed switch on and autonomous switch off function by the actuator.|
|**DPT:**|Name|Name|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPT ID|DPT ID|DPT ID|1.010|1.010|1.010|1.010|1.010|1.010|1.010|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|_<br>Description<br>b = 1 triggers the start of the<br>timed switch on and autonomous<br>switch off function<br>b = 0: switch off immediately and<br>stop the timer|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Range<br>{0, 1}1)|Unit<br>-|Unit<br>-|Unit<br>-|COV<br>-|COV<br>-|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>65|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|MinRepTime:<br>--sec <br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|<br>~~1)~~It shall be possible that only one value of the range is transmitted, e.g. to trigger ‘start’ only<br>No spontaneous transmission of a default value after power-return. Transmission shall be triggered by<br>user interaction only|


-----

###### 2.5.6 Input InfoOnOff Same as for the LSSB, see 1.5.4

 2.5.7 Input ControlModeEff Same as for the LSSB, see 1.5.5 

 2.5.8 Input ActualDimmingValue

**FB:** LDSB **LTE-Mode Client Input Name:** ActualDimmingValue Mandatory Optional
**Description:**
Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the
same zone.
This information can be used solely for visualization purposes or for other purposes.
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Unit Default
ActualValue Dimming level in % M % cs
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 52
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
If multiple dimming actuators are operated in the same zone, each actuator may send its own
ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not
be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually
not be identical => last wins principle on the LDSB input
Therefore it is highly recommended to configure one actuator in the LightingGroup as
ActualDimmingValue Group Speaker

|FB: LDSB|Col2|LTE-Mode Client Input Name: ActualDimmingValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory|Col19|Col20|Col21|Optional|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|<br>Input ActualDimmingValue is used to receive the actual dimming level of the dimming actuator in the<br>same zone.<br>This information can be used solely for visualization purposes or for other purposes.|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|<br>_<br>Field<br>ActualValue|<br>_<br>Field<br>ActualValue|<br>_<br>Field<br>ActualValue|<br>_<br>Field<br>ActualValue|<br>_<br>Field<br>ActualValue|<br>_<br>Field<br>ActualValue|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|<br>Description<br>Dimming level in%|Sup.<br>M|Sup.<br>M|Unit<br>%|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|<br> <br>IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|Timeout:<br>-- Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|<br>If multiple dimming actuators are operated in the same zone, each actuator may send its own<br>ActualDimmingValue message. Since dimming speed and dimming curve of different actuators may not<br>be identical, subsequent ActualDimmingValue feedback messages from different actuators would usually<br>not be identical => last wins principle on the LDSB input<br>Therefore it is highly recommended to configure one actuator in the LightingGroup as<br>ActualDimmingValue Group Speaker|


-----

###### 2.5.9 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 2.5.9.1 Parameter BuildingZone 

**FB:** LDSB **Property Name (Server):** LightingGroup.BuildingZone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: LDSB|Col2|Property Name (Server): LightingGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1 to 126|1 to 126|1 to 126|1 to 126|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 2.5.9.2 Parameter Room

**FB:** LDSB **Property Name (Server):** LightingGroup.Room Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

###### 2.5.9.3 Parameter Subzone

**FB:** LDSB **Property Name (Server):** LightingGroup.Subzone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: LDSB|Col2|Property Name (Server): LightingGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room number|Room number|Room number|Room number|Room number|Room number|Room number|M|M|1 to 63|1 to 63|1 to 63|1 to 63|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|

|FB: LDSB|Col2|Property Name (Server): LightingGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|M|M|1 to 15|1 to 15|1 to 15|1 to 15|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>LDSB LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 2.5.10 Parameter LDSBMode

**FB:** LDSB **Property Name (Server):** LDSBMode Mandatory Optional
**Description:**
This parameter selects the basic behavior of the LDSB in regards to the push-button interface used for
light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches
are connected to the light dimming sensor.
Four modes are supported:

- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming
function

- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp

- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown

- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off
and dim down the light

This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output
AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.
**DPT:** Name DPT_DimmPBModel DPT ID 20.607 Datatype format N8
Field Description Sup. Range Unit
1: one push button/binary input, inverse of SwitchOnOff sent 1 to 4 -2: one push button/binary input, On / DimUp message sent
3: one push button/binary input, Off / DimDown message
sent
4: two push buttons/binary inputs mode

**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.11 Parameter PBInterfNormalState

**FB:** LDSB **Property Name (Server):** PBInterfNormalState Mandatory Optional
**Description:**
Defines normally open/closed behaviour of the physical push button interface
**DPT:** Name DPT_OpenClose DPT ID 1.009 Datatype format B1
Field Description Sup. Range Unit
b - 0: normally open {0, 1}

              - 1: normally closed

**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDSB|Col2|Property Name (Server): LDSBMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|<br>This parameter selects the basicbehavior of the LDSB in regards to the push-button interface used for<br>light switching and relative dimming. This parameter is meaningful if conventional push-buttons/switches<br>are connected to the light dimming sensor.<br>Four modes are supported:<br>- 1 push-button: to cover complete light switching (inverted SwitchOnOff, toggle mode) and dimming<br>function<br>- 1 push-button: functionality is limited to send SwitchOnOff=On and to DimUp<br>- 1 push-button: functionality is limited to send SwitchOnOff=Off and to DimDown<br>- 2 push-button: one button used to switch on and dim up the light; the other button used to switch off<br>and dim down the light<br>This parameter does not cover extended LDSB functionality for absolute dimming. If the optional output<br>AbsSetvalueControl is implemented, this would be configured through manufacturer specific means.|
|**DPT:**|Name|DPTDimmPBModel|DPTDimmPBModel|DPTDimmPBModel|DPTDimmPBModel|DPT ID|20.607|20.607|20.607|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|N8|
|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
||1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode|1:  one push button/binary input, inverse of SwitchOnOff sent<br>2:  one push button/binary input, On / DimUp message sent<br>3:  one push button/binary input, Off / DimDown message<br>sent<br>4:  two push buttons/binary inputs mode||||1 to 4|1 to 4|--|--|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LDSB|Col2|Property Name (Server): PBInterfNormalState|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|<br>Defines normally open/closed behaviour of the physical push button interface|
|**DPT:**|Name|DPTOpenClose|DPTOpenClose|DPTOpenClose|DPTOpenClose|DPTOpenClose|DPT ID|1.009|1.009|1.009|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|- 0: normally open<br>- 1: normally closed|||{0, 1}|{0, 1}|{0, 1}|{0, 1}||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.12 Parameter TimeLongKeypress

**FB:** LDSB **Property Name (Server):** TimeLongKeypress Mandatory Optional
**Description:**
Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation
**DPT:** Name DPT_TimePeriod100 msec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit
Time indication with 100 ms resolution 300 to 7000 ms
**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.13 Parameter AbsSetvalue

**FB:** LDSB **Property Name (Server):** AbsSetvalue Mandatory Optional
**Description:**
This parameter defines the default value for the output AbsSetvalueControl
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Value Default dimming level to be transmitted via 0 % to 100 % %
AbsSetvalueControl message

**Communication:**

**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 123
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDSB|Col2|Col3|Property Name (Server): TimeLongKeypress|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|<br>Time to detect long key press 0,3 s to 7 s to change LDSB from switching to dimming operation|
|**DPT:**|Name|Name|DPTTimePeriod100 msec|DPTTimePeriod100 msec|DPTTimePeriod100 msec|DPTTimePeriod100 msec|DPT ID|DPT ID|7.004|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|<br>Field|<br>Field|_<br>Description<br>Time indication with 100 ms resolution|_<br>Description<br>Time indication with 100 ms resolution|_<br>Description<br>Time indication with 100 ms resolution|_<br>Description<br>Time indication with 100 ms resolution|_<br>Description<br>Time indication with 100 ms resolution|_<br>Description<br>Time indication with 100 ms resolution|Sup.|Sup.|Sup.|Sup.|Range<br>300 to 7000|Range<br>300 to 7000|Range<br>300 to 7000|Range<br>300 to 7000|Range<br>300 to 7000|Unit<br>ms|Unit<br>ms|Unit<br>ms|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>420 (LDSB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LDSB|Col2|Property Name (Server): AbsSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|<br>This parameter defines the default value for the output AbsSetvalueControl|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>Field<br>Value|<br>Field<br>Value|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|_<br>Description<br>Default dimming level to be transmitted via<br>AbsSetvalueControl message|Sup.|Sup.|Sup.|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Unit<br>%|Unit<br>%|Unit<br>%|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>420 (LDSB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

#### 3 FB Indoor Brightness Sensor (IBS)

##### 3.1 Aims and objectives
###### The definitions in this document for FB Indoor Brightness Sensor (IBS) are an add-on to the existing FB Specification in [01] to describe the LTE-Mode runtime interface and LTE-Mode specific parameters of FB IBS. The FB IBS shall measure the luminance at a certain location and communicate the sensor value (Lux) to the KNX system, e.g. to a Lighting Controller.

##### 3.2 Functional specification

###### 3.2.1 Overview Measurement of the luminance may be based on a built-in or hard-wired brightness sensor.

 FB IBS shall provide the measured illuminance value via RoomIllumination process output using LTE-Mode InfoReport Service.

 The human eye is capable of seeing an extremely wide range of luminance values (<<0,1 Lux to 100 000 Lux). In the LTE-Mode model RoomIllumination is encoded as DPT_Value_Lux (DPT_ID: 9.004) to cover the full range of values.

 Distribution of RoomIllumination is event driven according to a fixed rule or configurable COV criteria. Because of the logarithmic characteristics of the eye to sense luminance, it is recommended to implement an adaptive COV criterion over the entire range of Lux values. 

 Parameter COVPercent represents the rate of change of the measured illumination in percentage to calculate the actual COV in Lux.

EXAMPLE 1 with COVPercent = 5 %

         - current RoomIllumination = 10 Lux COV = 0,5 Lux

         - current RoomIllumination = 100 Lux COV = 5 Lux

         - current RoomIllumination = 1 000 Lux COV = 50 Lux

###### Parameter COVLux represents the minimum change of the measured illumination in Lux to send an update of RoomIllumination. 

 Both parameters COVLux and COVPercent may be combined to define the COV characteristics over the entire range of values, e.g. in order to avoid frequent updates of RoomIllumination at twilight because of noise of the sensor.

 The following figure shows an example to implement the COV characteristics. Detailed mechanisms are however manufacturer specific.


-----

COV [Lux]

1000

100

10

5

1

0.1

0.1

COVLux = 5 Lux
COVPercent = 5 %


RoomIllumination


###### Figure 10 – Example of COV characteristics

 If the measured brightness doesn’t change more than the actual COV, then the current measured value shall be transmitted periodically with a fixed or configurable heartbeat repetition period (parameter HeartbeatRepetitionTime).

 There shall be however a minimum wait time between updates of output signal RoomIllumination to avoid excessive bus load. The wait time is either fixed or configurable (parameter MinRepetitionTime).

 Binding of FB IBS is based on LTE-Mode zoning concepts. Sensor information is provided according to LTE-Mode mechanisms in a LightingGroup. 

 In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones.

 Runtime process communication of IBS is disabled if LTE-Mode LightingGroup is ‘OutOfService’ 

##### 3.3 Functional Block diagram

**FB Indoor Brightness Sensor (IBS)** **409**
**Inputs** **Outputs**
Binding Grp.: LightingGroup (Geographical)

IR: RoomIllumination

**additional I/Os** **Parameters**

- Illuminance sensor LightingGroup (Geographical)

COVLux
COVPercent
HeartbeatRepetitionTime

MinRepetitionTime

mandatory optional IR: LTE-Mode InfoReport

###### Figure 11 – Functional Block Diagram for FB Indoor Brightness Sensor

|3.3 Functional Block diagram|Col2|
|---|---|
|**FB Indoor Brightness Sensor(IBS) **<br>**409**|**FB Indoor Brightness Sensor(IBS) **<br>**409**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: RoomIllumination|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: RoomIllumination|
|**additional I/Os**<br>- Illuminance sensor|**Parameters**<br>LightingGroup (Geographical)<br>COVLux<br>COVPercent<br>HeartbeatRepetitionTime<br>MinRepetitionTime|


-----

##### 3.4 Datapoints

|Datapoint|Description|Datapoint Type|IBS PID|
|---|---|---|---|
|**Outputs**||||
|RoomIllumination|RoomIllumination output represents<br>the measured luminance|DPT_Value_Lux (9.004)|PID 51|
|**Inputs**||||
|--||||
|**Parameters**||||
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- <br>Building zone like Floor,<br>Apartment<br>- <br>Room within the Building zone<br>- <br>- Subzone within the Room|- <br>DPT_UcountValue8_Z<br>(202.002)<br>- <br>DPT_UcountValue8_Z<br>(202.002)<br>- <br>DPT_UcountValue8_Z<br>(202.002)|PID<br>101-103|
|COVLux|COV criterion in Lux to generate<br>updates of output signal<br>RoomIllumination|DPT_Value_Lux (9.004)|PID 110|
|HeartbeatRepetitionT<br>ime|Heartbeat repetition time in seconds|DPT_TimePeriodSec (7.005)|PID 111|
|COVPercent|Rate of change of the measured<br>illumination in percentage to calculate<br>the current COV in Lux|DPT_Percent_U8 (5.004)|PID 112|
|MinRepetitionTime|Minimum time between updates of<br>output signal RoomIllumination|DPT_TimePeriodSec (7.005)|PID 113|


###### Table 6 - LTE-Mode specific Properties

**Support**

**Parameter** LightingGroup M

###### Table 7 - Standard Properties of Interface Object

**Support**

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|COVLux|O|
||COVPercent|O|
||HeartbeatRepetitionTime|O|
||MinRepetitionTime|O|
|**Diagnostic Data**|--||


-----

##### 3.5 Detailed specification of the Datapoints

###### 3.5.1 Output RoomIllumination

**FB:** IBS **LTE-Mode Server Output** RoomIllumination Mandatory Optional
**Name:**

**Description:**
Output RoomIllumination shall represent the measured illumination value in Lux
If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated
value shall be transmitted spontaneously.
COV: see parameters COVLux and COVPercent
If the variation of measured illumination is within the COV limit, then the current measured value shall be
transmitted periodically with a fixed or configurable heartbeat repetition period (parameter
HeartbeatRepetitionTime).
**DPT:** Name DPT_Value_Lux DPT ID 9.004 Datatype format F16
Field Description Sup. Range Unit COV Default
Value Measured value in Lux M Full range Lux 1) **Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 51
**LTE-Mode-Services** COV [1)] MinRepTime: 3) sec Heartbeat: 2) min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent
2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime
3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime

|FB: IBS|Col2|LTE-Mode Server Output RoomIllumination<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output RoomIllumination shall represent the measured illumination value in Lux<br>If the calculated illumination changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COVLux and COVPercent<br>If the variation of measured illumination is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|
|**DPT:**|Name|Name|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPT ID|DPT ID|DPT ID|9.004|9.004|9.004|9.004|9.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|F16|
|<br><br>Field<br>Value|<br><br>Field<br>Value|<br><br>Field<br>Value|<br><br>Field<br>Value|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|__<br>Description<br>Measured value in Lux|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>Full range|Range<br>Full range|Range<br>Full range|Range<br>Full range|Range<br>Full range|Range<br>Full range|Unit<br>Lux|COV<br>1)|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>51<br><br><br>|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec<br>Heartbeat:<br>~~2)~~ min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~ either fixed COV criterion or COV is derived from parameters COVLux and/or COVPercent<br>2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime|


-----

###### 3.5.2 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 3.5.2.1 Parameter BuildingZone 

**FB:** IBS **Property Name (Server):** LightingGroup.BuildingZone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone M 1..126 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

###### 3.5.2.2 Parameter Room 

**FB:** IBS **Property Name (Server):** LightingGroup.Room Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: IBS|Col2|Property Name (Server): LightingGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1..126|1..126|1..126|1..126|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
