|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|

|FB: IBS|Col2|Property Name (Server): LightingGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|Room  number|M|M|1 to 63|1 to 63|1 to 63|1 to 63|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 3.5.2.3 Parameter Subzone

**FB:** IBS **Property Name (Server):** LightingGroup.Subzone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

###### 3.5.3 Parameter COVLux

**FB:** IBS **Property Name (Server):** COVLux Mandatory Optional
**Description:**
COVLux represents the minimum change of the measured illumination in Lux to send an update of
RoomIllumination
**DPT:** Name DPT_Value_Lux DPT ID 9.004 Datatype format F16
Field Description Sup. Range Unit Default
FloatValue This field shall contain the value over M cs Lux cs
which the measured luminance shall
change before it is transmitted on the
bus.

**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: IBS|Col2|Property Name (Server): LightingGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|Subzone number|M|M|1 to 15|1 to 15|1 to 15|1 to 15|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>IBS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|

|FB: IBS|Col2|Property Name (Server): COVLux|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|<br>COVLux represents the minimum change of the measured illumination in Lux to send an update of<br>RoomIllumination|
|**DPT:**|Name|DPTValueLux|DPTValueLux|DPTValueLux|DPTValueLux|DPT ID|9.004|9.004|9.004|9.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F16|F16|F16|F16|F16|F16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|FloatValue|FloatValue|FloatValue|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|M|M|M|cs|cs|cs|cs|cs|Lux|Lux|Lux|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 3.5.4 Parameter COVPercent

**FB:** IBS **Property Name (Server):** COVPercent Mandatory Optional
**Description:**
COVPercent defines the rate of change in percent of the current measured illumination to calculate the
corresponding actual COV in Lux.
Example: COV Condition = 5 %; RoomIllumination = 700 Lux => actual COV = 35 Lux
**DPT:** Name DPT_Percent_U8 DPT ID 5.004 Datatype format U8
Field Description Sup. Range Unit
Value Rate of change M cs % cs
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 3.5.5 Parameter HeartbeatRepetitionTime

**FB:** IBS **Property Name (Server):** HeartbeatRepetitionTime Mandatory Optional
**Description:**
Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
TimePeriod Heartbeat in s M cs s
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: IBS|Col2|Property Name (Server): COVPercent|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|<br>COVPercent defines the rate of change in percent of the current measured illumination to calculate the<br>corresponding actual COV in Lux.<br>Example: COV Condition =5 %; RoomIllumination = 700 Lux => actual COV =35 Lux|
|**DPT:**|Name|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPT ID|5.004|5.004|5.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|Value|Value|Value|Rate of change|Rate of change|Rate of change|Rate of change|Rate of change|M|M|M|cs|cs|cs|cs|cs|%|%|%|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>409 (IBS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: IBS|Col2|Property Name (Server): HeartbeatRepetitionTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output RoomIllumination|
|**DPT:**|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|M|M|M|cs|cs|cs|cs|cs|s|s|s|15 Min|15 Min|15 Min|15 Min|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 3.5.6 Parameter MinRepetitionTime

**FB:** IBS **Property Name (Server):** MinRepetitionTime Mandatory Optional
**Description:**
Parameter MinRepetitionTime defines the minimum wait time between two updates of output
RoomIllumination
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
TimePeriod Wait time in s M cs s
**Communication:**

**DP Address:** IO Type(ID): 409 (IBS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: IBS|Col2|Property Name (Server): MinRepetitionTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>RoomIllumination|
|**DPT:**|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|Wait time ins|Wait time ins|Wait time ins|Wait time ins|Wait time ins|M|M|M|cs|cs|cs|cs|cs|s|s|s|10 s|10 s|10 s|10 s|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>409 (IBS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

#### 4 FB Indoor Luminance Sensor (ILS)

##### 4.1 Aims and objectives
###### The definitions in this document for FB Indoor Luminance Sensor (ILS) are an add-on to the existing FB Specification in [01] to describe the LTE-Mode runtime interface and LTE-Mode specific parameters of FB ILS. 

 The FB ILS shall measure the luminance at a certain location and communicate the sensor value (cd/m²) to the KNX system, e.g. to a Lighting Controller.

##### 4.2 Functional specification

###### 4.2.1 Overview Measured luminance represents the luminous intensity (cd/m[2]) in a certain direction. Luminance characterizes the impression of brightness, which an illuminated or a luminous surface effects in the human eye. Luminance is independent from the distance to the observer; that means that the impression of brightness does not change when the distance between observer and observed object changes. 

 FB ILS shall provide the measured luminance value via IndoorLuminance process output using LTE-Mode InfoReport Service. 

 The dynamic range of luminance values is extremely wide. Typical luminance value that can be expected are in the range of 1 600 000 000 cd/m² (sun at noon) – 0,001 cd/m² (sky at night). In the LTE-Mode model IndoorLuminance is encoded as DPT_Value_Luminance (14.041) to cover the full range of values.
 Distribution of IndoorLuminance is event driven according to a fixed rule or configurable COV criteria. Because of the logarithmic characteristics of the eye to sense luminance, it is recommended to implement an adaptive COV criterion over the entire range of cd/m² values. 
 Parameter COVPercent represents the rate of change of the measured luminance in percent to calculate the actual COV in cd/m². Example with COVPercent = 10 %
 - current IndoorLuminance = 10 000 000 cd/m² -> COV = 10 000 000 cd/m²
 - current IndoorLuminance = 200 000 cd/m²  -> COV = 20 000 cd/m²
 Parameter COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m² to send an update of IndoorLuminance. 
 Both parameters COV_cd_per_m2 and COVPercent may be combined to define the COV characteristics over the entire range of values, e.g. in order to avoid frequent updates of IndoorLuminance at twilight because of noise of the sensor => same mechanisms as FB IBS.
 If the measured luminance doesn’t change more than the actual COV, then the current measured value shall be transmitted periodically with a fixed or configurable heartbeat repetition period (parameter HeartbeatRepetitionTime).
 There shall be however a minimum wait time between updates of output signal IndoorLuminance to avoid excessive bus load. The wait time is either fixed or configurable (parameter MinRepetitionTime).


-----

###### Binding of FB ILS is based on LTE-Mode zoning concepts. Sensor information is provided according to LTE-Mode mechanisms in a LightingGroup. 

 In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones.

 Runtime process communication of ILS is disabled if LTE-Mode LightingGroup is ‘OutOfService’ 

##### 4.3 Functional Block diagram

**FB Indoor Luminance Sensor (ILS)** **410**
**Inputs** **Outputs**
Binding Grp.: LightingGroup (Geographical)

IR: IndoorLuminance

**additional I/Os** **Parameters**

- luminance sensor LightingGroup (Geographical)

COV_cd_per_m2

COVPercent
HeartbeatRepetitionTime

MinRepetitionTime

mandatory optional IR: LTE-Mode InfoReport

###### Figure 12 – Functional Block Diagram for FB Indoor Luminance Sensor

##### 4.4 Datapoints

|4.3 Functional Block diagram|Col2|
|---|---|
|**FB Indoor Luminance Sensor(ILS) **<br>**410**|**FB Indoor Luminance Sensor(ILS) **<br>**410**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: IndoorLuminance|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: IndoorLuminance|
|**additional I/Os**<br>- luminance sensor|**Parameters**<br>LightingGroup (Geographical)<br>COV_cd_per_m2<br>COVPercent<br>HeartbeatRepetitionTime<br>MinRepetitionTime|

|Datapoint|Description|Datapoint Type|ILS<br>PID|
|---|---|---|---|
|**Outputs**||||
|IndoorLuminance|IndoorLuminance output represents the<br>measured luminance|DPT_Value_Luminance<br>(14.041)|PID 51|
|**Inputs**||||
|--||||
|**Parameters**||||
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>  (202.002)<br>- DPT_UcountValue8_Z<br>  (202.002)<br>- DPT_UcountValue8_Z<br>  (202.002)|PID 101-<br>103|
|COV_cd_per_m2|COV criterion in cd/m² to generate<br>updates of output signal IndoorLuminance|DPT_Value_Luminance<br>(14.041)|PID 110|
|HeartbeatRepetition-<br>Time|Heartbeat repetition time in seconds|DPT_TimePeriodSec<br>(7.005)|PID 111|
|COVPercent|Rate of change of the measured<br>luminance in percentage to calculate the<br>current COV incd/m2|DPT_Percent_U8 (5.004)|PID 112|
|MinRepetitionTime|Minimum time between updates of output<br>signal RoomIllumination|DPT_TimePeriodSec<br>(7.005)|PID 113|


-----

###### Table 8 - LTE-Mode specific Properties

**Support**

**Parameter** LightingGroup M

###### Table 9 - Standard Properties of Interface Object

**Support**

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||||

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|COV_cd_per_m2|O|
||COVPercent|O|
||HeartbeatRepetitionTime|O|
||MinRepetitionTime|O|
|**Diagnostic Data**|--||


-----

##### 4.5 Detailed specification of the Datapoints

###### 4.5.1 Output IndoorLuminance

**FB:** ILS **LTE-Mode Server Output** IndoorLuminance Mandatory Optional
**Name:**

**Description:**
Output IndoorLuminance shall represent the measured luminance value in cd/m².
If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated
value shall be transmitted spontaneously.
COV: see parameters COV_cd_per_m2 and COVPercent
If the variation of measured luminance is within the COV limit, then the current measured value shall be
transmitted periodically with a fixed or configurable heartbeat repetition period (parameter
HeartbeatRepetitionTime).
**DPT:** Name DPT_Value_Luminance DPT ID 14.041 Datatype format F32
Field Description Sup. Range Unit COV Default
Value Measured luminance value M Full range cd/m[2] 1) **Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 410 (ILS) Property ID: 51
**LTE-Mode-Services** COV [1)] MinRepTime: 3) sec Heartbeat: 2) min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent
2) Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime
3) MinRepTime is either fixed or configurable via parameter MinRepetitionTime

|FB: ILS|Col2|LTE-Mode Server Output IndoorLuminance<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory Optional|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|<br>Output IndoorLuminance shall represent the measured luminance value in cd/m².<br>If the calculated luminance changes more than indicated by a COV criterion, then the newly calculated<br>value shall be transmitted spontaneously.<br>COV: see parameters COV_cd_per_m2 and COVPercent<br>If the variation of measured luminance is within the COV limit, then the current measured value shall be<br>transmitted periodically with a fixed or configurable heartbeat repetition period (parameter<br>HeartbeatRepetitionTime).|
|**DPT:**|Name|Name|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPT ID|DPT ID|DPT ID|14.041|14.041|14.041|14.041|14.041|14.041|14.041|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F32|F32|F32|F32|F32|
|<br><br>Field<br>Value|<br><br>Field<br>Value|<br><br>Field<br>Value|<br><br>Field<br>Value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|__<br>Description<br>Measured luminance value|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>Full range|Range<br>Full range|Range<br>Full range|Range<br>Full range|Range<br>Full range|Unit<br>cd/m2|COV<br>1)|COV<br>1)|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|<br> <br>IO Type(ID): <br>410 (ILS) <br>Property ID:<br>51 <br><br><br>|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|~~1)~~ <br>MinRepTime:<br>~~3)~~ sec <br>Heartbeat:<br>~~2)~~ min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|**Special Features:**<br>|
|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|<br>~~1)~~  either fixed COV criterion or COV is derived from parameters COV_cd_per_m2 and/or COVPercent<br>2)  Heartbeat may be fixed or configurable via parameter HeartbeatRepetitionTime<br>3)  MinRepTime is either fixed or configurable via parameter MinRepetitionTime|


-----

###### 4.5.2 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 4.5.2.1 Parameter BuildingZone 

**FB:** ILS **Property Name (Server):** LightingGroup.BuildingZone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)

|FB: ILS|Col2|Property Name (Server): LightingGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1 to 126|1 to 126|1 to 126|1 to 126|--|--|--|cs|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||||enum|enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common flag)|


-----

###### 4.5.2.2 Parameter Room

**FB:** ILS **Property Name (Server):** LightingGroup.Room Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common
flag)

###### 4.5.2.3 Parameter Subzone

**FB:** ILS **Property Name (Server):** LightingGroup.Subzone Mandatory Optional
**Description:**
Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8
Field Description Sup. Range Unit Default
CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is
‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’ (common
flag)

|FB: ILS|Col2|Property Name (Server): LightingGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory|Col13|Col14|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|
|**DPT:**|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|M|M|M|1 to 63|1 to 63|1 to 63|1 to 63|1 to 63|--|--|--|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|M <br>O <br>NA||||||enum|enum|enum|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|

|FB: ILS|Col2|Property Name (Server): LightingGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|<br>Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|Name|DPTUcountValue8Z|DPTUcountValue8Z|DPTUcountValue8Z|DPT ID|202.002|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|U8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|M|M|M|1 to 15|1 to 15|1 to 15|1 to 15|1 to 15|--|--|--|cs|cs|cs|cs|
|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|Status<br>- OutOfService<br>- all other flags|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|zone active /inactive<br>not supported, fixed to‘0’|O <br>NA|O <br>NA|O <br>NA|true/false|true/false|true/false|true/false|true/false|bitset|bitset|bitset|cs|cs|cs|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|M <br>O <br>NA||||||enum|enum|enum|||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|<br>ILS LTE-Mode runtime interface is deactivated if zone is ‘OutOfService’. If parameter BuildingZone is<br>‘OutOfService’ also the corresponding Room and Subzone parameters are ‘OutOfService’  (common<br>flag)|


-----

###### 4.5.2.4 Parameter COV_cd_per_m2

**FB:** ILS **Property Name (Server):** COV_cd_per_m2 Mandatory Optional
**Description:**
COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m[2 ]to send an update
of IndoorLuminance
**DPT:** Name DPT_Value_Luminance DPT ID 14.041 Datatype format F32
Field Description Sup. Range Unit
FloatValue This field shall contain the value over M cs cd/m[2]
which the measured luminance shall
change before it is transmitted on the
bus.

**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 4.5.2.5 Parameter COVPercent

**FB:** ILS **Property Name (Server):** COVPercent Mandatory Optional
**Description:**
COVPercent defines the rate of change in percent of the current measured luminance to calculate the
corresponding actual COV in cd/m[2].
Example: COV Condition = 5 %; IndoorLuminance = 10 000 cd/m[2] => actual COV = 500 cd/m[2]
**DPT:** Name DPT_Percent_U8 DPT ID 5.004 Datatype format U8
Field Description Sup. Range Unit
Value Rate of change M cs %
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: ILS|Col2|Property Name (Server): COV cd per m2<br>_ _ _|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|**Description:**<br>|
|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|<br>COV_cd_per_m2 represents the minimum change of the measured luminance in cd/m~~2 ~~to send an update<br>of IndoorLuminance|
|**DPT:**|Name|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPTValueLuminance|DPT ID|14.041|14.041|14.041|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|F32|F32|F32|F32|F32|F32|F32|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit <br>|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|
|FloatValue|FloatValue|FloatValue|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|This field shall contain the value over<br>which the measured luminance shall<br>change before it is transmitted on the<br>bus.|M|M|cs|cs|cs|cs|cd/m~~2~~|cd/m~~2~~|cd/m~~2~~|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: ILS|Col2|Property Name (Server): COVPercent|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|<br>COVPercent defines the rate of change in percent of the current measured luminance to calculate the<br>corresponding actual COV in cd/m2. <br>Example: COV Condition= 5 %; IndoorLuminance= 10 000 cd/m2 => actual COV= 500 cd/m2|
|**DPT:**|Name|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPTPercentU8|DPT ID|5.004|5.004|5.004|5.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Value|Value|Value|Rate of change|Rate of change|Rate of change|Rate of change|Rate of change|Rate of change|Rate of change|M|M|M|cs|cs|cs|cs|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|**Exception Handling:** <br>Value after Powerup:  Stored Value|||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|<br> <br> <br> <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 4.5.2.6 Parameter HeartbeatRepetitionTime

**FB:** ILS **Property Name (Server):** HeartbeatRepetitionTime Mandatory Optional
**Description:**
Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
TimePeriod Heartbeat in s M cs s
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 4.5.2.7 Parameter MinRepetitionTime

**FB:** ILS **Property Name (Server):** MinRepetitionTime Mandatory Optional
**Description:**
Parameter MinRepetitionTime defines the minimum wait time between two updates of output
IndoorLuminance
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit
TimePeriod Wait time in s M cs s
**Communication:**

**DP Address:** IO Type(ID): 410 (ILS) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: ILS|Col2|Property Name (Server): HeartbeatRepetitionTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|<br>Parameter HeartbeatRepetitionTime defines the heartbeat period for output IndoorLuminance|
|**DPT:**|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|Heartbeat ins|M|M|cs|cs|cs|cs|s|s|s|15 Min|15 Min|15 Min|15 Min|15 Min|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID): <br>410 (ILS)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: ILS|Col2|Property Name (Server): MinRepetitionTime|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|<br>Parameter MinRepetitionTime defines the minimum wait time between two updates of output<br>IndoorLuminance|
|**DPT:**|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|Wait time ins|Wait time ins|Wait time ins|Wait time ins|Wait time ins|Wait time ins|Wait time ins|M|M|cs|cs|cs|cs|s|s|s|s|10 s|10 s|10 s|10 s|10 s|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|<br>**DP Address:**<br>**(in the server)**|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>410 (ILS)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||
|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br>**Protection**|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

