# Application Descriptions

## Lighting

 Lighting Actuators

###### Summary

 This document contains the Functional Blocks for actuators in the Lighting Application Domain.

 Version 01.07.01 is an Approved Standard


-----

#### Document Updates

**Version** **Date** **Revisions**

1.0 2004.01.12 TFI Approved Version
1.1 2005.03.02 TFI Update.
Introduction of following extensions:
Parameter “Behaviour at unlocking” can now be set to “Value before locking”
(value 6).
Added the parameter “Scene Learning Mode Enable”

1.2 2006.01.06 Preparation of the Draft for Voting.
1.3 2007.03.20 Document merged with Chapter 7/20/1 “Switching Actuators” DV.
Document title changed from Chapter 7/20/2 “Dimming Actuators” to
Chapter 7/20/2 “Lighting Actuators”.
Publication of the Approved Standard
1.4 2007.03.28 Editorial update
Removed footnote from previous version that excludes combined
implementation of MF and OSV.
1.4 2009.01.19 Editorial update
Corrected DPT_Name of Parameter Switch Off Brightness Delay Time in
clause 3.6.28 from DPT_TimePeriod_Min to DPT_TimePeriod_Sec.
1.4 2009.06.26 Update in view of publication in the KNX Specifications v2.0.
1.4.01 2011.02.28 Several minor editorial corrections.
1.4.02 2012.03.14 Several minor editorial corrections. Adjustment of PID-value of Invert Lock
Device in Dimming Actuator Basic.
01.04.03 2013.09.06 - **AN150 “FB Profiles for existing FBs” integrated.**

              - Editorial correct in the description of the parameter “Off delay” in 3.2.3.2.2.
01.04.05 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
WDv01 2015.02.03 Inclusion of

             - FB Colour Temperature Actuator (Draft Proposal)

             - FB Colour Actuator RGW(W) (Draft Proposal)

             - FB Colour Actuator xyY (Draft Proposal)
WDv02 2015.06.22 KNX WGI Editing Meeting 2015.06.22
WDv03 2015.09.17 Modifications respective to the conclusions of the Edting Meeting 2015.06.22
WDv04 2016.02.25 Further modifications respective to the conclusions of the Editing Meeting
2015.06.22
WDv05 2016.04.27 Further modifications respective to the conclusions of the Editing Meetings
2015.06.22 and 2016.02.25
WDv06 2016.05.11 Further modifications as Output of the WGI Editing Meeting 20160511
WDv07 2016.05.18 Editorial review in preparation of WGI review.
WDv08 2016.07.13 Final version for RfV as result of of WGI review in Online Meeting 20160708:
DPT 7.004 should be used for transition times.
RfVv09 2016.07.29 Still some relics of DPT 7.005 found and corrected
RfVv10 2016.10.06 Integration of the comments of RfV (WGI meeting from 05[th] of October 2016)
01.05.01 2016.11.19
01.06.06 2017.10.11 - Proposal for resolution of comments from FV.
01.07.01 2019.10.29 - Inclusion of the resolution of comments from FV.

                   - Correction of the encoding of DPT 251.600.

                   - Creation of the Approved Standard.

Filename: 07_20_02 Lighting Actuators v01.07.01 AS.docx
Version: 01.07.01
Status: Approved Standard
Savedate: 2019.10.29
Number of pages: 148

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 2 f 148

|Version|Date|Revisions|
|---|---|---|
|1.0|2004.01.12|TFI Approved Version|
|1.1|2005.03.02|TFI Update. <br>Introduction of following extensions: <br>Parameter“Behaviour at unlocking” can now be set to “Value before locking” <br>(value 6). <br>Added the parameter “Scene Learning Mode Enable”|
||||
|1.2|2006.01.06|Preparation of the Draft for Voting.|
|1.3|2007.03.20|Document merged with Chapter 7/20/1 “Switching Actuators” DV. <br>Document title changed from Chapter 7/20/2 “Dimming Actuators” to<br>Chapter 7/20/2 “Lighting Actuators”. <br>Publication of the Approved Standard|
|1.4|2007.03.28|Editorial update <br>Removed footnote from previous version that excludes combined<br>implementation of MFand OSV.|
|1.4|2009.01.19|Editorial update <br>Corrected DPT_Name of Parameter Switch Off Brightness Delay Time in<br>clause 3.6.28 from DPTTimePeriodMinto DPTTimePeriodSec.|
|1.4|2009.06.26|____<br>Update in view of publication inthe KNXSpecifications v2.0.|
|1.4.01|2011.02.28|Several minor editorial corrections.|
|1.4.02|2012.03.14|Several minor editorial corrections. Adjustment of PID-value of Invert Lock<br>Device in Dimming Actuator Basic.|
|01.04.03|2013.09.06| **AN150 “FB Profiles for existing FBs”** integrated.<br> Editorial correct in the description of theparameter “Off delay” in3.2.3.2.2.|
|01.04.05|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|
|WDv01|2015.02.03|Inclusion of<br>- FB Colour Temperature Actuator (Draft Proposal)<br>- FB Colour Actuator RGW(W) (Draft Proposal)<br>- FBColour Actuator xyY (Draft Proposal)|
|WDv02|2015.06.22|KNX WGI Editing Meeting 2015.06.22|
|WDv03|2015.09.17|Modifications respective to the conclusions of the Edting Meeting 2015.06.22|
|WDv04|2016.02.25|Further modifications respective to the conclusions of the Editing Meeting<br>2015.06.22|
|WDv05|2016.04.27|Further modifications respective to the conclusions of the Editing Meetings<br>2015.06.22and 2016.02.25|
|WDv06|2016.05.11|Further modifications as Output of the WGI Editing Meeting 20160511|
|WDv07|2016.05.18|Editorial review inpreparation of WGI review.|
|WDv08|2016.07.13|Final version for RfV as result of of WGI review in Online Meeting 20160708:<br>DPT 7.004 should be used for transition times.|
|RfVv09|2016.07.29|Stillsome relics of DPT 7.005 found and corrected|
|RfVv10|2016.10.06|Integration of the comments of RfV(WGI meeting from 05th of October 2016)|
|01.05.01|2016.11.19||
|01.06.06|2017.10.11|- <br>Proposal for resolution of comments from FV.|
|01.07.01|2019.10.29|- <br>Inclusion of the resolution of comments from FV.<br>- <br>Correction of the encoding of DPT 251.600.<br>- <br>Creation of the Approved Standard.|


-----

#### References

[01] Chapter 6/30/1 “Runtime Profiles”

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 3 f 148


-----

#### Contents

###### Document Updates ........................................................................................................................ 2

 Contents .......................................................................................................................................... 4

 1 Introduction .......................................................................................................................... 10 1.1 S-Mode compliance of a Functional Block .................................................................. 10 1.2 Ctrl-Mode and PB-Mode compliance of a Functional Block ....................................... 10 1.3 Combined Profiles and parameter access ..................................................................... 10

 2 FB Light Switching Actuator Basic (LSAB) ...................................................................... 11 2.1 Aims and objectives ...................................................................................................... 11 2.2 Functional specification ................................................................................................ 11 2.2.1 Overview ........................................................................................................... 11 2.2.2 Autonomous Switching Off .............................................................................. 12 2.2.3 Priority of Inputs ............................................................................................... 12 2.2.4 Scene Control .................................................................................................... 14 2.2.5 Optional Output Info OnOff ............................................................................. 14 2.2.6 Behaviour at bus power down and bus power up ............................................. 14 2.2.7 Behaviour at mains power down and mains power up ..................................... 15 2.3 Constraints .................................................................................................................... 15 2.4 Functional Block Diagram ............................................................................................ 15 2.5 DP Description .............................................................................................................. 16 2.6 FB Profiles .................................................................................................................... 17 2.7 Detailed specification of the DPs ................................................................................. 19 2.7.1 Input Switch On Off.......................................................................................... 19 2.7.2 Input Timed StartStop ....................................................................................... 20 2.7.3 Input Forced ...................................................................................................... 21 2.7.4 Input Lock Device............................................................................................. 22 2.7.5 Input Scene Number ......................................................................................... 23 2.7.6 Input Scene Control .......................................................................................... 24 2.7.7 Output Info OnOff ............................................................................................ 25 2.7.8 Parameter On Delay .......................................................................................... 26 2.7.9 Parameter Off Delay ......................................................................................... 26 2.7.10 Parameter Timed On Duration .......................................................................... 27 2.7.11 Parameter Prewarning Duration ........................................................................ 27 2.7.12 Parameter Timed On Retrigger Function .......................................................... 28 2.7.13 Parameter Manual Off Enable .......................................................................... 28 2.7.14 Parameter Invert Output State ........................................................................... 29 2.7.15 Parameter Invert Lock Device .......................................................................... 29 2.7.16 Parameter Behaviour at Locking ...................................................................... 30 2.7.17 Parameter Lock State ........................................................................................ 30 2.7.18 Parameter Behaviour at Unlocking ................................................................... 31 2.7.19 Parameter Unlock State..................................................................................... 31 2.7.20 Parameter State for Scene Number ................................................................... 32 2.7.21 Parameter Storage Function for Scene .............................................................. 32 2.7.22 Parameter Transmission Cycle Time ................................................................ 33 2.7.23 Parameter Bus Power Up Message Delay ........................................................ 33 2.7.24 Parameter Behaviour Bus Power Up ................................................................ 34 2.7.25 Parameter Bus Power Up State ......................................................................... 34 2.7.26 Parameter Behaviour Bus Power Down ........................................................... 35

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 4 f 148


-----

###### 2.7.27 Parameter Bus Power Down State .................................................................... 35 2.7.28 Parameter Scene Learning Mode Enable .......................................................... 36

 3 FB Dimming Actuator Basic ............................................................................................... 37 3.1 Aims and objectives ...................................................................................................... 37 3.2 Functional specification ................................................................................................ 37 3.2.1 Overview ........................................................................................................... 37 3.2.2 Behaviour concerning mandatory Datapoints ................................................... 39 3.2.3 Optional Parameters and default behaviour ...................................................... 42 3.2.4 Optional input Datapoints and default behaviour ............................................ 51 3.2.5 Optional Output Datapoints .............................................................................. 53 3.2.6 Behaviour at Bus Power Down and Bus Power Up .......................................... 54 3.2.7 Behaviour at mains power down and mains power up ..................................... 54 3.3 Constraints .................................................................................................................... 54 3.4 Functional Block Diagram ............................................................................................ 55 3.5 Datapoint description .................................................................................................... 56 3.5.1 FB Profiles ........................................................................................................ 58 3.6 Detailed specification of Datapoints ............................................................................. 61 3.6.1 Input Switch On Off.......................................................................................... 61 3.6.2 Input Relative Setvalue Control ........................................................................ 62 3.6.3 Input Absolute Setvalue Control ....................................................................... 63 3.6.4 Input Timed StartStop ....................................................................................... 64 3.6.5 Input Forced ...................................................................................................... 65 3.6.6 Input Lock Device............................................................................................. 66 3.6.7 Input Scene Number ......................................................................................... 67 3.6.8 Input Scene Control .......................................................................................... 68 3.6.9 Output Info OnOff ............................................................................................ 69 3.6.10 Output Actual Dimming Value ......................................................................... 70 3.6.11 Output Overload Detection ............................................................................... 71 3.6.12 Output Load Failed Detection ........................................................................... 72 3.6.13 Parameter Minimum Set Value ......................................................................... 72 3.6.14 Parameter Maximum Set Value ........................................................................ 73 3.6.15 Parameter Switch On Set Value ........................................................................ 73 3.6.16 Parameter Dimm Mode Selection ..................................................................... 74 3.6.17 Parameter Relativ Off Enable ........................................................................... 74 3.6.18 Parameter Memory Function ............................................................................ 75 3.6.19 Parameter Dimming Speed ............................................................................... 75 3.6.20 Parameter Dimming Step Time ........................................................................ 76 3.6.21 Parameter On Delay .......................................................................................... 76 3.6.22 Parameter Off Delay ......................................................................................... 77 3.6.23 Parameter Dimming Speed for Switch On Set Value ....................................... 77 3.6.24 Parameter Dimming Speed for Switch Off ....................................................... 78 3.6.25 Parameter Dimming Step Time for Switch On Set Value ................................ 78 3.6.26 Parameter Dimming Step Time for Switch Off ................................................ 78 3.6.27 Parameter Switch Off Brightness...................................................................... 79 3.6.28 Parameter Switch Off Brightness Delay Time.................................................. 79 3.6.29 Parameter Timed On Duration .......................................................................... 79 3.6.30 Parameter Prewarning Duration ........................................................................ 80 3.6.31 Parameter Timed On Retrigger Function .......................................................... 80 3.6.32 Parameter Manual Off Enable .......................................................................... 80 3.6.33 Parameter Invert Lock Device .......................................................................... 81

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 5 f 148


-----

###### 3.6.34 Parameter Behaviour at Locking ...................................................................... 81 3.6.35 Parameter Lock Setvalue .................................................................................. 81 3.6.36 Parameter Behaviour at Unlocking ................................................................... 82 3.6.37 Parameter Unlock Setvalue ............................................................................... 82 3.6.38 Parameter Brightness for Scene ........................................................................ 83 3.6.39 Parameter Storage Function for Scene .............................................................. 83 3.6.40 Parameter Transmission Cycle Time ................................................................ 83 3.6.41 Parameter Delta Dimming Value ...................................................................... 84 3.6.42 Parameter Bus Power Up Message Delay ........................................................ 84 3.6.43 Parameter Behaviour Bus Power Up ................................................................ 85 3.6.44 Parameter Behaviour Bus Power Down ........................................................... 86 3.6.45 Parameter Bus Power Up Set Value ................................................................. 86 3.6.46 Parameter Bus Power Down Set Value ............................................................ 87 3.6.47 Parameter Scene Learning Mode Enable .......................................................... 87

 4 FB Colour Temperature Actuator (Object Type 427) ...................................................... 88 4.1 Aims and objectives ...................................................................................................... 88 4.1.1 Application Model ............................................................................................ 88 4.1.2 Definitions......................................................................................................... 89 4.2 Functional specification ................................................................................................ 90 4.2.1 Basic model ....................................................................................................... 90 4.2.2 Detailed specification........................................................................................ 91 4.2.3 Behaviour concerning mandatory Datapoints ................................................... 93 4.2.4 Behaviour concerning mandatory and selected, optional Datapoints and optional Parameters ........................................................................................... 94 4.2.5 Additional Parameters and behaviour ............................................................... 96 4.3 Constraints .................................................................................................................... 97 4.4 Functional Block Diagram ............................................................................................ 98 4.5 Datapoints ..................................................................................................................... 98 4.6 FB Profiles .................................................................................................................. 100 4.7 Detailed specification of Datapoints ........................................................................... 102 4.7.1 Input Relative Setvalue Control Colour Temperature (RSCCT) .................... 102 4.7.2 Input Absolute Colour Temperature Control (ACTC).................................... 103 4.7.3 Input Relative Brightness Relative Colour Temperature (RBRCT) ............... 104 4.7.4 Input Brightness Colour Temperature Transition (BCTT) ............................. 105 4.7.5 Output Current Colour Temperature (CCT) ................................................... 106 4.7.6 Output Current Colour Temperature Out of Range (CCTOR) ....................... 107 4.7.7 Parameter Minimum Colour Temperature (MINCT) ..................................... 107 4.7.8 Parameter Maximum Colour Temperature (MAXCT) ................................... 108 4.7.9 Parameter Minimum Physical Colour Temperature (MINPHCT).................. 108 4.7.10 Parameter Maximum Physical Colour Temperature (MAXPHCT) ............... 109 4.7.11 Parameter Colour Temperature Fade Mode Selection (CTFMS) ................... 109 4.7.12 Parameter Colour Temperature Switch On Behaviour (CTSOB) .................. 110 4.7.13 Parameter Colour Temperature Switch On Set Value (CTSOSV) ................. 110 4.7.14 Parameter Colour Temperature for Scene Number (CTSN) ........................... 111

 5 FB Colour Actuator RGB(W) (Object Type 423) ........................................................... 112 5.1 Aims and objectives .................................................................................................... 112 5.1.1 Definitions....................................................................................................... 113 5.2 Functional specification .............................................................................................. 113 5.2.1 Basic model ..................................................................................................... 113

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 6 f 148


-----

###### 5.2.2 Overview ......................................................................................................... 115 5.2.3 Common Control ............................................................................................ 116 5.3 Constraints .................................................................................................................. 116 5.4 Functional Block Diagram .......................................................................................... 117 5.5 Datapoints ................................................................................................................... 117 5.6 FB Profiles .................................................................................................................. 119 5.7 Detailed specification of Datapoints ........................................................................... 121 5.7.1 Input Combined Switch On Off (CSOO)........................................................ 121 5.7.2 Input Colour Set RGB (CS_RGB) .................................................................. 122 5.7.3 Input Colour_Relative Control_RGB (RC_RGB) .......................................... 123 5.7.4 Input Colour Set RGBW (CS_RGBW) .......................................................... 124 5.7.5 Input Colour Relative Control RGBW (RC_RGBW) .................................... 125 5.7.6 Output Combined Info On Off ........................................................................ 126 5.7.7 Output Current Colour RGB (CC_RGB) ........................................................ 127 5.7.8 Output Current Colour RGBW (CC_RGBW) ................................................ 128 5.7.9 Parameter Colour RGB (W) Fade Mode Selection (RGBFMS) ..................... 129 5.7.10 Parameter Colour RGB (W) Memory Function (RGBMF) ............................ 129 5.7.11 Parameter Colour RGB Switch On Set Value (RGBSOSV) .......................... 130 5.7.12 Parameter Colour RGBW Switch On Set Value (RGBWSOSV) ................... 130

 6 FB Colour Actuator xyY (Object Type 422) .................................................................... 131 6.1 Aims and objectives .................................................................................................... 131 6.1.1 Definitions....................................................................................................... 133 6.2 Functional specification .............................................................................................. 133 6.2.1 Basic model ..................................................................................................... 133 6.2.2 Overview ......................................................................................................... 134 6.2.3 Behaviour concerning mandatory Datapoints ................................................. 135 6.2.4 Behaviour concerning mandatory Datapoints and optional Datapoints and Parameters ................................................................................................ 136 6.2.5 Additional Parameters and behaviour ............................................................. 137 6.3 Constraints .................................................................................................................. 138 6.4 Functional Block Diagram .......................................................................................... 138 6.5 Datapoints ................................................................................................................... 138 6.6 FB Profiles .................................................................................................................. 139 6.7 Detailed specification of Datapoints ........................................................................... 141 6.7.1 Input Colour Set xyY (CS_xyY)..................................................................... 141 6.7.2 Input Colour_RC_xyY (RC_xyY) .................................................................. 142 6.7.3 Input Colour_Transition_xyY (CT_xyY) ....................................................... 143 6.7.4 Output Current Colour xyY (CC_xyY) .......................................................... 144 6.7.5 Output Current Colour xyY Out of Range (CXYYOR) ................................. 145 6.7.6 Parameter Colour xyY Fade Mode Selection (XYYFMS) ............................. 145 6.7.7 Parameter Colour xyY Switch On Behaviour (XYYSOB)............................ 146 6.7.8 Parameter Colour xyY Switch On Set Value (XYYSOSV) ........................... 147 6.7.9 Parameter Colour xyY for Scene Number (XYYSN)..................................... 148

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 7 f 148


-----

#### Abbreviations

**Datapoints**
ACTC Absolute Colour Temperature Control
ADV Actual Dimming Value ( IDV “Info Dimming Value”; Naming in channel Code Document)
ASC Absolut Setvalue Control ( DV “Dimming Value”; Naming in channel Code Document)
BCTT Brightness Colour Temperature Transition
CCT Current Colour Temperature
CCTOR Current Colour Temperature Out of Range
CXYYOR Current Colour xyY Out of Range
CS_RGB Colour Set RGB
CS_RGBW Colour Set RGBW
CC_xyY Courrent Colour xyY
CS_xyY Colour Set xyY
CT_xyY Colour Transition xyY
FO Forced
IOO Info OnOff
LD Lock Device
LFD Load Failed Detection
OVL Overload Detection
RBRCT Relative Brightness Relative Colour Temperature Control
RC_RGB Colour Relative Control RGB
RC_RGBW Colour Relative Control RGBW
RC_xyY Colour Relative Control xyY
RGBFMS Colour RGB(W) Fade Mode Selection
RGBMF Colour RGB(W) Memory Function
RSC Relative Setvalue Control ( DC “Dimming Control”; Naming in channel Code Document)
RSCCT Relative Setvalue Control Colour Temperature
SC Scene Control
SN Scene Number
SOO Switch On Off
TSS Timed StartStop

**Parameters**
BL Brightness at Locking
BPD Behaviour Bus Power Down
BPU Behaviour Bus Power Up
BSN Brightness for Scene Number
BUL Brightness at Unlocking
DDV Delta Dimming Value
DMS Dimm Mode Selection
DS Dimming Speed
DS_OFF Dimming Speed for switch off
DS_OSV Dimming Speed for Switch On Set Value
DST Dimming Step Time
DST_OFF Dimming Step Time for switch off
DST_OSV Dimming Step Time for Switch On Set Value
CTFMS Colour Temperature Fade Mode Selection

CTSOB Colour Temperature Switch On Behaviour
CTSOSV Colour Temperature Switch On Set Value
CTSN Colour Temperature for Scene Number
ILD Invert Lock Device
IOS Invert Output State
LS Lock State
LSV Lock Set Value
MAXSV Maximum Set Value
MAXCT Maximum Colour Temperature

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 8 f 148


-----

**Parameters**
MAXPHCT Maximum Physical Colour Temperature
MF Memory Function
MINSV Minimum Set Value
MINCT Minimum Colour Temperature
MINPHCT Minimum Physical Colour Temperature
MOE Manuell Off Enable
OFFD Off Delay
OND On Delay
OSV Switch On Set Value
PDS Bus Power Down State
PDSV Bus Power Down Set Value
PUMD Bus Power Up Message Delay
PUS Bus Power Up State
PUSV Bus Power Up Set Value
PWD Prewarning Duration ( P2 Naming in channel Code Document)
RGBFMS RGB Fade Mode Selection
RGBMF RGB Memory Function
RGBSOSV RGB Switch On Set Value
RGBWSOSV RGBW Switch On Set Value
RGBWSN RGBW for Scene Number
ROE Relativ Off Enable
SFSN Storage Function for Scene Number
SLME Scene Learning Mode Enable
SOB Switch Off Brightness
SOBDT Switch Off Brightness Delay Time
SSN State for Scene Number
TCT Transmission Cycle Time
TOD Timed On Duration ( P1 Naming in channel Code Document)
TRF Timed On Retrigger Function
ULS Unlock State
USV Unlock Set Value
XYYFMS Colour xyY Fade Mode Selection

XYYSOB Colour xyY Switch On Behaviour
XYYSOSV Colour xyY Switch On Set Value

XYYSN Colour xyY for Scene Number

**Internal**
AV Actual Value
cs Company Specific
DP Datapoint
LSAB Light Switching Actuator Basic
SV Set Value
V_R Value Reached
V_R_ZERO Value Zero Reached
CTS Colour Temperature Sensor
CTA Colour Temperature Actuator
CSRGB Colour Sensor RGB
CARGB Colour Actuator RGB
CSXYY Colour Sensor XYY
CAXYY Colour Actuator XYY

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 9 f 148


-----

### 1 Introduction

#### 1.1 S-Mode[ 1)] compliance of a Functional Block
###### Such implementations shall ensure the following to claim compliance to this Functional Block:

  the inputs and outputs shall be implemented and encoded according the Functional Block specification; this concerns both the format and the implementation flavour (Group Object, Property).
  the parameters that are implemented shall follow the Functional Block specification if implemented as Interface Object Property.

 If implemented as S-Mode memory mapped DP, a parameter encoding may differ from its specification in the FB definition, under the condition that at least the same functionality can be achieved.

EXAMPLE If a time period is in a FB specification specified as DPT_TimePeriodMin with a range of 0 min to 15 min, an
implementation of this same functionality through one or more memory mapped parameters shall allow setting the same values.

#### 1.2 Ctrl-Mode and PB-Mode compliance of a Functional Block
###### Ctrl-Mode and PB-Mode implementations shall ensure the following to claim compliance with this Functional Block:

  the inputs and outputs shall be implemented and encoded according the Functional Block specification; this concerns both the format and the implementation flavour (Group Object, Property).
  the parameters that are implemented shall follow the channel specifications as laid down in the relevant supplement.

#### 1.3 Combined Profiles and parameter access
###### It shall in all cases be possible to read out the current values of the standardised parameters, regardless of any combination of Configuration Modes in the device.

 If the implementation of the parameters differs according to the used Configuration Modes, the implementation shall take care of consistency of the parameter data between all flavours, i.e. if one implementation requires a parameter to be set via property access and the channel specification of that same Functional Block uses a different parameter format, then modification of the parameter value via Easy Configuration access shall cause the property value to be updated appropriately (and vice versa).

1) Also applies to LTE standard mode interface.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 10 f 148


-----

### 2 FB Light Switching Actuator Basic (LSAB)

#### 2.1 Aims and objectives
###### The Functional Block "Light Switching Actuator Basic" shall support the switching of light.

FB DPT_ FB

Switch Light

Binary

Switching

Push

Actuator

Button DPT_

Basic

DPT_ Switch
Switch

FB
Dimming

DPT_

FB Actuator

Scaling

Dimming Basic

Push DPT_
Button Control_

Dimming

###### Figure 1 – FB Light Switching Actuator Basic (LSAB) in the Application Domain Lighting

#### 2.2 Functional specification

##### 2.2.1 Overview

###### 2.2.1.1 Introduction This clause gives an introduction to the functionality. Further clauses may give detailed requirements. 

 Basic functionality The Functional Block “Light Switching Actuator Basic” (LSAB) shall contain the mandatory Input “Switch On Off” that shall support the binary switching.

 Autonomous switching off The optional Input “Timed StartStop” (TSS) shall be used to switch the Actuator in the On-State for the time that is specified by the parameter “Timed On Duration” (TOD). Alternatively this behaviour shall also be achievable without TSS if using the mandatory DP “Switch On Off” (SOO) in combination with the parameter TOD. Before this time elapses a manufacturer specific action may be performed. This time shall be specified by the parameter “Prewarning Duration” (PWD).

 Delays Furthermore switching on and off may be delayed by setting the parameters “On Delay” (OND) and “Off Delay” (OFFD).

 Scene support The optional input Datapoint “Scene Number” (SN) shall be used to recall the output state corresponding to the received scene number (Activate).

 The optional Input “Scene Control” (SC) shall be used to recall the output state corresponding to the received number (Activate) and to save the current state for the recall (Learn).

 Scene Number and Scene Control shall refer to the same scene numbers. 

 Priority operation and device locking The optional Input “Forced” (FO) shall be used to set the actuator in a state with higher priority. Whether the ON- or the OFF-state is the state with the higher priority shall be determined by the value of the DP FO.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 11 f 148


-----

###### The Input “Lock Device” (LD) shall be used to freeze the value provided to the hardware. This shall also be achievable with the additional parameters

  “Behaviour at Locking” (BL),
  “Lock State” (LS),
  “Behaviour at Unlocking” (BUL), and
  “Unlock State” (ULS).

 In accordance with these parameters, the desired state at the start and at the end of the actuator’s lock state shall be set. With the parameter “Invert Lock Device” (ILD) it shall be possible to invert the polarity of the DP “Lock Device” (LD). The priority of the various Inputs shall be manufacturer specific.

 State reporting The Output “Info On Off ” (IOO) shall be used for reflecting the state of the actuator.

 2.2.1.2 Delay Time The transition from state OFF to ON and from state ON to OFF may be delayed by parameters:

  “On Delay”: shall delay the transition from OFF to ON
  “Off Delay”: shall delay the transition from ON to OFF

 The Inputs that are affected by the delay mechanism are implementation specific. It is recommended that the Delay Time is not retriggered by an additional and identical access to the relevant Inputs. It is furthermore recommended that a started Delay Time is reset by an additional but inverted access to the relevant Inputs.

##### 2.2.2 Autonomous Switching Off
###### Autonomous Switching Off means that the actuator shall switch off without a relevant access to any Input. For this, the Parameter “Timed On Duration” (TOD) shall be used. The selection of the Inputs that cause the autonomous switching off shall be implementation specific. If the Input “Timed StartStop” (TSS) is implemented, the autonomous Switching Off Function shall be linked to this DP. An access to another DP that causes switching on, shall overwrite the Autonomous Switching Off.

 Before the actuator autonomously switches off, a manufacturer specific action may be executed. The parameter “Prewarning Duration” (PWD) shall define the duration between the start of this action and the time when the switching off is actually executed.

 It is implementation specific whether the two time periods “timed on duration” and “prewarning duration” will run partly parallel or one after another (in consecutive order, i.e. first “Timed On Duration” and then “Prewarning Duration”).

 Slight adjustments of the autonomous switching off behaviour can be realised by means of the parameters “Timed On Retrigger Function” (TRF) and “Manual Off Enable” (MOE).

 The Parameter TRF shall allow to enable and to disable the retriggering of the on-duration timer. In case the Parameter is not implemented, the behaviour shall be identical to the behaviour when the parameter would be set to “Enable”.

 The parameter MOE shall allow to enable and to disable the switching off before the timer elapses by accessing the relevant Inputs. If the parameter is not implemented, the behaviour shall be identical to the behaviour when the parameter would be set to “Enable”.

##### 2.2.3 Priority of Inputs
###### Inputs may be classified according priorities. If using priorities the following rule shall apply.

 A higher priority Input (respectively group of Inputs) shall inhibit all lower priority Inputs when it goes in its high priority state, so that only one source shall be active for generating the output state.

 Groups of Inputs with the same priority shall be processed independently from each other: the last access to an Input shall be executed.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 12 f 148


-----

###### It is recommended that the state transition from OFF to ON respectively from ON to OFF after an access to a high priority Input is executed without delay. However, if a delay function is implemented to prevent load-peaks (“microscopic” delay-times) by means of a manufacturer specific parameter, switching On/Off may be delayed according this parameter setting.

 The 2 bit Input “Forced” shall be used to set the actuator in a high priority ON-State or OFF-State depending on the received value. Table 1 shows the behaviour after an access to FO.

 Table 1 – Behaviour after access to FO

 Value FO Mandatory behaviour

 00b, 01b lower priority Inputs active

 11b high priority ON-State

 10b high priority OFF-State

 If the bit Input “Lock Device” (LD) is implemented, by means of the Parameter “Invert Lock Device” (ILD) it shall be possible to select the polarity for the lock-state of the actuator. The behaviour at transition from/to the high priority state shall be determined by the Parameter “Behaviour At Locking” (BL)/ “Behaviour At Unlocking” (BUL). The Parameters “Lock State” (LS) / “Unlock State” (ULS) shall specify the set value for the case that “Value according additional Parameter” is selected in the above parameters. Table 2 shows the behaviour after an access to LD.

 Table 2 – Behaviour after access to LD

**Value** **Parameter**

**Mandatory behaviour**

**LD** **ILD**

1 “no inversion” high priority Lock-State active: behaviour according BL

Value of param. BL Reaction of device on reception of LD

Off: Current State = Off

On: Current State = On

No Change: Current State is frozen

State according additional Current State = LS
Parameter:

Memory Function Value[ a)] Current State = On

0 “no inversion” lower priority Inputs active ;behaviour according BUL

Value of param. BUL Reaction of device on reception of LD

Off: Current State = Off

On: Current State = On

Updated value State according last access to Inputs during lock
state

No Change: No action

State according additional Current State = ULS
Parameter:

Memory Function Value[ a)] Current State = On

Value before locking Currents state = state before locking

1 “inversion” see LD = 0; “no inversion”

0 “inversion” see LD = 1; “no inversion”

**a) For compatibility to FB Dimming Actuator.**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 13 f 148

|Value FO|Mandatory behaviour|
|---|---|
|00b, 01b|lower priority Inputs active|
|11b|high priority ON-State|
|10b|high priority OFF-State|

|Col1|Col2|Table 2 – Behaviour after access to LD|Col4|
|---|---|---|---|
|**Value**<br>**LD**|**Parameter**<br>**ILD**|**Mandatory behaviour**|**Mandatory behaviour**|
|1|“no inversion”|high priority Lock-State active: behaviour according BL|high priority Lock-State active: behaviour according BL|
|1|“no inversion”|Value of param. BL|Reaction of device on reception of LD|
|1|“no inversion”|Off:|Current State = Off|
|1|“no inversion”|On:|Current State = On|
|1|“no inversion”|No Change:|Current State is frozen|
|1|“no inversion”|State according additional<br>Parameter:|Current State = LS|
|1|“no inversion”|Memory Function Value** a)**|Current State = On|
|0|“no inversion”|lower priority Inputs active ;behaviour according BUL|lower priority Inputs active ;behaviour according BUL|
|0|“no inversion”|Value of param. BUL|Reaction of device on reception of LD|
|0|“no inversion”|Off:|Current State = Off|
|0|“no inversion”|On:|Current State = On|
|0|“no inversion”|Updated value|State according last access to Inputs during lock<br>state|
|0|“no inversion”|No Change:|No action|
|0|“no inversion”|State according additional<br>Parameter:|Current State = ULS|
|0|“no inversion”|Memory Function Value a)|Current State = On|
|0|“no inversion”|Value before locking|Currents state = state before locking|
|1|“inversion”|see LD = 0; “no inversion”|see LD = 0; “no inversion”|
|0|“inversion”|see LD = 1; “no inversion”|see LD = 1; “no inversion”|
|**a)** For compatibility to FB Dimming Actuator.|**a)** For compatibility to FB Dimming Actuator.|**a)** For compatibility to FB Dimming Actuator.|**a)** For compatibility to FB Dimming Actuator.|


-----

###### It is possible to implement the locking mechanism without parameters. In this case the value “1” on Input “Lock Device” (LD) shall lock the Actuator on its Current State. Value “0” shall unlock the Actuator: the behaviour when the lower priority Inputs become active shall be manufacturer-specific.

##### 2.2.4 Scene Control
###### With the optional input Datapoint “Scene Number” (SN) it shall be possible to call a maximum number of 64 different On/Off-States in the device. The maximum number of scenes that can be called can optionally be lower than 64.

 With the optional Input “Scene Control” (SC) it shall be possible to call and store a maximum of 64 different On/Off-States in the device. The maximum number of scenes that can be stored and called can optionally be lower than 64.

 “Scene Number” and “Scene Control” shall use the same scene numbers. Scene n called through “Scene Number” shall be the same as scene n called through “Scene Control”.

 The maximum number of scenes that can be called and the maximum number of scenes that can be stored may differ.

 If implemented, the Datapoints Scene Number and Scene Control shall for each scene be controlled via the parameter “State for Scene Number” (SSN). Via the parameter “Storage Function for Scene Number” (SFSN), it shall be possible to determine whether storage function for scenes via the DP Scene Control is enabled or disabled. If enabled, the addressed switching actuator shall store its current state in the relevant field element of the parameter SSN at runtime. 

 The parameter SSN shall be an array of max. 64 elements of DPT_Switch, where the parameter SFSN shall be an array of maximum 64 elements of DPT_Enable. The number-field in the Inputs SN and SC shall address the element of the arrays. After receiving a scene number on the Datapoint “Scene Number” or on the DP “Scene Control” (SC) with the field ‘c’ (learn field) cleared, the Current State of the actuator shall change to the parameterised state.

 An access to either DP SN or SC with a scene number not supported by that DP shall be ignored.

 Via a parameter “Scene Learning Mode Enable” (SLME), it shall be possible to activate or deactivate the Scene Learning Mode.

##### 2.2.5 Optional Output Info OnOff
###### This DP shall be used for reflecting the current output state of the actuator and/or for active transmission when the state changes. With the parameter “Transmission Cycle Time” (TCT) the cyclic transmission of the output state shall be controlled.

##### 2.2.6 Behaviour at bus power down and bus power up
###### With the optional parameter “Behaviour Bus Power Up” (BPU) and “Behaviour Bus Power Down” (BPD) the actions to be performed after bus power up and during bus power down shall be determined. If one of these parameters is not implemented, the default behaviour shall be switching off during bus power down and after bus power up. If “LAST” is selected in BPU, the relevant state shall be stored before or during bus power down in non-volatile memory. If “NO CHANGE” is selected in BPU, the relevant state shall not change when the bus power returns.

 Usually the parameter BPU also defines the behaviour after initialisation by the Tool. It is recommended to directly set via a memory-mapped parameter the memory that is foreseen to store the state at Bus- Power Down (to OFF). For the case that the Tool does not set this memory, the behaviour after initialisation will be hazardous, when “LAST” (or “NO CHANGE”) is selected in BPU.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 14 f 148


-----

###### If the optional parameter “Power Up Message Delay” (PUMD) is implemented, an initialisation message from IOO shall be generated. The parameter PUMD should by the installer in different channels and different device be set to different value, in order to avoid a bulk of messages after Power Up. If PUMD is not implemented, no initialization message from IOO shall be generated before changing the state caused by an access to an Input.

##### 2.2.7 Behaviour at mains power down and mains power up
###### The behaviour of the device after mains power down/ -up shall be manufacturer specific.

#### 2.3 Constraints
###### There are no constraints found for this Functional Block.

#### 2.4 Functional Block Diagram

**FB Light Switching Actuator Basic (LSAB)**
Inputs Outputs
Switch OnOff (SOO) Info On Off (IOO)
Timed StartStop (TSS)
Forced (FO)
Lock Device (LD)
Scene Number (SN)
Scene Control (SC)

additional I/Os Parameters

None
On Delay (OND)
Off Delay (OFFD)
Timed On Duration (TOD)
Prewarning Duration (PWD)
Timed On Retrigger Function (TRF)
Manual Off Enable (MOE)

Invert Lock Device (ILD)
Behaviour at Locking (BL)
Behaviour at Unlocking (BUL)
Lock State (LS)
Unlock State (ULS)

State for Scene Number (SSN)
Storage Function for Scene (SFSN)
Scene Learning Mode Enable (SLME)

Transmission Cycle Time (TCT)

Bus Power Up Message Delay (PUMD)
Behaviour Bus Power Up (BPU)
Bus Power Up State (PUS)
Behaviour Bus Power Down (BPD)
Bus Power Down State (PDS)
Invert Output State (IOS)

mandatory

optional

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 15 f 148

|FB Light Switching Actuator Basic (LSAB)|Col2|
|---|---|
|Inputs<br>Outputs<br>Switch OnOff<br>(SOO) <br>Info On Off<br>(IOO) <br>Timed StartStop <br>(TSS) <br>Forced <br>(FO) <br>Lock Device <br>(LD) <br>Scene Number <br>(SN) <br>Scene Control<br>(SC)|Inputs<br>Outputs<br>Switch OnOff<br>(SOO) <br>Info On Off<br>(IOO) <br>Timed StartStop <br>(TSS) <br>Forced <br>(FO) <br>Lock Device <br>(LD) <br>Scene Number <br>(SN) <br>Scene Control<br>(SC)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Parameters|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|On Delay <br>(OND)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Off Delay <br>(OFFD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Timed On Duration<br>(TOD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Prewarning Duration<br>(PWD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Timed On Retrigger Function<br>(TRF)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Manual Off Enable<br>(MOE)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Invert Lock Device<br>(ILD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Behaviour at Locking <br>(BL)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Behaviour at Unlocking <br>(BUL)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Lock State<br>(LS)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Unlock State<br>(ULS)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|State for Scene Number<br>(SSN)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Storage Function for Scene <br>(SFSN)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Scene Learning Mode Enable<br>(SLME)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Transmission Cycle Time <br>(TCT)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Bus Power Up Message Delay <br>(PUMD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Behaviour Bus Power Up <br>(BPU)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Bus Power Up State<br>(PUS)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Behaviour Bus Power Down<br>(BPD)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Bus Power Down State<br>(PDS)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|Invert Output State<br>(IOS)|
|additional I/Os<br>None<br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||


-----

#### 2.5 DP Description

###### Datapoint Description/Remarks Datapoint Type

 Inputs

Switch On Off Binary control of the set value. 1.001 DPT_Switch
Timed StartStop Activation of an autonomous switch off function. 1.010 DPT_Start
Scene Number Recall the output state related to the encoded scene 17.001 DPT_SceneNumber
number.

Scene Control Recall or learn the output state related to the encoded 18.001 DPT_SceneControl
scene number.

Lock Device Setting of a parameterized value in a lock state of the 1.003 DPT_Enable
device.

Forced Forces value dependent high priority on or off state. 2.001 DPT_Switch_Control
###### Outputs

Info OnOff Reflects the binary state of the actuator 1.001 DPT_Switch

###### Parameters

Invert Output State Inversion of Output. 1.012 DPT_Invert
On Delay Delay before leaving OFF-State. 7.003 DPT_TimePeriod_10msec
Off Delay Delay before enter in OFF-State. 7.003 DPT_TimePeriod_10msec
Timed On Duration Actuator Switch On Time before automatically switch 7.005 DPT_TimePeriodSec
off.

Prewarning Duration Actuator Time in state On before automatically switch 7.005 DPT_TimePeriodSec
off.

Timed On Retrigger Function Enables the retrigger function of On Duration Timer. 1.003 DPT_Enable
Manual Off Enable Enables switching off before On Duration Timer 1.003 DPT_Enable
ellapses.

Invert Lock Device Inversion of the polarity of the DP ‘lock device’. 1.012 DPT_Invert
Behaviour at Locking Behaviour when lock state becomes actif. 20.600
DPT_Behaviour_Lock_Unlock
Behaviour at Unlocking Behaviour when lock state becomes inactif. 20.600
DPT_Behaviour_Lock_Unlock
Lock State Actual Value at the beginning of the lock state. 1.001 DPT_Switch
Unlock State Actual Value at the end of the lock state of the 1.001 DPT_Switch
actuator

State for Scene Stored State for recalling after receiving the dedicated 1.001 DPT_Switch
scene number.

Storage Function for Scene Enabling memory storage for a received scene 1.003 DPT_Enable
number with a new brightness.

Scene Learning Mode Enables or disables globally for all scene numbers the 1.003 DPT_Enable
Enable learning of new scenes, regardless of the value of

SFSN.

Transmission Cycle Time Cycle Time for sending the Current State on the bus 7.005 DPT_TimePeriodSec
with the optinonal DP “Actual Dimming Value (ADV)”.

Power Up Message Delay The delay time after bus power up for sending a 7.003 DPT_Timeout_10Msec
telegram on the bus.

Behaviour Bus Power Up Behaviour of the device after bus power up. 20.601
DPT_Behaviour_Bus_Power_Up_D
own
Bus Power Up State State of the device after bus power up. 1.001 DPT_Switch
Behaviour Bus Power Down Behaviour of the device after bus power down. 20.601
DPT_Behaviour_Bus_Power_Up_D
own
Bus Power Down State State of the device after bus power up. 1.001 DPT_Switch

###### Parameters and Diagnostic Data can in principle be implemented as memory mapped DPs or Group Objects or Properties of an Interface Object using point-to-point communication.

 In case of memory mapped DPs the DPT may be manufacturer specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 16 f 148

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Inputs**|||
|Switch On Off|Binary control of the set value.|1.001 DPTSwitch|
|Timed StartStop|Activation of an autonomous switch off function.|_<br>1.010 DPTStart|
|Scene Number|Recall the output state related to the encoded scene<br>number.|_<br>17.001 DPT_SceneNumber|
|Scene Control|Recall or learn the output state related to the encoded<br>scene number.|<br>18.001 DPT_SceneControl|
|Lock Device|Setting of a parameterized value in a lock state of the<br>device.|1.003 DPT_Enable|
|Forced|Forces value dependent high priority on or offstate.|2.001 DPTSwitchControl|
|**Outputs**|__|__|
|Info OnOff|Reflects the binary state of the actuator|1.001 DPT_Switch|
|**Parameters**|||
|Invert Output State|Inversion of Output.|1.012 DPTInvert|
|On Delay|Delay before leaving OFF-State.|_<br>7.003 DPTTimePeriod10msec|
|Off Delay|Delay before enter inOFF-State.|__<br>7.003 DPTTimePeriod10msec|
|Timed On Duration|Actuator Switch On Time before automatically switch<br>off.|__<br>7.005 DPT_TimePeriodSec|
|Prewarning Duration|Actuator Time in state On before automatically switch<br>off.|7.005 DPT_TimePeriodSec|
|Timed On Retrigger Function|Enables the retrigger function of On Duration Timer.|1.003 DPTEnable|
|Manual Off Enable|Enables switching off before On Duration Timer<br>ellapses.|_<br>1.003 DPT_Enable|
|Invert Lock Device|Inversion of the polarity of the DP ‘lock device’.|1.012 DPTInvert|
|Behaviour at Locking|Behaviour when lock state becomes actif.|_<br>20.600<br>DPTBehaviourLockUnlock|
|Behaviour at Unlocking|Behaviour when lock state becomes inactif.|___<br>20.600<br>DPTBehaviourLockUnlock|
|Lock State|Actual Value at the beginning of the lock state.|___<br>1.001 DPTSwitch|
|Unlock State|Actual Value at the end of the lock state of the<br>actuator|_<br>1.001 DPT_Switch|
|State for Scene|Stored State for recalling after receiving the dedicated<br>scene number.|<br>1.001 DPT_Switch|
|Storage Function for Scene|Enabling memory storage for a received scene<br>number with a new brightness.|1.003 DPT_Enable|
|Scene Learning Mode<br>Enable|Enables or disables globally for all scene numbers the<br>learning of new scenes, regardless of the value of<br>SFSN.|<br>1.003 DPT_Enable|
|Transmission Cycle Time|Cycle Time for sending the Current State on the bus<br>with the optinonal DP “Actual Dimming Value (ADV)”.|7.005 DPT_TimePeriodSec|
|Power Up Message Delay|The delay time after bus power up for sending a<br>telegram on the bus.|7.003 DPT_Timeout_10Msec|
|Behaviour Bus Power Up|Behaviour of the device after bus power up.|20.601<br>DPT_Behaviour_Bus_Power_Up_D<br>own|
|Bus Power Up State|State of the device after bus power up.|1.001 DPTSwitch|
|Behaviour Bus Power Down|Behaviour of the device after bus power down.|_<br>20.601<br>DPT_Behaviour_Bus_Power_Up_D<br>own|
|Bus Power DownState|State of the device after bus power up.|1.001 DPTSwitch|


-----

#### 2.6 FB Profiles[ 2)]

**_Standard_**

**_Mode_**

**Features and options**

Input SOO _M_ GO GO
Output IOO O [4)] [(GO) GO ]
Functionality “Autonomous Switching Off” { _O_ _O_ _O_
Parameter “Timed On Duration” _M_ _M_ _M_
select 1 of 2 {
Link to SOO _M_ _M_ _M_
Link to TSS _M_ _M_ _M_
}
_// Retrigger_
select 1 of 2 {
Parameter TRF _M_ _M_ _M_
retriggering shall be enabled _M_ _M_ _M_
}
}
Functionality “Manual Off” { _O_ _O_ _O_
select 1 of 2 {
Parameter MOE _M_ _M_ _M_
Manual Off is enabled _M_ _M_ _M_
}
}
Functionality “Priority of Inputs” { _O_ _O_ _O_
priority rules _M_ _M_ _M_
Functionality “Input Lock Device” { _O_ _O_ _O_
select 1 of 2 {
Parameter ILD _M_ _M_ _M_
Value 0 shall unlock; value 1 shall lock _M_ _M_ _M_
}
}
}
_// Bus power up_
select 1 of 2 {
Parameter BPU _M_ _M_ _M_
Switch off _M_ _M_ _M_
}
_// Bus power down_
select 1 of 2 {
Parameter BPD _M_ _M_ _M_
Switch off _M_ _M_ _M_
}

2) Please refer to [01] for the definition of the syntax and symbols used in this FB Profile definition.
3) This FB Profile 1 is mainly for the documentation of legacy implementations and is not recommended for new

implementations.
4) IOO is mandatory for any new implementation and any further FB Profile. It is not implemented in the legacy

FB Profile 1.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 17 f 148

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile**1 3)|**FB Profile 2**<br>**(recommended)**|
|Input SOO|_M _|GO|GO|
|Output IOO|O 4)|(GO)|GO|
|Functionality“Autonomous Switching Off” {|_O _|_O _|_O _|
|Parameter“Timed On Duration”|_M _|_M _|_M _|
|select 1 of 2 {||||
|Link to SOO|_M _|_M _|_M _|
|Link to TSS|_M _|_M _|_M _|
|}||||
|_// Retrigger _||||
|select 1 of 2 {||||
|Parameter TRF|_M _|_M _|_M _|
|retriggering shall be enabled|_M _|_M _|_M _|
|}||||
|}||||
|Functionality“Manual Off” {|_O _|_O _|_O _|
|select 1 of 2 {||||
|Parameter MOE|_M _|_M _|_M _|
|Manual Off is enabled|_M _|_M _|_M _|
|}||||
|}||||
|Functionality“Priority of Inputs” {|_O _|_O _|_O _|
|priority rules|_M _|_M _|_M _|
|Functionality“Input Lock Device” {|_O _|_O _|_O _|
|select 1 of 2 {||||
|Parameter ILD|_M _|_M _|_M _|
|Value 0 shall unlock; value 1 shall lock|_M _|_M _|_M _|
|}||||
|}||||
|}||||
|_// Bus power up _||||
|select 1 of 2 {||||
|Parameter BPU|_M _|_M _|_M _|
|Switch off|_M _|_M _|_M _|
|}||||
|_// Bus power down_||||
|select 1 of 2 {||||
|Parameter BPD|_M _|_M _|_M _|
|Switch off|_M _|_M _|_M _|
|}||||


-----

|Col1|Col2|Basic<br>FB|S-Mode|
|---|---|---|---|
|Parameters|IOS|O|O|
||OND|O|O|
||OFFD|O|O|
||TOD|O|O|
||PWD|O|O|
||TRF|O|O|
||MOE|O|O|
||ILD|O|O|
||BL|O|O|
||BUL|O|O|
||LSV|O|O|
||USV|O|O|
||SSN|O|O|
||SFSN|O|O|
||TCT|O|O|
||PUMD|O|O|
||BPU|O|O|
||PUS|O|O|
||BPD|O|O|
||PDS|O|O|
||SLME|O|O|


###### Figure 2 - Runtime Interworking – Parameters

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 18 f 148


-----

#### 2.7 Detailed specification of the DPs

##### 2.7.1 Input Switch On Off
###### Standard Mode

**DP Name:** Switch On Off **Abbr.:** SOO **Mandatory**
**FB Name:** Light Switching Actuator Basic **Can be internal**
**Description**
Binary Control of the Output State
**DP Type**
**DPT_Name:** DPT_Switch
**DPT Format:** B1 **DPT_ID:** 1.001
**Field** **Description** **Supp.** **Range** **Unit** **Default**
V={0,1}
**Access Type**
 Input
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
 Group Object DP Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 19 f 148

|DP Name:|Col2|Switch On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|SOO|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name: **|**FB Name: **|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|Binary Control of the Output State|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|**DPTName: **|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|**DPTID:**|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|**Field **|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**_**<br>**Supp. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|||||||||||||||||||||||||||V={0,1}|V={0,1}|||||||||||
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input| Input|
||N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP| Group Object DP|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|||||||||||||||||||||||||||||||||||||||
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.2 Input Timed StartStop

**DP Name:** Timed StartStop Abbr.: TSS **Mandatory**
**FB Name:** Light Switching Actuator Basic **Can be internal**
**Description**
Activation of an autonomous switch off function with value “1”.
**DP Type**
**DPT_Name:** DPT_Start
**DPT Format:** B1 **DPT_ID:** 1.010
**Field** **Description** **Supp.** **Range** **Unit** **Default**
V={0,1}
**Access Type**
 **Input**
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
 **Group Object DP** Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 20 f 148

|DP Name:|Col2|Timed StartStop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|Col23|TSS|Col25|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name: **|**FB Name: **|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|Activation of an autonomous switch off function with value“1”.|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|**DPTName: **|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|**DPTID:**|**DPTID:**|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|**Field **|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**_**<br>**Supp. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|||||||||||||||||||||||||||V={0,1}|V={0,1}|V={0,1}|||||||||||
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **|
||N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
||||||||||||||||||||||||||||||||||||||||
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
||||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.3 Input Forced

**DP Name:** Forced **Abbr.:** FO **Mandatory**
**FB Name:** Light Switching Actuator Basic **Can be internal**
**Description**
Shall force value dependent high priority on or off state.
The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.
The behaviour when leaving the high priority state is manufacturer specific.
**DP Type**
**DPT_Name:** DPT_Switch_Control
**DPT Format:** C1V1 **DPT_ID:** 2.001
**Field** **Description** **Supp.** **Range** **Unit** **Default**
c Prioriy control M {0,1} none none
v Priority value M {0,1} none none
**Access Type**
 **Input**
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
 **Group Object DP** **Mandatory:**
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 21 f 148

|2.7.3 Input|Col2|Col3|Forced|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**DP Name: **|**DP Name: **|**DP Name: **|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|Forced|**Abbr.:**|**Abbr.:**|**Abbr.:**|**Abbr.:**|**Abbr.:**|**Abbr.:**|FO|FO|FO|FO|**Mandatory **|**Mandatory **|**Mandatory **|**Mandatory **|**Mandatory **|**Mandatory **|**Mandatory **|**Mandatory **||||
|**FB Name: **|**FB Name: **|**FB Name: **|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall force value dependent high priority on or off state.<br>The behaviour when entering in the high priority state is given in Functional Specification clause 2.2.3.<br>The behaviour when leaving the high priority state is manufacturer specific.|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|**DPTID:**|**DPTID:**|**DPTID:**|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**_**<br>**Supp. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|c|c|c|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|v|v|v|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **|
||N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**|**Mandatory: **|**Mandatory: **|**Mandatory: **||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
||||||||||||||||||||||||||||||||||||||
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.4 Input Lock Device

**DP Name:** Lock Device **Abbr.:** LD **Mandatory**
**FB Name:** Light Switching Actuator Basic **Can be internal**
**Description**
Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is
implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;
the behaviour of the actuator when unlocking is manufacturer-specific.
**DP Type**
**DPT_Name:** DPT_Enable
**DPT Format:** B1 **DPT_ID:** 1.003
**Field** **Description** **Supp.** **Range** **Unit** **Default**
b Shall specify whether the lock state is enabled or M {0,1} none 0
not.

**Access Type**
 **Input**
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
 **Group Object DP** **Mandatory:**
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is
manufacturer specific, to enter the lock-state after power up or not.
Special Features

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 22 f 148

|DP Name:|Col2|Lock Device|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|LD|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name: **|**FB Name: **|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|Setting of a parameterised state in a lock state of the device. If no parameter for the locking mechanism is<br>implemented, the value “1” shall lock the actuator on its Current State. Value “0” shall unlock the actuator;<br>the behaviour of the actuator when unlocking is manufacturer-specific.|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|**DPTID:**|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**_**<br>**Supp. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|M|M|{0,1}|{0,1}|none|none|none|none|0|0|0|0|0|0|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **| **Input **|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**|**Mandatory: **|**Mandatory: **|**Mandatory: **||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
||||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.5 Input Scene Number

DP Name: Scene Number Abbr.: SN Mandatory
FB Name: Light Switching Actuator Basic Can be internal
**Description**
The Input Scene Number shall be used to recall the output state related to encoded scene number.
Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters)[ a)].
**Datapoint Type**
DPT_Name: DPT_SceneNumber
DPT Format: r2U6 DPT_ID: 17.001
Field Description Supp. Range Unit Default
r Reserved field. Shall be zero. M 0 none none
U Scene number. M {0…63} none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is called with a scene number that is not supported, the device shall not react.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 23 f 148

|DP Name:|Col2|Scene Number|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|SN|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to recall the output state related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a).|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|DPTID:|DPTID:|DPTID:|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|r|r|r|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|M|M|M|0|0|0|0|none|none|none|none|none|none|none|none|none|none|
|U|U|U|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|M|M|M|{0…63}|{0…63}|{0…63}|{0…63}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number **that is not** supported, the device shall not react.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
||||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.6 Input Scene Control

**DP Name:** Scene Control **Abbr.:** SC **Mandatory**
**FB Name:** Light Switching Actuator Basic **Can be internal**
**Description**
The Input Scene Control shall be used to recall or learn the output state related to encoded scene
number.
Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters)[ a)].
If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported
in full: it shall be possible to call and learn all of the supported scene numbers.
If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this
is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U shall function as follows:

**SFSN(array element n)**

**Disable** **Enable**
**Not implemented**

**SLME** **(= 0)** **(= 1)**

**Not implemented** Learn Ignore Learn
**Disable (= 0)** Ignore Ignore Ignore
**Enable (= 1)** Learn Ignore Learn

**DP Type**
**DPT_Name:** DPT_SceneControl
**DPT Format:** B1r1U6 **DPT_ID:** 18.001
**Field** **Description** **Supp.** **Range** **Unit** **Default**
B Recall or learn the scene. M {0,1} none none
r Reserved field. Shall be zero. M 0 none none
U Scene number. M {0…63} none none
**Access Type**
 b
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
 **Group Object DP** **Mandatory:**
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a
scene is learned or called with a scene number higher than the maximum supported, the device shall
not react.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 24 f 148

|SLME|SFSN(array element n)|Col3|Col4|
|---|---|---|---|
|**SLME**|**Not implemented**|**Disable**<br>**(= 0) **|**Enable**<br>**(= 1) **|
|**Not implemented **|Learn|Ignore|Learn|
|**Disable (= 0) **|Ignore|Ignore|Ignore|
|**Enable(= 1) **|Learn|Ignore|Learn|

|DP Name:|Col2|Scene Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Abbr.:|Col19|Col20|Col21|Col22|SC|Col24|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name: **|**FB Name: **|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|Light Switching Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|The Input Scene Control shall be used to recall or learn the output state related to encoded scene<br>number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field B = 1 and the scene number n in the field U -<br>shall function as follows: <br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore<br>Learn<br>**Disable (= 0) **<br>Ignore<br>Ignore<br>Ignore<br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|**DPTName: **|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|**DPTID:**|**DPTID:**|**DPTID:**|**DPTID:**|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|
|**Field **|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**_**<br>**Supp. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|B|B|B|B|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|Recall or learn the scene.|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|r|r|r|r|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|Reserved field. Shall be zero.|M|M|0|0|0|none|none|none|none|none|none|none|none|none|
|U|U|U|U|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|M|M|{0…63}|{0…63}|{0…63}|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b| b|
||N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**|**Mandatory: **|**Mandatory: **|**Mandatory: **|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|a)An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
||||||||||||||||||||||||||||||||||||||


-----

##### 2.7.7 Output Info OnOff

**DP Name:** Info OnOff **Abbr.:** IOO **Mandatory**
**FB Name:** Switchinging Actuator Basic **Can be internal**
**Description**
Reflects the binary state of the actuator.
**DP Type**
**DPT_Name:** DPT_Switch
**DPT Format:** B1 **DPT_ID:** 1.001
**Field** **Description** **Supp.** **Range** **Unit** **Default**
b State of the actuator. M {0,1} none none
**Access Type**
 **Output**
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic **a)** Period: no
Request
**Communication Type**
 **Group Object DP** **Mandatory:**
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input)
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**
**a) The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT**

shall give the period for transmission.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 25 f 148

|DP Name:|Col2|Col3|Info OnOff|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|IOO|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name: **|**FB Name: **|**FB Name: **|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|Switchinging Actuator Basic|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **|**Can be internal **||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|Reflects the binary state of the actuator.|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName: **|**DPTName: **|**DPTName: **|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|**_**<br>**DPT Format: **|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**_**<br>**Supp. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **| **Output **|
||this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||||Δ-Value:|Δ-Value:|Δ-Value:|||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:||||||||||
|||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||**a)**|**a)**|**a)**|Period:|Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**| **Group Object DP**|**Mandatory: **|**Mandatory: **|**Mandatory: **|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)|Current value (not for input)||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
||||||||||||||||||||||||||||||||||||||
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|**a)** The transmission conditions may be expanded to cyclic transmission. In this case, the Parameter TCT<br>shall give the period for transmission.|


-----

##### 2.7.8 Parameter On Delay

**FB:** LSAB **Property Name (Server):** On Delay **Mandatory**
**Optional**
**Description:**
Specifies the delay time from state OFF to ON.
The selection of Inputs that are affected by the delay mechanism is manufacturer specific.
**DPT:** **Name** DPT_TimePeriod10Msec **DPT_ID:** 7.003 Datatype format U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
TimePeriod On Delay time M cs ms 10 ms cs
**Communication:**

DP Address: Object Type: 417 Property ID: 101
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value
None.
**Special Features:**
None.

##### 2.7.9 Parameter Off Delay

**FB:** LSAB **Property Name (Server):** Off Delay **Mandatory**
**Optional**
**Description:**
Specifies the delay time from state ON to OFF.
The selection of Inputs that are affected by the delay mechanism is manufacturer specific.
**DPT:** Name DPT_TimePeriod_10Msec **DPT_ID:** 7.003 **Datatype format** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
TimePeriod Off Delay time M cs ms 10 ms cs
**Communication:**

DP Address: Object Type: 417 Property ID: 102
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 26 f 148

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Col8|On Delay|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|On Delay|On Delay|On Delay|On Delay|On Delay|On Delay|On Delay|On Delay|On Delay|On Delay|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state OFF to ON.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTTimePeriod10Msec|DPTTimePeriod10Msec|DPTTimePeriod10Msec|DPTTimePeriod10Msec|DPTTimePeriod10Msec|**DPTID:**|**DPTID:**|7.003|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|On Delay time|On Delay time|On Delay time|On Delay time|On Delay time|On Delay time|On Delay time|M|M|M|cs|cs|ms|ms|ms|10 ms|10 ms|10 ms|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|Object Type:|Object Type:|417<br>1|417<br>1|417<br>1|417<br>1|417<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|101|101|101|101|101|101|101|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Off Delay|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Off Delay|Off Delay|Off Delay|Off Delay|Off Delay|Off Delay|Off Delay|Off Delay|Off Delay|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|Specifies the delay time from state ON to OFF.<br>The selection of Inputs that are affected by the delay mechanism is manufacturer specific.|
|**DPT:**|**DPT:**|Name|DPTTimePeriod10Msec|DPTTimePeriod10Msec|DPTTimePeriod10Msec|DPTTimePeriod10Msec|**DPTID:**|**DPTID:**|7.003|7.003|7.003|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|Off Delay time|Off Delay time|Off Delay time|Off Delay time|Off Delay time|M|M|M|cs|cs|ms|ms|ms|ms|10 ms|10 ms|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value|**Exception Handling**: <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.10 Parameter Timed On Duration

**FB:** LSAB **Property Name (Server):** Timed On Duration **Mandatory**
**Optional**
**Description:**
This parameter specifies the time after which the actuator shall autonomously switch off. The selection of
Inputs that are affected by this autonomous mechanism is manufacturer specific.
**DPT:** **Name** DPT_TimePeriodSec **DPT_ID** 7.005 **Datatype format:** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
TimePeriod Time for the on duration. M cs s 1 s cs
**Communication:**

DP Address: Object Type: 417 Property ID: 103
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

##### 2.7.11 Parameter Prewarning Duration

**FB:** LSAB **Property Name (Server):** Prewarning Duration **Mandatory**
**Optional**
**Description:**
This parameter defines the time between the optional, manufacturer specific action and the autonomous
switching off. Please refer to the Functional Specification.
**DPT:** **Name** DPT_TimePeriodSec **DPT_ID:** 7.005 **Datatype format** U16
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
TimePeriod Time for the prewarning duration. M cs s 1 s cs
**Communication**

DP Address: Object Type: 417 Property ID: 104
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
--
© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 27 f 148

|FB:|LSAB|Col3|Property Name (Server): Timed On Duration|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Property Name (Server): **<br>Timed On Duration|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>Inputs that are affected by this autonomous mechanism is manufacturer specific.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|**DPTID**|**DPTID**|7.005|7.005|7.005|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|Time for the on duration.|Time for the on duration.|Time for the on duration.|Time for the on duration.|Time for the on duration.|Time for the on duration.|M|M|M|cs|cs|s|s|s|1 s|1 s|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value|**Exception Handling:** <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Col8|Prewarning Duration|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|Prewarning Duration|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|This parameter defines the time between the optional, manufacturer specific action and the autonomous<br>switching off. Please refer to the Functional Specification.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|**DPTID:**|**DPTID:**|7.005|7.005|7.005|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|U16|U16|U16|U16|U16|U16|
|**Field **|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|TimePeriod|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|M|M|M|cs|cs|s|s|s|1 s|1 s|cs|cs|cs|cs|cs|
|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|**Communication **|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.7.12 Parameter Timed On Retrigger Function

**FB:** LSAB **Property Name (Server):** Timed On Retrigger Function **Mandatory**
**Optional**
**Description:**
This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please
refer to the Functional Specification.
**DPT:** **Name:** DPT_Enable **DPT_ID** 1.003 **Datatype format** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Enables retriggering the on-duration times M {0,1} none none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 112
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

##### 2.7.13 Parameter Manual Off Enable

**FB:** LSAB **Property Name (Server):** Manual Off Enable **Mandatory**
**Optional**
**Description:**
Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via
any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.
Please refer to the Functional Specification.
**DPT:** **Name** DPT_Enable **DPT_ID** 1.003 **Datatype format** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Enables manual switching off during M {0,1} none none cs
on-duration time.

**Communication:**

DP Address: Object Type: 417 Property ID: 113
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 28 f 148

|FB:|LSAB|Col3|Col4|Property Name (Server):|Col6|Col7|Col8|Timed On Retrigger Function|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|Timed On Retrigger Function|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|This parameter specifies whether the on-duration timer (see 2.7.10) can be retriggered or not. Please<br>refer to the Functional Specification.|
|**DPT:**|**DPT:**|**Name: **|**Name: **|**Name: **|DPTEnable|DPTEnable|DPTEnable|**DPTID**|**DPTID**|1.003|1.003|1.003|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|
|**Field **|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|M|M|M|{0,1}|{0,1}|none|none|none|none|none|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Manual Off Enable|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|Manual Off Enable|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|Only if this parameter value is “Enable”, it shall be possible to switch off the actuator manually – i.e. via<br>any of the Input - while the on-duration time is running; if its value is “Disable”, this shall not be possible.<br>Please refer to the Functional Specification.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTEnable|DPTEnable|**DPTID**|**DPTID**|**DPTID**|1.003|1.003|1.003|1.003|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|B1|
|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|Enables manual switching off during<br>on-duration time.|Enables manual switching off during<br>on-duration time.|Enables manual switching off during<br>on-duration time.|Enables manual switching off during<br>on-duration time.|Enables manual switching off during<br>on-duration time.|Enables manual switching off during<br>on-duration time.|M|M|M|M|{0,1}|{0,1}|none|none|none|none|none|none|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|Object Type:|417<br>1|417<br>1|417<br>1|417<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|113|113|113|113|113|113|113|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.14 Parameter Invert Output State

**FB:** LSAB **Property Name (Server):** Invert Output State **Mandatory**
**Optional**
**Description:**
Inversion of the output of the device
**DPT:** **Name:** DPT_Invert **DPT_ID:** 1.012 **Datatype format** B1
Field Description Sup. Range Unit Default
V={0,1} No
Inversion
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Inversion of the output state. M {0,1} none none not inverted
**Communication:**

DP Address: Object Type: 417 Property ID: 111
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

##### 2.7.15 Parameter Invert Lock Device

**FB:** LSAB **Property Name (Server):** Invert Lock Device **Mandatory**
**Optional**
**Description:**
Inversion of the polarity of the DP ‘Lock Device’.
**DPT:** **Name** DPT_Invert **DPT_ID** 1.012 **Datatype format** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.** **Default**
b Polarity inversion value M {0,1} none none Not inverted
**Communication:**

DP Address: Object Type: 417 Property ID: 114
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 29 f 148

|FB:|LSAB|Col3|Col4|Property Name (Server):|Col6|Col7|Col8|Col9|Invert Output State|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory<br>Optional|Col24|Col25|Col26|Col27|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|Invert Output State|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|Inversion of the output of the device|
|**DPT:**|**DPT:**|**Name: **|**Name: **|**Name: **|DPTInvert|DPTInvert|DPTInvert|DPTInvert|**DPTID:**|**DPTID:**|1.012|1.012|1.012|1.012|1.012|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|<br>**_**<br>Description|<br>**_**<br>Description|<br>**_**<br>Description|<br>**_**<br>Description|<br>**_**<br>Description|<br>**_**<br>Description|<br>**_**<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||V={0,1}|V={0,1}|V={0,1}|V={0,1}|V={0,1}||||No<br>Inversion|No<br>Inversion|No<br>Inversion|No<br>Inversion|No<br>Inversion|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Inversion of the output state.|Inversion of the output state.|Inversion of the output state.|Inversion of the output state.|Inversion of the output state.|Inversion of the output state.|Inversion of the output state.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|not inverted|not inverted|not inverted|not inverted|not inverted|not inverted|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|Object Type:|417<br>1|417<br>1|417<br>1|417<br>1|417<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|111|111|111|111|111|111|111|111|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|-|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|LSAB|Col3|Col4|Property Name (Server):|Col6|Col7|Col8|Invert Lock Device|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|Invert Lock Device|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|Inversion of the polarity of the DP‘Lock Device’.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTInvert|DPTInvert|DPTInvert|**DPTID**|**DPTID**|**DPTID**|1.012|1.012|1.012|1.012|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Resol.**|**Resol.**|**Resol.**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Polarity inversion value|Polarity inversion value|Polarity inversion value|Polarity inversion value|Polarity inversion value|Polarity inversion value|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|Not inverted|Not inverted|Not inverted|Not inverted|Not inverted|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|


-----

##### 2.7.16 Parameter Behaviour at Locking

**FB:** LSAB **Property Name (Server):** Behaviour at Locking **Mandatory**
**Optional**
**Description:**
Behaviour at the beginning of the lock state of the device.
**DPT:** **Name** DPT_Behaviour_Lock_Unlock **DPT_ID** 20.600 **Datatype format** N8
**Field** **Description** **Sup.** **Range** **Unit** **Default**
Behaviour_Lock_Unlock Lock state start behaviour. M {0 … 4} none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 107
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
--
##### 2.7.17 Parameter Lock State

**FB:** LSAB **Property Name (Server):** Lock State **Mandatory**
**Optional**
**Description:**
Current State at the beginning of the lock state of the device (frozen value).
**DPT:** **Name:** DPT_Switch **DPT_ID** 1.001 **Datatype format** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.: Default**
b State at the beginning of the lock state. M {0,1} none none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 115
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 30 f 148

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Col8|Col9|Behaviour at Locking|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server):**|**Property Name (Server):**|**Property Name (Server):**|**Property Name (Server):**|**Property Name (Server):**|**Property Name (Server):**|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|Behaviour at Locking|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|Behaviour at the beginning of the lock state of the device.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|**DPTID**|**DPTID**|**DPTID**|20.600|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|N8|N8|N8|N8|
|_<br>**Field **|_<br>**Field **|_<br>**Field **|_<br>**Field **|_<br>**Field **|_<br>**Field **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|__<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|Lock state start behaviour.|Lock state start behaviour.|Lock state start behaviour.|Lock state start behaviour.|Lock state start behaviour.|M|M|M|{0 … 4}|{0 … 4}|{0 … 4}|{0 … 4}|none|cs|cs|cs|cs|
|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>107<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value||Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Col8|Col9|Lock State|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Lock State|Lock State|Lock State|Lock State|Lock State|Lock State|Lock State|Lock State|Lock State|Lock State|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|Current State at the beginning of the lock state of the device (frozen value).|
|**DPT:**|**DPT:**|**Name: **|**Name: **|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|**DPTID**|**DPTID**|**DPTID**|1.001|1.001|1.001|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|
|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|** Default **|** Default **|** Default **|** Default **|
|b|b|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|State at the beginning of the lock state.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.18 Parameter Behaviour at Unlocking

**FB:** LSAB **Property Name (Server):** Behaviour at Unlocking **Mandatory**
**Optional**
**Description:**
Behaviour at the end of the lock state of the device.
**DPT:** **Name** DPT_Behaviour_Lock_Unlock **DPT_ID** 20.600 **Datatype format** N8
**Field:** **Description:** **Sup.:** **Range:** **Unit:** **Resol.:** **Default:**
Behaviour_Lock_Unlock Lock state ned behaviour. M {0 … 6} none none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 108
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None

##### 2.7.19 Parameter Unlock State

**FB:** LSAB **Property Name (Server):** Unlock State **Mandatory**
**Optional**
**Description:**
Current State at the end of the lock state of the device.
**DPT:** **Name** DPT_Switch **DPT_ID** 1.001 **Datatype format:** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Unlock state M {0,1} none none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 116
(in the server) Start-Index: 1 N° of elements

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 31 f 148

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Col8|Col9|Behaviour at Unlocking|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|Behaviour at Unlocking|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|Behaviour at the end of the lock state of the device.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|**DPTID**|**DPTID**|**DPTID**|20.600|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|N8|N8|N8|N8|N8|
|_<br>**Field: **|_<br>**Field: **|_<br>**Field: **|_<br>**Field: **|_<br>**Field: **|_<br>**Field: **|__<br><br>**Description:**|__<br><br>**Description:**|__<br><br>**Description:**|__<br><br>**Description:**|__<br><br>**Description:**|**_**<br>**Sup.:**|**_**<br>**Sup.:**|**Range: **|**Range: **|**Unit: **|**Unit: **|**Unit: **|**Resol.:**|**Default: **|**Default: **|**Default: **|**Default: **|**Default: **|
|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|BehaviourLockUnlock|Lock state ned behaviour.|Lock state ned behaviour.|Lock state ned behaviour.|Lock state ned behaviour.|Lock state ned behaviour.|M|M|{0 … 6}|{0 … 6}|none|none|none|none|cs|cs|cs|cs|cs|
|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|__<br>**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>108<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|None|

|FB:|LSAB|Col3|Col4|Property Name (Server):|Col6|Col7|Unlock State|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Unlock State|Unlock State|Unlock State|Unlock State|Unlock State|Unlock State|Unlock State|Unlock State|Unlock State|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|Current State at the end of the lock state of the device.|
|**DPT:**|**DPT:**|**Name **|**Name **|DPTSwitch|DPTSwitch|DPTSwitch|**DPTID**|**DPTID**|1.001|1.001|1.001|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|B1|B1|B1|B1|B1|B1|
|**Field **|**Field **|**Field **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|_<br><br>**Description **|**_**<br>**Sup. **|**_**<br>**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|b|Unlock state|Unlock state|Unlock state|Unlock state|Unlock state|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|Object Type:<br>417<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N° of elements|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value|**Exception Handling:** <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 2.7.20 Parameter State for Scene Number

**FB:** LSAB **Property Name (Server):** State for Scene Number **Mandatory**
**Optional**
**Description:**
Stored State for recalling after receiving the dedicated scene number via DP SC.
**DPT:** **Name:** DPT_Switch[] **DPT_ID:** 1.001 **Datatype format** B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Stored state. M {0,1} none none cs
**Communication:**

DP Address: Object Type: 417 Property ID: 117
(in the server) Start-Index: 1 N° of elements 64

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
It is allowed to implement the array with less than the given number of 64 elements.

##### 2.7.21 Parameter Storage Function for Scene

**FB:** LSAB **Property Name (Server):** Storage Function for Scene **Mandatory**
**Optional**
**Description:**
Enabling memory storage for a received scene number with a state.
**DPT:** **Name** DPT_Enable **DPT_ID:** 1.003 **Datatype format:** B1[]
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Memory storage function enabled for this M {0,1} none none cs
scene.

**Communication:**

DP Address: Object Type: 417 Property ID: 118
(in the server) Start-Index: 1 N° of elements 64

Property access: Read only Read/Write
Protection Read level  - Write level  **Exception Handling:** Value after Power-up: Stored Value Act Value Default Value

**Special Features:**
It is allowed to implement the array with less than the given number of 64 elements.

© C i h 2003 2019 KNX A i i A li i D i i 01 07 01 32 f 148

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|State for Scene Number|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|State for Scene Number|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|Stored State for recalling after receiving the dedicated scene number via DP SC.|
|**DPT:**|**DPT:**|**Name: **|DPTSwitch[]|DPTSwitch[]|DPTSwitch[]|**DPTID:**|**DPTID:**|**DPTID:**|1.001|1.001|1.001|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|**Datatype format **|B1|B1|B1|B1|B1|B1|
|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|Stored state.|Stored state.|Stored state.|Stored state.|Stored state.|Stored state.|M|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N° of elements<br>64|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|Read level<br>- <br>Write level<br>-|
|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value|**Exception Handling**:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|<br>     <br>   <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|It is allowed to implement the array with less than the given number of 64 elements.|

|FB:|LSAB|Col3|Property Name (Server):|Col5|Col6|Col7|Storage Function for Scene|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|LSAB|LSAB|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|**Property Name (Server): **|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|Storage Function for Scene|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|**Mandatory** <br>**Optional**|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|Enabling memory storage for a received scene number with a state.|
|**DPT:**|**DPT:**|**Name **|DPTEnable|DPTEnable|DPTEnable|**DPTID:**|**DPTID:**|**DPTID:**|1.003|1.003|1.003|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|**Datatype format: **|B1[]|B1[]|B1[]|B1[]|B1[]|B1[]|
|**Field **|**Field **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|_<br>**_**<br>**Description **|**Sup. **|**Sup. **|**Range **|**Range **|**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Resol.:**|**Resol.:**|**Default **|**Default **|**Default **|**Default **|**Default **|
|b|b|Memory storage function enabled for this<br>scene.|Memory storage function enabled for this<br>scene.|Memory storage function enabled for this<br>scene.|Memory storage function enabled for this<br>scene.|Memory storage function enabled for this<br>scene.|Memory storage function enabled for this<br>scene.|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|Object Type:<br>417<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N° of elements<br>64|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
