# Application Descriptions

### Lighting

 Lighting Actuators

## Supplement 1 LTE-Mode Extensions

###### Summary

 This document specifies the Functional Blocks for actuators in the Lighting Application Domain.

 Version 01.00.03 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

**Version** **Date** **Modifications**

AN142 v02 2011.10.27 Preparation of the Draft for Voting.
v01.00.00 2013.09.13 Publication as Chapter 7/20/2 Supplement 1 “Lighting Actuators – LTE-Mode
Extensions”
v01.00.01 2013.10.22 Editorial review in view of inclusion in the KNX Specifications v2.1.
01.00.02 2013.10.29 Editorial review in view of inclusion in the KNX Specifications v2.1.
01.00.03 2013.12.11 Final editorial review in view of publication of the KNX Specifications v2.1.

##### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 7/1/2 “Common Sensors”

[03] Chapter 7/20/1 “Lighting Sensors”

[04] Chapter 7/20/2 “Lighting Actuators”

[05] Part 10/1 “Logical Tag Extended”

Filename: 07_20_02 Supp 1 Lighting actuators - LTE-Mode extensions v01.00.03 AS.docx
Version: 01.00.03
Status: Approved Standard
Savedate: 2013.12.11
Number of pages: 120

|Version|Date|Modifications|
|---|---|---|
|AN142 v02|2011.10.27|Preparation of the Draft for Voting.|
|v01.00.00|2013.09.13|Publication as Chapter 7/20/2 Supplement 1 “Lighting Actuators – LTE-Mode<br>Extensions”|
|v01.00.01|2013.10.22|Editorial review in view of inclusion in the KNX Specifications v2.1.|
|01.00.02|2013.10.29|Editorial review in view of inclusion inthe KNXSpecifications v2.1.|
|01.00.03|2013.12.11|Final editorial review in view ofpublication of the KNX Specifications v2.1.|


-----

##### Contents

###### 1 FB Light Switching Actuator Basic (LSAB) ........................................................................ 6 1.1 Aims and objectives ........................................................................................................ 6 1.2 Functional specification .................................................................................................. 6 1.2.1 Overview ............................................................................................................. 6 1.2.2 Application model for direct sensor – actuator binding...................................... 7 1.2.3 Application model for lighting sensor – controller – actuator binding ............. 15 1.2.4 Power-return, power-failure and backup behavior ........................................... 21 1.3 Functional Block diagram ............................................................................................. 22 1.4 Datapoints ..................................................................................................................... 23 1.5 Detailed specification of the Datapoints ....................................................................... 29 1.5.1 Output InfoOnOff ............................................................................................. 29 1.5.2 Output ActuatorStatus ....................................................................................... 30 1.5.3 Output ActuatorErrorInfo ................................................................................. 32 1.5.4 Output ControlModeEff .................................................................................... 33 1.5.5 Input SwitchOnOff............................................................................................ 34 1.5.6 Input InfoOnOff from Dimming Actuator ........................................................ 35 1.5.7 Input TimedStartStop ........................................................................................ 36 1.5.8 Input NumberedSceneControl .......................................................................... 37 1.5.9 Input SwitchOnOffControlCmd........................................................................ 38 1.5.10 Input SwitchOnOffForced ................................................................................ 39 1.5.11 Input LockDevice.............................................................................................. 40 1.5.12 Input NightMode ............................................................................................... 41 1.5.13 Input ControlModeUser .................................................................................... 42 1.5.14 Parameter-set LightingGroup ............................................................................ 43 1.5.15 Parameter-set SceneGroup ................................................................................ 46 1.5.16 Parameter ActuatorMode .................................................................................. 48 1.5.17 Parameter EnableInfoOnOff ............................................................................. 49 1.5.18 Parameter OnDelay ........................................................................................... 49 1.5.19 Parameter OffDelay .......................................................................................... 50 1.5.20 Parameter TimedOnDuration ............................................................................ 50 1.5.21 Parameter PrewarningDuration ......................................................................... 51 1.5.22 Parameter EnableActuatorStatus ...................................................................... 52 1.5.23 Parameter EnableActuatorErrorInfo ................................................................. 52 1.5.24 Parameter PowerReturnMode ........................................................................... 53 1.5.25 Parameter BusFailureMode .............................................................................. 53 1.5.26 Parameter BusReturnMode ............................................................................... 54 1.5.27 Parameter PowerFailureMode .......................................................................... 54 1.5.28 Parameter BehaviourAtLocking ....................................................................... 55 1.5.29 Parameter BehaviourAtUnlocking .................................................................... 55 1.5.30 Parameter SceneLearningModeEnable ............................................................. 56 1.5.31 Parameter SceneNumberList[n] ........................................................................ 56 1.5.32 Parameter SceneTaughtIn[n] ............................................................................ 58 1.5.33 Parameter OnOffSetvalueScene[n] ................................................................... 59

 2 FB Light Dimming Actuator Basic (LDAB) ...................................................................... 60 2.1 Aims and objectives ...................................................................................................... 60 2.2 Functional specification ................................................................................................ 60 2.2.1 Overview ........................................................................................................... 60 2.2.2 Application model for direct sensor – actuator binding.................................... 61


-----

###### 2.2.3 Application model for lighting sensor – controller – actuator binding ............. 68 2.2.4 Power-return, power-failure and backup behavior ........................................... 75 2.3 Functional Block diagram ............................................................................................. 76 2.4 Datapoints ..................................................................................................................... 77 2.5 Detailed specification of the Datapoints ....................................................................... 85 2.5.1 Output InfoOnOff ............................................................................................. 85 2.5.2 Output ActualDimmingValue ........................................................................... 86 2.5.3 Output ActuatorStatus ....................................................................................... 87 2.5.4 Output ActuatorErrorInfo ................................................................................. 89 2.5.5 Output ControlModeEff .................................................................................... 90 2.5.6 Output DetectedLoadType ................................................................................ 91 2.5.7 Input SwitchOnOff............................................................................................ 92 2.5.8 Input RelSetvalueControl.................................................................................. 93 2.5.9 Input AbsSetvalueControl ................................................................................. 94 2.5.10 Input TimedStartStop ........................................................................................ 95 2.5.11 Input NumberedSceneControl .......................................................................... 96 2.5.12 Input SwitchOnOffControlCmd........................................................................ 97 2.5.13 Input SwitchOnOffForced ................................................................................ 98 2.5.14 Input LockDevice.............................................................................................. 99 2.5.15 Input NightMode ............................................................................................. 100 2.5.16 Input RelSetvalueControlCmd ........................................................................ 101 2.5.17 Input AbsSetvalueControlCmd ....................................................................... 102 2.5.18 Input FadeToControlCmd ............................................................................... 103 2.5.19 Input ControlModeUser .................................................................................. 104 2.5.20 Input RelDimmingSpeed ................................................................................ 105 2.5.21 Parameter-set LightingGroup .......................................................................... 106 2.5.22 Parameter-set SceneGroup .............................................................................. 106 2.5.23 Parameter ActuatorMode ................................................................................ 107 2.5.24 Parameter EnableInfoOnOff ........................................................................... 107 2.5.25 Parameter EnableActualDimmingValue ......................................................... 107 2.5.26 Parameter OnDelay ......................................................................................... 107 2.5.27 Parameter OffDelay ........................................................................................ 107 2.5.28 Parameter TimedOnDuration .......................................................................... 108 2.5.29 Parameter PrewarningDuration ....................................................................... 108 2.5.30 Parameter EnableActuatorStatus .................................................................... 108 2.5.31 Parameter EnableActuatorErrorInfo ............................................................... 108 2.5.32 Parameter EnableDetectedLoadType .............................................................. 108 2.5.33 Parameter PowerReturnMode ......................................................................... 109 2.5.34 Parameter PowerReturnValue ......................................................................... 109 2.5.35 Parameter BusFailureMode ............................................................................ 110 2.5.36 Parameter BusFailureValue ............................................................................ 110 2.5.37 Parameter BusReturnMode ............................................................................. 111 2.5.38 Parameter BusReturnValue ............................................................................. 111 2.5.39 Parameter PowerFailureMode ........................................................................ 112 2.5.40 Parameter BehaviourAtLocking ..................................................................... 113 2.5.41 Parameter LockSetvalue ................................................................................. 113 2.5.42 Parameter BehaviourAtUnlocking .................................................................. 114 2.5.43 Parameter UnlockSetvalue .............................................................................. 114 2.5.44 Parameter SceneLearningModeEnable ........................................................... 115 2.5.45 Parameter SceneNumberList[n] ...................................................................... 115


-----

###### 2.5.46 Parameter SceneTaughtIn[n] .......................................................................... 115 2.5.47 Parameter SceneAbsSetvalue[n] ..................................................................... 115 2.5.48 Parameter SceneFadeTime[n] ......................................................................... 116 2.5.49 Parameter MinimumSetvalue.......................................................................... 117 2.5.50 Parameter MaximumSetvalue ......................................................................... 117 2.5.51 Parameter DimmModeSelection ..................................................................... 118 2.5.52 Parameter SwitchOnMode .............................................................................. 119 2.5.53 Parameter RelativOffEnable ........................................................................... 120 2.5.54 Parameter LoadAdaptation ............................................................................. 120

##### Abbreviations

COV Change Of Value
IR LTE-Mode InfoReport service
LDAB FB Light Dimming Actuator Basic
LDSB FB Light Dimming Sensor Basic
LSAB FB Light Switching Actuator Basic
LSSB FB Light Switching Sensor Basic
LTE-Mode Logical Tag Extended easy mode
SCS FB Scene Sensor
W LTE-Mode Write service


-----

#### 1 FB Light Switching Actuator Basic (LSAB)

##### 1.1 Aims and objectives
###### The definitions in this document for FB Light Switching Actuator Basic (LSAB) are an extension to the existing specification in [04] to describe the standardized LTE-Mode runtime interface and LTE-Mode specific parameters of FB LSAB.

 The FB LSAB is used in the Application Domain Lighting:
 • to exchange light switching commands and status information with light Switching and Dimming Sensors (traditional direct sensor – actuator communication) ⇒ see also LTE-Mode extensions for
 [03]
 • to be connected and controlled by a Lighting Controller (sensor – controller – actuator communication)

##### 1.2 Functional specification

###### 1.2.1 Overview This functional specification focuses on LTE-Mode specific runtime process data exchange and LTE-Mode specific parameters. LSAB functionality, state machines and standardized LSAB parameters are already specified in [04] and are therefore only referenced in this document. Runtime interworking and binding of LSAB is based on LTE-Mode zoning concepts. Control commands and status feedback information are exchanged according to LTE-Mode mechanisms in a common LightingGroup.  In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones. Runtime process communication of LSAB is disabled if LightingGroup is ‘OutOfService’ If the LSAB is connected to a Lighting Controller, the LTE-Mode runtime data interface of the LSAB is partially different from the runtime interworking between LSAB and lighting sensors LSSB/LDSB. The different mechanisms in the LTE-Mode runtime system are outlined in the following clauses. The connection type (Sensor- or Controller-Connection) of the LSAB is configurable via parameter ActuatorMode.


-----

###### 1.2.2 Application model for direct sensor – actuator binding

 1.2.2.1 Illustrations

**Light Switching Sensor (LSSB)** **Light Switching Actuator (LSAB)**

**Lighting Group 7.1.1** **Lighting Group 7.1.1** **LTE IR**

**LTE IR**

InfoOnOff SwitchOnOff SwitchOnOff InfoOnOff

Management Data

Management Data

**LSSB Configuration Data**

**LSAB Configuration Data**

LightingGroup _7.1.1_

LightingGroup _7.1.1_

LSSBMode _one push-button_

EnableInfoOnOff _true_

ModePB1RisingEdge _invert InfoOnOff_

ModePB1FallingEdge _inactive_ ActuatorMode _SensorConnection_ 1
ModePB2RisingEdge _inactive_

ModePB2FallingEdge _inactive_

I/0

**Light Switching Actuator (LSAB)**

**Light Switching Sensor (LSSB)**

**Lighting Group 7.1.1** **Lighting Group 7.1.1**

SwitchOnOff InfoOnOff

InfoOnOff SwitchOnOff

**LTE IR**

Management Data

Management Data

**LSSB Configuration Data**

**LSAB Configuration Data**

LightingGroup _7.1.1_ LightingGroup _7.1.1_
LSSBMode _one push-button_ EnableInfoOnOff _false_

ModePB1FallingEdge ModePB1RisingEdge _invert InfoOnOffinactive_ ActuatorMode _SensorConnection_ 1
ModePB2RisingEdge _inactive_

ModePB2FallingEdge _inactive_

I/0

###### Figure 1 – Example of direct actuator communication with 2 push buttons (toggle mode)

 Figure 1 illustrates the binding of two parallel Light Switching Sensors LSSB with two parallel Light Switching Actuators LSAB in the same LightingGroup.  Control command SwitchOnOff is provided by both LSSB using LTE-Mode InfoReport Service and received by both LSAB in the same LightingGroup. Both LSSB are configured to invert the output SwitchOnOff on each transmission according to the received InfoOnOff actuator feedback information (toggle mode). Actuator feedback information InfoOnOff is provided by one LSAB actuator (configured as group- speaker) to support toggle functionality in the LSSB. Transmission of InfoOnOff status information may be enabled or disabled via LSAB configuration parameter EnableInfoOnOff.

NOTE 1 Since both actuators are controlled together, InfoOnOff could in principle be provided by both LSAB. On/Off value of
both actuator feedback messages would normally be identical (⇒ last wins principle on the input in the LSSB). Redundant
InfoOnOff messages create unnecessary traffic and should be avoided.


-----

|I /▲|Col2|
|---|---|
|0 /▼|0 /▼|

|Light Switching Actuator (LSAB)<br>Lighting Group 7.1.1<br>LDAB.InfoOnOff InfoOnOff<br>LSSB.SwitchOnOff<br>LDSB.SwitchOnOff|1|Col3|
|---|---|---|
|Management Data|Management Data|Management Data|
|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|
|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|1|


###### Figure 2 – Example of parallel light switching and dimming actuators in the same LightingGroup

 Figure 2 illustrates runtime interworking mechanisms in case of combined light switching and dimming functionality in the same LightingGroup. SwitchOnOff control commands are provided by both LSSB and LDSB in the same LightingGroup. LSAB receives and executes SwitchOnOff commands from LSSB and LDSB (last wins principle). Dimming commands from LDSB (e.g. RelSetvalueControl) are processed by the LDAB but are ignored by the LSAB. Dimming commands may change the light On/Off state of the LDAB. LDAB.InfoOnOff state of the dimming actuator is propagated to the LSAB in order to synchronize On/Off state of dimming and switching actuators in the same LightingGroup. The LSAB can, if wanted, also listen to the Output InfoOnOff of the LDAB. This allows switching the LSAB through the LDAB in a master/slave relationship. LTE-Mode InfoReport inputs LSSB.SwitchOnOff, LDSB.SwitchOnOff and LDAB.InfoOnOff on the LSAB have the same priority (last wins principle). Actuator feedback information InfoOnOff shall be provided by one LDAB actuator (configured as group- speaker) to support toggle functionality in the LSSB/LDSB and to synchronize On/Off state of parallel LSAB in the same LightingGroup.


-----

###### Figure 3 – Example of Building Management System overriding local LSSB commands

 Figure 3 shows direct binding of a Light Switching Sensor LSSB with a Light Switching Actuator LSAB as illustrated in Figure 1. In addition a Building Management System may control the actuator with highest priority using SwitchOnOffForced commands and LTE-Mode Write Service. LTE-Mode wildcard features may be used to control all actuators in the same BuildingZone (e.g. 7.*.*).  Prioritized SwitchOnOffForced commands inhibit low priority input SwitchOnOff on the LSAB. Autonomous switching off of the actuator may be enabled/disabled via NightMode control input using LTE-Mode Write Service. Control commands with low priority can temporarily set the actuator in the On state (e.g. triggered via LSSB by the cleaning staff) but the actuator will autonomously switch off the light after a defined time period. A Building Management System may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service. The specific behavior related to lock and unlock states and transitions can be controlled with additional LSAB configuration parameters.


-----

|Scene Sensor (SCS)<br>Scene Group 7.1.15<br>LTE IR<br>NumberedSceneControl<br>Management Data<br>SCS Configuration Data<br>SceneGroup 7.1.15<br>Light Switching Actuator (LSAB)<br>SceneTeachingEnable enabled<br>SceneNumberConfig S1;S2; ...Sn Scene Group 7.1.15<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>SwitchOnOff InfoOnOff<br>Light Switching Sensor (LSSB)<br>Management Data<br>LSAB Configuration Data<br>Lighting Group 7.1.1<br>LTE IR LightingGroup 7.1.1<br>InfoOnOff SwitchOnOff SceneGroup 7.1.15<br>EnableInfoOnOff true<br>ActuatorMode SensorConnection<br>Management Data SceneNumberList[n] 2,active,stor en<br>_<br>7,active,stor dis<br>LSSB Configuration Data _<br>0,inactiv …e, .stor _dis 1<br>LightingGroup 7.1.1<br>LSSBMode one push-button OnOffSetvalueScene[n] On;On;Off;...<br>ModePB1RisingEdge invert InfoOnOff SceneTaughtIn[n] 1;1;0;...<br>ModePB1FallingEdge inactive SceneLearningMode enabled<br>ModePB2RisingEdge inactive<br>ModePB2FallingEdge inactive<br>I/0|Col2|
|---|---|
|<br>I/0|<br>I/0|


###### Figure 4 – Example Scene Control

 Figure 4 illustrates the binding of a LSAB with a LSSB and a Scene Sensor SCS (see [02]).

 SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup.

 In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

 On LSAB the NumberedSceneControl input has the same priority as SwitchOnOff input (last wins principle).

 NumberedSceneControl command is received and processed by the LSABs belonging to a SceneGroup. After the execution of a scene recall command the LSAB group-speaker will provide updated InfoOnOff feedback information.

 Execution of the scene command by the LSAB depends on various local scene configuration parameters. Therefore multiple LSAB in the same LightingGroup may react differently. In this case InfoOnOff status of the group-speaker will not represent the state of all LSAB in the LightingGroup!

 It is highly recommended that pre-engineered scene configuration (storage function disabled) shall be identical for all LSAB in the same LightingGroup. The problem of inconsistent scene execution does not occur if scene learning feature is enabled on all LSAB for a given scene number.

NOTE 2 Calling scenes without storage function (DPT_SceneNumber, DPT_ID 17.001) is not supported. DPT_Scene_AB
(DPT_ID 1.022) is not supported either.


-----

|Light Switching Actuator (LSAB)<br>Lighting Group 7.1.1<br>SwitchOnOff InfoOnOff<br>TimedStartStop|Col2|
|---|---|
|Management Data|Management Data|
|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_|

|Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>LTE IR<br>SwitchOnOff<br>Management Data<br>LSSB Configuration Data<br>LightingGroup 7.1.1<br>LSSBMode two push-button<br>ModePB1RisingEdge SwitchOn<br>ModePB1FallingEdge inactive<br>I ModePB2RisingEdge SwitchOff<br>ModePB2FallingEdge inactive<br>0<br>Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>LTE IR<br>TimedStartStop<br>Management Data<br>LSSB Configuration Data<br>LightingGroup 7.1.1<br>I|Col2|
|---|---|
|<br>I|<br>I|


###### Figure 5 – Example of Autonomous switch-off function via TimedStartStop signal

 Figure 5 illustrates the mechanism to trigger an autonomous switch-off function on the LSAB.

 LSSB may provide an optional, dedicated trigger signal TimedStartStop to implement e.g. a ‘staircase- function’. TimedStartStop is distributed using LTE-Mode InfoReport mechanisms.

 Input TimedStartStop on the LSAB will temporarily switch the actuator in the On-state for a defined time. Afterwards LSAB executes an autonomous switch-off function. A manufacturer-specific pre-warning action may be performed.


-----

###### 1.2.2.2 LSAB input signals Binary On/Off state of the LSAB can be controlled via various input Datapoints. The application program of the actuator prioritizes the different inputs to determine the resulting On/Off state.

 • SwitchOnOff: low priority LTE-Mode IR input to receive light switching commands from lighting sensors. - input LSSB.SwitchOnOff to support light switching commands from LSSB  - input LDSB.SwitchOnOff to support light switching commands from LDSB - Both SwitchOnOff inputs are mandatory to connect the LSAB to Light Switching Sensors (LSSB) or Light Dimming Sensors (LDSB).
 • LDAB.InfoOnOff: low priority LTE-Mode IR input to receive the actual light On/Off state of a parallel dimming actuator LDAB in the same LightingGroup. 
 • This input is mandatory to synchronize the On/Off state of the Light Switching Actuator with parallel dimming actuators; see Figure 2.
 • TimedStartStop: optional, low priority LTE-Mode IR trigger input to switch the LSAB actuator in the On-state for the time that is specified by the parameter TimedOnDuration and afterwards the LSAB will execute an autonomous switch-off function. Before the On time elapses, a manufacturer specific pre-warning action may be performed. The pre-warning time shall be specified by the parameter PrewarningDuration. For further details: see [04] - input LSSB.TimedStartStop to support trigger commands from LSSB  - input LDSB.TimedStartStop to support trigger commands from LDSB

NOTE 3 Alternatively this behavior may also be achieved via NightMode control command in combination with e.g. SwitchOnOff
input. Combination of TimedStartStop and NightMode inputs is usually not meaningful

###### • NightMode: optional LTE-Mode W input to be written by e.g. a Building Management Station. This input is used to activate/deactivate night mode of the actuator by a management client. During night mode permanent On state of the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state (e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined time period (e.g. defined by the parameter TimedOnDuration). Before the actuator autonomously switches off, a manufacturer specific pre-warning action may be executed (e.g. blinking of the light). The parameter PrewarningDuration defines the duration between the start of this action and the time when the switch-off function is actually executed.

NOTE 4 Alternatively this behavior may also be achieved via TimedStartStop input. Combination of TimedStartStop and
NightMode inputs is usually not meaningful

###### • NumberedSceneControl: optional, low priority LTE-Mode IR input to receive numbered scene commands from a scene sensor SCS. - This trigger input is used to call and store a maximum of 64 different On/Off-States in the LSAB.  - NumberedSceneControl message is distributed by FB Scene Sensor SCS using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup. In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones. - The number of scenes supported by the actuator can be lower than 64. It is optionally allowed that the functionality of the actuator is solely limited to recalling scenes without teaching.  Scene configuration parameters:
 - SceneLearningModeEnable defines globally for all scenes if teach-in function is enabled or not - SceneNumberLists defines a list of Scene Numbers that are supported by FB LSAB. 


-----

###### Each element of the list defines for a dedicated scene index:

 - the corresponding SceneNumber (0 to 63) - scene active/inactive - storage function enable/disable - OnOffSetvalueScene defines the recalled On/Off state for each scene index

NOTE 5 In the LTE-Mode implementation the Datapoints for binary scene control as well as SceneNumber to recall numbered
scenes are not supported.

###### • SwitchOnOffForced: optional, high priority LTE-Mode W input to be written by e.g. a Building Management Station. - This control command is used to overrule lower priority inputs by a management client according to the following rules:

**Value of** **Mandatory behavior of the**
**SwitchOnOffForced** **actuator**

00b, 01b SwitchOnOffForced is inactive. Low
priority inputs are active.
11b high priority On-state
10b high priority Off-state

###### • LockDevice: optional, high priority LTE-Mode W input to be written by e.g. a Building Management Station. This control command is used to freeze the actual setpoint of the actuator by a management client. The specific behavior related to lock and unlock states and transitions can be controlled with additional parameters. For further details: see [04].
 • ControlModeUser: optional LTE-Mode IR input to receive a control command from FB LSSB or LDSB to indicate whether automatic control or manual control is requested by the room occupant. This process signal is usually intended for the runtime communication between a Lighting Sensor and a Lighting Controller, see specification of FB LSSB / LDSB and illustration in clause 1.2.3.
 • However, from the perspective of the Lighting Sensor the Controller behaves like a LSAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore input ‘ControlModeUser’ is listed in this document as process signal of actuator proxy FB LSAB.
 • In case of sophisticated actuators with built in controller functionality this input signal may also be useful on the LSAB for direct Sensor - Actuator communication.

 If the LSAB is directly controlled by lighting sensors, the LSAB input SwitchOnOffControlCmd is disabled

 The behavior is controlled by configuration parameter ActuatorMode

|Value of<br>SwitchOnOffForced|Mandatory behavior of the<br>actuator|
|---|---|
|00b, 01b|SwitchOnOffForced is inactive. Low<br>priority inputs are active.|
|11b|high priority On-state|
|10b|high priority Off-state|


-----

###### 1.2.2.3 Input priority handling High priority input SwitchOnOffForced having the value ‘high priority On-state’ or ‘high priority Off- state’ shall override all lower priority inputs:
 • SwitchOnOff, 
 • LDAB.InfoOnOff, 
 • NumberedSceneControl,
 • TimedStartStop
 • NightMode

 so that only SwitchOnOffForced input shall be relevant for generating the On/Off state of the actuator. Groups of inputs with the same priority shall be processed independently from each other, i.e. the last message notification to an input shall be executed. The functionality of LockDevice input and the behaviour related to lock and unlock states and transitions is specified in [04].

 1.2.2.4 LSAB output signals
 • InfoOnOff: LTE-Mode IR output [1)] Mandatory output to provide the current On/Off state of the actuator. Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). This information can be used solely for visualization purposes or for implementing the toggle functionality in the Light Switching Sensor (LSSB) or Light Dimming Sensor (LDSB). Spontaneous transmission of InfoOnOff in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableInfoOnOff. However the value of InfoOnOff is always accessible via Property Read service.
 • ActuatorStatus: LTE-Mode IR output[ 1)] Optional output containing the actual On/Off Level and various additional statuses attributes. Details: see DPT definition in [01] Spontaneous transmission of ActuatorStatus in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableActuatorStatus. However the value of ActuatorStatus is always accessible via Property Read service.
 • ActuatorErrorInfo: LTE-Mode IR output Optional output containing error attributes of the actuator. Details: see DPT definition in [01] Spontaneous transmission of ActuatorErrorInfo in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableActuatorErrorInfo. However the value of ActuatorErrorInfo is always accessible via Property Read service.
 • ControlModeEff: optional LTE-Mode IR output to indicate if manual or automatic control is currently active in the LightingGroup. This process signal is usually intended for the runtime communication between a LSSB/LDSB and a Lighting Controller, see specification of FB LSSB / LDSB and illustration in clause 1.2.3.However, from the perspective of the LSSB / LDSB the Controller behaves like a LSAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore output ‘ControlModeEff’ is listed in this document as process signal of actuator proxy FB LSAB.
 • In case of sophisticated actuators with built in controller functionality this signal may also be useful on the LSAB for direct Sensor - Actuator communication.

1) At runtime both actuator status outputs may be activated by configuration
Basic InfoOnOff information to implement the toggle functionality in the Lighting Sensor
Extended ActuatorStatus information for visualization purpose, e.g. on a Building Management Station.


-----

###### 1.2.3 Application model for lighting sensor – controller – actuator binding

 1.2.3.1 Illustrations

**Light Switching Sensor (LSSB)** **„Lighting Controller“**

ControlModeEffLighting Group 7.1.1ControlModeUser **LTE IR** ControlModeUserLighting Group 7.1.1ControlModeEff **LTE IR** **Light Switching Actuator (LSAB)**

**Lighting Group 7.1.1**

SwitchOnOff **LTE IR** SwitchOnOff SwitchOnOffControlCmd **LTE W** SwitchOnOffControlCmd InfoOnOff

Management Data InfoOnOff InfoOnOff SwitchOnOff

Manual **LSSB Configuration Data** TimedStartStop

LightingGroup _7.1.1_ Management Data
LSSBMode _two push-button_ **Configuration Data** Management Data

I ModePB1FallingEdge ModePB1RisingEdge _SwitchOninactive_ LightingGroupEnableInfoOnOff(output) _7.1.1false_ **LSAB Configuration DataLightingGroup** _7.1.1_

0 ModePB2RisingEdge _SwitchOff_ EnableInfoOnOff _true_
ModePB2FallingEdge _inactive_ ActuatorMode _ControllerConnection_ 1

**Light Switching Sensor (LSSB)**

**Lighting Group 7.1.1** **Light Switching Actuator (LSAB)**

InfoOnOff SwitchOnOff **LTE IR** **Lighting Group 7.1.1**

SwitchOnOffControlCmd InfoOnOff

Management Data SwitchOnOff

**LSSB Configuration Data** TimedStartStop
LightingGroup _7.1.1_
LSSBMode _one push-button_

ModePB1RisingEdge _invert InfoOnOff_ Management Data

ModePB1FallingEdge _inactive_ **LSAB Configuration Data**
ModePB2RisingEdge _inactive_ LightingGroup _7.1.1_

I/0 ModePB2FallingEdge _inactive_ EnableInfoOnOffActuatorMode _ControllerConnectionfalse_ 1

###### Figure 6 – Lighting sensor – controller – actuator model: basic features

 Figure 6 illustrates the basic application model for indirect binding of Lighting Sensors LSSB with a Light Switching Actuator LSAB via a Lighting Controller. LSAB parameter ActuatorMode is set to “ControllerConnection”. In this state, the actuator shall ignore data from the Lighting Sensor.

 The LTE-Mode lighting application model supports binding of lighting sensors – controller and actuators in the same LTE-Mode Lighting Group. However it is possible to configure separate LightingGroups for the sensor-controller and the controller-actuator bindings; see Figure 7.

 Runtime interworking LSSB – Lighting Controller:

 The LTE-Mode Lighting application model does not define a dedicated FB ‘Lighting Controller’. The ‘Lighting Controller’ is largely a black box: it may for instance be part of a room controller. The design and runtime interface of the Lighting Controller is manufacturer specific. However in the runtime system, the Lighting Controller shall emulate a Lighting Actuator “proxy LSAB” as the counterpart for the Lighting Sensors. Lighting Sensors LSSB are connected to a Lighting Controller to notify SwitchOnOff direct control commands requested by the room occupant (manual lighting control). SwitchOnOff commands are provided by the LSSB using LTE-Mode InfoReport Service and are received and processed by the Lighting Controller. In addition LSSB may provide the optional signal ControlModeUser representing a request by the user to change from manual to automatic lighting control mode (and vice versa). The Lighting Controller provides the current lighting control mode ControlModeEff (automatic/manual) as optional feedback information for the LSSB. For further details: see specification of FB LSSB. The Lighting Controller determines the current On/Off setpoint of the connected LSAB according to control commands from LSSB and other criteria (e.g. scheduler, room occupancy etc.). 

|Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>ControlModeEff ControlModeUser<br>SwitchOnOff<br>Management Data<br>LSSB Configuration Data<br>LightingGroup 7.1.1<br>LSSBMode two push-button<br>ModePB1RisingEdge SwitchOn<br>ModePB1FallingEdge inactive<br>ModePB2RisingEdge SwitchOff|Col2|Col3|
|---|---|---|
|**Light Switching Sensor (LSSB)**<br>  <br>**Lighting Group 7.1.1**<br>ControlModeUser<br>SwitchOnOff<br>Management Data<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_two push-button_<br>ModePB1RisingEdge<br>_inactive_<br>_SwitchOn_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_SwitchOff_<br> <br> <br>ControlModeEff|<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_two push-button_<br>ModePB1RisingEdge<br>_inactive_<br>_SwitchOn_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_SwitchOff_||


-----

###### Runtime interworking Lighting Controller - LSAB:

 Input SwitchOnOffControlCmd is introduced on the LSAB to change the light on/off state by the Lighting Controller. SwitchOnOffControlCmd is sent to the LSAB using LTE-Mode Write Service [2)] and is executed by the actuator with low priority (last wins principle). The following LSAB inputs are generally disabled to inhibit all direct control commands from lighting sensors LSSB and LDSB in the same LightingGroup:
 - SwitchOnOff - TimedStartStop These inputs are disabled via LSAB configuration parameter ActuatorMode 

 LSAB status information

 Actuator feedback information InfoOnOff is provided by one LSAB actuator (configured as group- speaker) using LTE-Mode InfoReport Service. Transmission of InfoOnOff status information may be enabled or disabled via LSAB configuration parameter EnableInfoOnOff. 

**Light Switching Sensor (LSSB)** **„Lighting Controller“**

**Lighting Group 7.1.1** **LTE IR** **Lighting Group 7.1.1** **LTE IR**

InfoOnOff SwitchOnOff SwitchOnOff InfoOnOff

**Light Switching Actuator (LSAB)**

Management Data **Lighting Group 7.1.2** **Lighting Group 7.1.2**

**LTE W**

**LSSB Configuration Data** SwitchOnOffControlCmd SwitchOnOffControlCmd InfoOnOff
LightingGroup _7.1.1_ InfoOnOff
LSSBMode _one push-button_ SwitchOnOff

ModePB1RisingEdge _invert InfoOnOff_

ModePB1FallingEdge _inactive_ Management Data TimedStartStop
ModePB2RisingEdge _inactive_ **Configuration Data**

ModePB2FallingEdge _inactive_ LightingGroup1 (sensor) _7.1.1_ Management Data

I/0 LightingGroup2 (actuator) _7.1.2_ **LSAB Configuration Data**

EnableInfoOnOff(output) _true_ LightingGroup _7.1.2_

EnableInfoOnOff _true_

ActuatorMode _ControllerConnection_ 1

###### Figure 7 – Example with separate LightingGroups for sensors and actuators

 Actuator feedback information InfoOnOff is received by the Lighting Controller. InfoOnOff from LSAB may be received by the LSSB as well if lighting sensors – controller and actuators are connected via the same LightingGroup; see example in Figure 6. Otherwise the Lighting Controller may act as an actuator proxy to route InfoOnOff to the LSSB in a different LightingGroup; see example in Figure 7. Though this is useful in some cases, it has the disadvantage that the InfoOnOff information has to be routed twice: once from the actuator to the controller and a second time from the controller to the sensor. This model is possible due to the LTE-Mode-zoning, but it is not favored.

2) The LTE-Mode Write Service addresses the destination FB of the receiver (in this example the LSAB) whereas
LTE-Mode InfoReport Service contains the source FB of the sender.


-----

###### Figure 8 – Lighting sensor – controller – actuator model: extended features

 Figure 8 illustrates the features of additional process signals between the Lighting Controller and the Lighting Actuator. 

 The Lighting Controller may control the actuator with highest priority using SwitchOnOffForced commands and LTE-Mode Write Service. LTE-Mode wildcard features may be used to control all actuators in the same BuildingZone (e.g. 7.*.*). 

 Prioritized SwitchOnOffForced command overrides input SwitchOnOffControlCmd on the LSAB.

 Autonomous switching off of the actuator may be enabled/disabled via NightMode control input using LTE-Mode Write Service. A received control command SwitchOnOffControlCmd can temporarily set the actuator in the On state (e.g. triggered via LSSB by the cleaning staff) but the actuator will autonomously switch off the light and reset SwitchOnOffControlCmd to Off after a defined time period.

 The Lighting Controller or an additional Management Client may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service. The specific behavior related to lock and unlock states and transitions can be controlled with additional LSAB configuration parameters.

 The actuator may provide additional status and error information. See description of outputs ActuatorStatus and ActuatorErrorInfo in clause 1.2.2.4. 

 In the example in Figure 8 output ActuatorStatus replaces output InfoOnOff which is disabled via parameter EnableInfoOnOff.


-----

|Light Switching Actuator (LSAB)<br>Lighting Group 7.1.1<br>InfoOnOff|Col2|
|---|---|
|||
|SwitchOnOffControlCmd||
|Management Data<br>**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_ControllerConnection_|Management Data<br>**LSAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_ControllerConnection_|


###### Figure 9 – Example of parallel light switching and dimming actuators in the same LightingGroup

 Figure 9 illustrates runtime interworking mechanisms if parallel light switching and dimming actuators are connected to the Lighting Controller in the same LightingGroup.

 The Lighting Controller determines the current SwitchOnOffControlCmd of the connected lighting actuators according to control commands from LSSB/LDSB and other criteria (e.g. scheduler, room occupancy etc.). Control command SwitchOnOffControlCmd is sent to the LSAB and LDAB separately (2 messages) using LTE-Mode Write Service.

NOTE 6 The LTE-Mode Write Service addresses the destination FB of the receiver (in this example the LSAB or the LDAB).

###### Dimming commands from the Lighting Controller to the LDAB (e.g. RelSetvalueControlSetp) are processed by the LDAB but are ignored by the LSAB. Dimming commands may change the light On/Off state of the LDAB. InfoOnOff feedback information provided by the LDAB (group-speaker) is received by the Lighting Controller and then propagated to the LSAB using control command SwitchOnOffControlCmd. This message is sent to LSAB only in order to synchronize the On/Off state of dimming and switching actuators in the same LightingGroup.

**Scene Sensor (SCS)** **„Lighting Controller“** **Light Switching Actuator (LSAB)**

**Scene Group 7.1.15** **LTE IR** **Scene Group 7.1.15** NumberedSceneControlScene Group -.-.
NumberedSceneControl NumberedSceneControl

Management Data **Lighting Group 7.1.1** **Lighting Group 7.1.1**

**LTE W**

**SCS Configuration Data** SwitchOnOffControlCmd SwitchOnOffControlCmd InfoOnOff
SceneGroup _7.1.15_ InfoOnOff
SceneTeachingEnable _enabled_ SwitchOnOff

SceneNumberConfig _S1;S2; ...Sn_ Management Data TimedStartStop

**Configuration Data**
LightingGroup _7.1.1_ Management Data

SceneGroup _7.1.15_ **LSAB Configuration Data**

EnableInfoOnOff(output) _true_ LightingGroup _7.1.1_

SceneGroup _-.-.-_

EnableInfoOnOff _true_

ActuatorMode _ControllerConnection_ 1

###### Figure 10 – Execution of Scene commands by the Lighting Controller


-----

###### Figure 10 illustrates the binding of the Lighting Controller with a Scene Sensor SCS (see [02]).

 SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup. In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

 NumberedSceneControl command is received and processed by the Lighting Controller. Mapping of NumberedSceneControl command to scene number specific actuator states is handled by the Lighting Controller. The corresponding SwitchOnOffControlCmd commands are sent to the actuators that are affected by the scene command.

 Input NumberedSceneControl on the LSAB shall be disabled via SceneGroup to be configured with the value ‘OutOfService’

 This is the preferred model to handle scenes by the Lighting Controller. Parallel LSAB in a LightingGroup are controlled in the same way and therefore actuator feedback information of the group- speaker represents the state of all actuators in the LightingGroup.

 Alternative scene control model:

**„Lighting Controller“**

**Scene Group 7.1.15**

**LTE IR**

NumberedSceneControl

**Scene Sensor (SCS)** **Light Switching Actuator (LSAB)**

**Scene Group 7.1.14** **Scene Group 7.1.14** **Scene Group 7.1.15**

**LTE IR** NumberedSceneControl

NumberedSceneControl NumberedSceneControl

Management Data **Lighting Group 7.1.1** **LTE W** **Lighting Group 7.1.1**

SwitchOnOffControlCmd SwitchOnOffControlCmd InfoOnOff

**SCS Configuration Data**
SceneGroup _7.1.14_ InfoOnOff SwitchOnOff
SceneTeachingEnable _enabled_

SceneNumberConfig _S1;S2; ...Sn_ Management Data TimedStartStop

**Configuration Data**

Management Data

LightingGroup _7.1.1_

SceneGroup (input) _7.1.14_ **LSAB Configuration Data**

SceneGroup (output) _7.1.15_ LightingGroup _7.1.1_

EnableInfoOnOff(output) _true_ SceneGroup _7.1.15_

EnableInfoOnOff _true_

ActuatorMode _ControllerConnection_

SceneNumberList[n] _2,active,stor_en_
_7,active,stor_dis_
_0,inactive,stor_dis_

_…._

OnOffSetvalueScene[n] _On;On;Off;..._
SceneTaughtIn[n] _1;1;0;..._
SceneLearningMode _enabled_ 1

###### Figure 11 – Execution of Scene commands by the Lighting Controller and Actuator

 Figure 11 illustrates an alternative solution to handle scenes by the Lighting Controller and the Lighting Actuator in a combined way. 

 Scene Sensor SCS and Lighting Actuators shall belong to separate SceneGroups to inhibit direct communication between the SCS and the LSAB.

 NumberedSceneControl command from the SCS is received by the Lighting Controller and may be further processed and propagated to specific Lighting Actuators. Transformation of the NumberedSceneControl command by the Lighting Controller includes a mapping of scene numbers and scene groups. 

 The Lighting Controller acts as a proxy SCS and generates corresponding NumberedSceneControl command using LTE-Mode InfoReport Service.

 NumberedSceneControl command is received and processed by the LSABs belonging to that SceneGroup; see description of Figure 4.

 Execution of the scene command by the LSAB depends on local scene configuration parameters. Therefore multiple LSAB in the same LightingGroup may react differently. In this case InfoOnOff value of the group-speaker will not represent the state of all LSAB in the LightingGroup


-----

###### 1.2.3.2 LSAB input signals Binary On/Off state of the LSAB can be controlled via various input Datapoints. The application program of the actuator prioritizes the different inputs to determine the resulting On/Off state.

 • SwitchOnOffControlCmd: mandatory, low priority LTE-Mode W input to be written by the connected Lighting Controller. This command triggers an update of the On/Off setpoint of the actuator, which may be influenced by other inputs too (last wins principle).
 • NightMode: same functionality as described in clause 1.2.2.2 
 • NumberedSceneControl: same functionality as described in clause 1.2.2.2
 • SwitchOnOffForced: optional, high priority LTE-Mode W input to be written by the connected Lighting Controller or by a Management Client. Same functionality as described in clause 1.2.2.2
 • LockDevice: same functionality as described in clause 1.2.2.2
 • ControlModeUser: same functionality as described in clause 1.2.2.2 If the LSAB is connected to a Lighting Controller, the following LSAB inputs are generally disabled:

 - SwitchOnOff - LDAB.InfoOnOff - TimedStartStop The behavior is controlled by configuration parameter ActuatorMode

 1.2.3.3 Input priority handling High priority input SwitchOnOffForced having the value ‘high priority On-state’ or ‘high priority Off- state’ shall override all lower priority inputs

 - SwitchOnOffControlCmd,  - NumberedSceneControl,  - NightMode so that only SwitchOnOffForced input shall be relevant for generating the On/Off state of the actuator.

 Groups of inputs with the same priority (SwitchOnOffControlCmd, NumberedSceneControl) shall be processed independently from each other, i.e. the last message notification to an input shall be executed.

 The functionality of LockDevice input and the behavior related to lock and unlock states and transitions is specified in [04].

 1.2.3.4 LSAB output signals
 • InfoOnOff [3)]: same functionality as described in clause 1.2.2.4
 • ActuatorStatus [3)]: same functionality as described in clause 1.2.2.4
 • ActuatorErrorInfo: same functionality as described in clause 1.2.2.4
 • ControlModeEff: same functionality as described in clause 1.2.2.4

3) In case of Controller – Actuator interworking only one of both actuator status outputs will normally be activated
by configuration. Extended actuator status information fits more for the use with a Lighting Controller.


-----

###### 1.2.4 Power-return, power-failure and backup behavior

 1.2.4.1 Power-return and restart behaviour After power-return or an application restart, the actuator output shall always be in a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:

 PowerReturnMode: 

 - off - on - no change (meaningful in case of bistable relay outputs) - last (value before power down)

 1.2.4.2 Power-failure behaviour In case of power failure (e.g. interruption of mains power), the LSAB may set the actuator output to a defined state before shutdown of the microcontroller. The behaviour may be manufacturer specific or is defined via the following optional configuration parameter:
 PowerFailureMode: 

 - off - on - no change

 1.2.4.3 Backup behaviour In case of a communication failure (e.g. bus interruption) the LSAB may set the actuator output to a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:
 BusFailureMode: 

 - off - on - no change After recovery of the bus communication, the LSAB may set the actuator output to a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:

 BusReturnMode

 - off - on - no change - last (value before bus failure)


-----

ActuatorMode
EnableInfoOnOff
EnableActuatorStatus
EnableActuatorErrorInfo

OnDelay
OffDelay
TimedOnDuration
PrewarningDuration

PowerReturnMode

BusFailureMode
BusReturnMode
PowerFailureMode
BehaviourAtLocking
BehaviourAtUnlocking
SceneLearningModeEnable

SceneNumberList[n]

SceneTaughtIn[n]
OnOffSetvalueScene[n]

mandatory optional IR: LTE-Mode InfoReport W: LTE-Mode Write

###### Figure 12 – Functional Block Diagram for FB Light Switching Actuator Basic

NOTE 7 The LTE-Mode Write Service addresses the destination FB of the receiver (i.e. LSAB for the SwitchOnOffControlCmd
input) whereas LTE-Mode InfoReport Service contains the source FB of the sender (i.e. SCS for the NumberedSceneControl input).
Therefore all LTE-Mode W inputs are directly addressing local properties of the LSAB. For further details: see LTE-Mode
Specification in Vol 10 of the KNX Specification

4) These input Datapoints are used to control both LSAB and LDAB. Due to the usage of LTE-Mode Write Service
the destination FB is addressed. I.e. a Lighting Controller must send two messages to control parallel LSAB and
LDAB in the same Lighting Group.

|1.3 Functional Block diagram|Col2|
|---|---|
|**FB Light Switching Actuator Basic(LSAB) **<br>**417**|**FB Light Switching Actuator Basic(LSAB) **<br>**417**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical)<br>IR: LSSB.SwitchOnOff<br>IR: InfoOnOff<br>IR: LDSB.SwitchOnOff<br>IR: ActuatorStatus <br>IR: LDAB.InfoOnOff<br>IR: ActuatorErrorInfo<br>IR: LSSB.TimedStartStop<br>IR:ControlModeEff<br>IR: LDSB.TimedStartStop<br>IR: LSSB.ControlModeUser<br>IR: LDSB.ControlModeUser <br>W:SwitchOnOffControlCmd 4) <br>W: SwitchOnOffForced4) <br>W: LockDevice 4) <br>W: NightMode4) <br>Binding Grp.:SceneGroup (Geographical)<br>IR: SCS.NumberedSceneControl|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical)<br>IR: LSSB.SwitchOnOff<br>IR: InfoOnOff<br>IR: LDSB.SwitchOnOff<br>IR: ActuatorStatus <br>IR: LDAB.InfoOnOff<br>IR: ActuatorErrorInfo<br>IR: LSSB.TimedStartStop<br>IR:ControlModeEff<br>IR: LDSB.TimedStartStop<br>IR: LSSB.ControlModeUser<br>IR: LDSB.ControlModeUser <br>W:SwitchOnOffControlCmd 4) <br>W: SwitchOnOffForced4) <br>W: LockDevice 4) <br>W: NightMode4) <br>Binding Grp.:SceneGroup (Geographical)<br>IR: SCS.NumberedSceneControl|
|**additional I/Os**<br>None|**Parameters, Diagnostic Data**<br>LightingGroup (Geographical)<br>SceneGroup (Geographical)<br>ActuatorMode<br>EnableInfoOnOff<br>EnableActuatorStatus<br>EnableActuatorErrorInfo<br>OnDelay<br>OffDelay<br>TimedOnDuration<br>PrewarningDuration<br>PowerReturnMode<br>BusFailureMode<br>BusReturnMode<br>PowerFailureMode<br>BehaviourAtLocking<br>BehaviourAtUnlocking<br>SceneLearningModeEnable<br>SceneNumberList[n]<br>SceneTaughtIn[n]<br>OnOffSetvalueScene[n]|


-----

##### 1.4 Datapoints

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Inputs**||||
|LSSB.SwitchOnOff<br>LDSB.SwitchOnOff|Request from a Lighting Sensor LSSB,<br>LDSB to switch the light on (=1) or off<br>(=0)|DPT_Switch (1.001)|LSSB PID<br>61<br>LDSB PID<br>61|
|LDAB.InfoOnOff|Input to receive the actual light On/Off<br>state of a parallel dimming actuator<br>LDAB. This input is used to<br>synchronize the On/Off state of the<br>LSAB with parallel dimming actuators|DPT_Switch (1.001)|LDAB PID<br>51|
|LSSB.TimedStartStop<br>LDSB.TimedStartStop|Trigger from a Lighting Sensor LSSB,<br>LDSB to activate a timed switch on and<br>autonomous switch off function|DPT_Start (1.010)|LSSB PID<br>65<br>LDSB PID<br>65|
|SCS.NumberedSceneCo<br>ntrol|Trigger form a Scene Sensor or a<br>Lighting Controller (sender FB SCS) to<br>recall or learn the output state related<br>to the encoded scene number|DPT_SceneControl<br>(18.001)|SCS PID<br>61|
|LSSB.ControlModeUser<br>LDSB.ControlModeUser|Request from a Lighting Sensor LSSB /<br>LDSB to select automatic or manual<br>light control|DPT_LightControl-<br>Mode (20.604)|LSSB PID<br>64<br>LDSB PID<br>64|
|SwitchOnOffControlCmd|On/off setpoint to control the actuator<br>by a Lighting Controller|DPT_Switch (1.001)|PID 60|
|SwitchOnOffForced|Input to override the current actuator<br>setpoint by a management client e.g.<br>by a Lighting Controller or by a BMS.<br>This input can overrule lower priority<br>inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|DPT_Switch_Control<br>(2.001)|PID 61|
|NightMode|Input to activate/deactivate night mode<br>of the actuator, e.g. by a BMS. During<br>night mode low priority input signals<br>can temporarily set the actuator in the<br>On state but the actuator will<br>autonomously switch off the light after a<br>defined time period.|DPT_Enable (1.003)|PID 63|
|LockDevice|Input to freeze the actual setpoint of the<br>actuator e.g. by a Lighting Controller or<br>by a BMS. The specific behaviour<br>related to lock and unlock states and<br>transitions can be controlled with<br>additional parameters|DPT_Enable (1.003)|PID 69|

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Outputs**||||
|InfoOnOff|Status information from the actuator to<br>indicate the status of the light on (=1) or<br>off(=0)|DPT_Switch (1.001)|PID 51|
|ActuatorStatus|Switching actuator status information<br>indicating the current On/Off state of the<br>lamp and additional status attributes|DPT_StatusLightingActua<br>tor (207.600)|PID 53|


-----

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Outputs**||||
|ControlModeEff|Feedback information from the actuator<br>to indicate if manual or automatic<br>control is currently active in the<br>LightingGroup|DPT_LightControlMode<br>(20.604)|PID 54|
|ActuatorErrorInfo|Switching actuator status information<br>containing error attributes of the<br>actuator|DPT_LightActuatorErrorIn<br>fo (21.601)|PID 55|

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)|PID<br>101-<br>103|
|SceneGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)|PID<br>104-<br>106|
|ActuatorMode|Parameter to define whether the LSAB<br>is connected to Lighting Sensors or to a<br>Lighting Controller<br>- 1: SensorConnection<br>- 2:ControllerConnection|DPT_ActuatorConnect-<br>Type (20.020)|PID<br>110|
|EnableInfoOnOff|Parameter to enable or disable<br>spontaneous transmission of actuator<br>state InfoOnOff in the LTE-Mode<br>runtime system|DPT_Enable (1.003)|PID<br>111|
|OnDelay|Delay before changing from<br>OFF-state ->ON-state.|DPT_TimePeriod_-<br>10msec (7.003)|PID<br>113|
|OffDelay|Delay before changing from<br>ON-state ->OFF-state.|DPT_TimePeriod_-<br>10msec (7.003)|PID<br>114|
|TimedOnDuration|ON time before an autonomous switch-<br>off function is executed|DPT_TimePeriodSec<br>(7.005)|PID<br>115|
|PrewarningDuration|Pre-warning time before an autonomous<br>switch-off function is executed.|DPT_TimePeriodSec<br>(7.005)|PID<br>116|
|EnableActuatorStatus|Parameter to enable or disable<br>spontaneous transmission of output<br>ActuatorStatus in the LTE-Mode runtime<br>system|DPT_Enable (1.003)|PID<br>117|
|EnableActuatorErrorInfo|Parameter to enable or disable<br>spontaneous transmission of output<br>ActuatorErrorInfo in the LTE-Mode<br>runtime system|DPT_Enable (1.003)|PID<br>118|


-----

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|PowerReturnMode|Parameter to define the behaviour of<br>the actuator after return of the supply<br>power or after a restart of the<br>application. Lighting state of the<br>actuator:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>        (meaningful for bistable relay<br>output)<br>- 4 = last (saved value at power down)|DPT_BehaviourBusPower<br>UpDown (20.601)|PID<br>120|
|BusFailureMode|Parameter to define the behaviour of<br>the actuator in case of a bus failure.<br>Lighting state of the actuator:<br>- 0 = off<br>- 1 = on<br>- 2 = no change|DPT_BehaviourBusPower<br>UpDown (20.601)|PID<br>122|
|BusReturnMode|Parameter to define the behaviour of<br>the actuator in case of a recovery of the<br>bus. Lighting state of the actuator:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = last (saved value at bus failure)|DPT_BehaviourBusPower<br>UpDown (20.601)|PID<br>124|
|PowerFailureMode|Parameter to define the behaviour of<br>the actuator in case of the supply power<br>failure, to switch e.g. a bistable relay<br>before power down of the device:<br>- 0 = off<br>- 1 = on<br>- 2 = no change|DPT_BehaviourBusPower<br>UpDown (20.601)|PID<br>126|
|BehaviourAtLocking|Parameter to define the behaviour of<br>the actuator in case of input LockDevice<br>changing from false -> true:<br>- 0 = off<br>- 1 = on<br>- 2 = no change|DPT_Behaviour_Lock_-<br>Unlock (20.600)|PID<br>127|
|BehaviourAtUnlocking|Parameter to define the behaviour of<br>the actuator in case of input LockDevice<br>changing from true -> false:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|DPT_Behaviour_Lock_-<br>Unlock (20.600)|PID<br>129|
|SceneLearningModeEnab<br>le|Enables or disables globally for all<br>scene numbers the learning of new<br>scenes, regardless of the value of the<br>field Storage Function of the Scene<br>Index in the Parameter<br>SceneNumberList.|DPT_Enable (1.003)|PID<br>131|


-----

|Datapoint|Description|Datapoint Type|LSAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|SceneNumberList[n]|List of Scene Numbers that are<br>supported by this FB LSAB. This<br>parameter is implemented as an array<br>property with n (up to 64) elements.<br>This list shall allow linking a Scene<br>Number to a Scene Index within the FB.<br>Each array element defines for a<br>dedicated scene:<br>SceneNumber (0..63)<br>activation/inactivation<br>storage function enable/disable|<br>DPT_SceneConfig<br>(238.001)|PID<br>132|
|SceneTaughtIn[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element indicates for a<br>dedicated scene, whether the scene n<br>has been taught inor not|DPT_Bool (1.002)|PID<br>133|
|OnOffSetvalueScene[n]|Parameter to define the actuator On/Off<br>state after recalling a dedicated scene<br>number.<br>This parameter is implemented as an<br>array property with up to 64 elements|DPT_Switch (1.001)|PID<br>134|


-----

###### Table 1 - support of LTE-Mode runtime process data

**ActuatorMode**

**SensorConnection** **ControllerConnection**

**Inputs** LSSB.SwitchOnOff M NA

LDSB.SwitchOnOff

LDAB.InfoOnOff M NA

LSSB.TimedStartStop O NA

LDSB.TimedStartStop

SCS.NumberedSceneControl O O

SwitchOnOffControlCmd NA M

SwitchOnOffForced O O

LockDevice O O

NightMode O O

_LSSB.ControlModeUser[ 5)]_ O NA

_LDSB.ControlModeUser [5)]_

**Outputs** InfoOnOff O M

ActuatorStatus O O

ActuatorErrorInfo O O

_ControlModeEff [5)]_ O O

###### Table 2 - LTE-Mode specific Properties

**Support**

**Parameter** LightingGroup M

SceneGroup O

ActuatorMode M

EnableInfoOnOff M

EnableActuatorStatus O

EnableActuatorErrorInfo O

5) Process signals ‘ControlModeUser’ and ‘ControlModeEff’ are usually intended for the runtime communication
between a Lighting Sensor and a Lighting Controller, see specification of FB LSSB / LDSB.However, from the
perspective of the Lighting Sensor the Controller behaves like a LSAB actuator proxy to emulate traditional
direct Sensor – Actuator communication. Therefore input ‘ControlModeUser’ and output ‘ControlModeEff’ are
listed in this document as process signals of actuator proxy FB LSAB.In case of sophisticated actuators with
built in controller functionality these signals may also be useful on the LSAB for direct Sensor - Actuator
communication.In case of Sensor - Controller – Actuator communication, the LSAB in the Actuator shall disable
these process signals.

|Col1|Col2|ActuatorMode|Col4|
|---|---|---|---|
|||**SensorConnection **|**ControllerConnection **|
|**Inputs**|LSSB.SwitchOnOff<br>LDSB.SwitchOnOff|M|NA|
||LDAB.InfoOnOff|M|NA|
||LSSB.TimedStartStop<br>LDSB.TimedStartStop|O|NA|
||SCS.NumberedSceneControl|O|O|
||SwitchOnOffControlCmd|NA|M|
||SwitchOnOffForced|O|O|
||LockDevice|O|O|
||NightMode|O|O|
||_LSSB.ControlModeUser_ 5) <br>_LDSB.ControlModeUser_5)|O|NA|
|**Outputs**|InfoOnOff|O|M|
||ActuatorStatus|O|O|
||ActuatorErrorInfo|O|O|
||_ControlModeEff_5)|O|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||SceneGroup|O|
||ActuatorMode|M|
||EnableInfoOnOff|M|
||EnableActuatorStatus|O|
||EnableActuatorErrorInfo|O|


-----

###### Table 3 - Standard Properties of Interface Object

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|On Delay|O|
||Off Delay|O|
||TimedOnDuration|O|
||PrewarningDuration|O|
||PowerReturnMode|O|
||BusFailureMode|O|
||BusReturnMode|O|
||PowerFailureMode|O|
||BehaviourAtLocking|O|
||BehaviourAtUnlocking|O|
||SceneLearningModeEnable|O|
||SceneNumberList[n]|O|
||SceneTaughtIn[n]|O|
||OnOffSetvalueScene[n]|O|
|**Diagnostic Data**|--||
||||


-----

##### 1.5 Detailed specification of the Datapoints

###### 1.5.1 Output InfoOnOff

**FB:** LSAB **LTE-Mode Server Output Name:** InfoOnOff Mandatory [1)] Optional

**Description:**

The output InfoOnOff provides the current binary state of the switching actuator.
This information can be used solely for visualization purposes, for implementing the toggle functionality in
Light Switching / Dimming Sensors or for other purposes.

**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1

Field Description Sup. Range Unit COV Default
b indicates the switching status of M {0, 1} - - the lighting actuator: On (1) or
Off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 51

**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: 15 min
**(event):**

Output per default communicating Binding Group Wildcard allowed

InfoReport

Tx Prio: High Normal Low

(LTE-Mode ReadResponse polling of
the output shall always Transm after Powerup: Stored Value Act Value Default Value
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

-
**Special Features:**

1)  Mandatory in case of ControllerConnection, optional in case of SensorConnection
However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus
is implemented and activated by configuration.

- Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.

- If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since
all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages
would be identical ⇒ last wins principle on the receivers.

- Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same
Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.

- If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for
individual actuators anymore.

|FB: LSAB|Col2|LTE-Mode Server Output Name: InfoOnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory 1) Optional|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|The output InfoOnOff provides the current binary state of the switching actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for otherpurposes.|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|Sup.<br>M|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Unit<br>-|COV<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>51|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|1)Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>    However, spontaneous transmission of InfoOnOff may be disabled if optional output ActuatorStatus<br>    is implemented and activated by configuration.<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>Lighting Group can be nominated by LSAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|


-----

###### 1.5.2 Output ActuatorStatus

|FB: LSAB|Col2|LTE-Mode Server Output ActuatorStatus<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|The output ActuatorStatus indicates the current On/Off state of the lamp and additional status attributes.<br>This information can be used solely for visualizationpurposes or for otherpurposes.|
|**DPT:**|Name|Name|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT ID|207.600|207.600|207.600|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|
|Field<br>ActualValue|Field<br>ActualValue|Field<br>ActualValue|Field<br>ActualValue|Description<br>Current on/off level in %.<br>In case of a switching actuator<br>LSAB the range is limited to the<br>discrete values 0 % and 100 %|Description<br>Current on/off level in %.<br>In case of a switching actuator<br>LSAB the range is limited to the<br>discrete values 0 % and 100 %|Description<br>Current on/off level in %.<br>In case of a switching actuator<br>LSAB the range is limited to the<br>discrete values 0 % and 100 %|Description<br>Current on/off level in %.<br>In case of a switching actuator<br>LSAB the range is limited to the<br>discrete values 0 % and 100 %|Sup.<br>M|Sup.<br>M|Range<br>0 %;100 %|Range<br>0 %;100 %|Range<br>0 %;100 %|Unit<br> %|COV<br>100 %|COV<br>100 %|Defaul<br>t <br>-|
|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>_- _LocalOverride <br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>_- _LocalOverride <br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>_- _LocalOverride <br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>_- _LocalOverride <br>- Failure|<br>Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|<br>Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|<br>Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode; the<br>actuator will autonomously<br>switch off the light after a<br>defined time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>Not applicable for switching<br>actuator LSAB<br>true⇒ actuator on/off<br>setvalue is locally<br>overridden, e.g. via a local<br>user interface<br>General actuator failure|<br>Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode; the<br>actuator will autonomously<br>switch off the light after a<br>defined time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>Not applicable for switching<br>actuator LSAB<br>true⇒ actuator on/off<br>setvalue is locally<br>overridden, e.g. via a local<br>user interface<br>General actuator failure|M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O|M <br>O <br>O <br>O <br>O <br>NA<br>O <br>O|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0 <br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0 <br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0 <br>{0, 1}<br>{0, 1}||Y <br>Y <br>Y <br>Y <br>Y <br>--<br>Y <br>3)|Y <br>Y <br>Y <br>Y <br>Y <br>--<br>Y <br>3)|cs<br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>53|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15 min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|


-----

Spontaneous transmission of this output can be enabled disabled via the parameter
EnableActuatorStatus.
Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same
LightingGroup can be nominated by LSAB configuration via parameter EnableActuatorStatus. If
transmission of ActuatorStatus is disabled, this signal can’t be used for life-check and supervisory
functions for individual actuators anymore
In case of Lighting Controller – Actuator interworking this output may be activated instead of output
InfoOnOff because extended actuator status information fits more for the use with a Lighting Controller.

|Exception Handling:|Save at Powerdown|
|---|---|
|--|--|
|**Special Features:**|**Special Features:**|
|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorStatus.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>LightingGroup can be nominated by LSAB configuration via parameter EnableActuatorStatus. If<br>transmission of ActuatorStatus is disabled, this signal can’t be used for life-check and supervisory<br>functions for individual actuators anymore<br>In case of Lighting Controller – Actuator interworking this output may be activated instead of output<br>InfoOnOff because extended actuator status information fits more for the use with a Lighting Controller.|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorStatus.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LSAB in the same<br>LightingGroup can be nominated by LSAB configuration via parameter EnableActuatorStatus. If<br>transmission of ActuatorStatus is disabled, this signal can’t be used for life-check and supervisory<br>functions for individual actuators anymore<br>In case of Lighting Controller – Actuator interworking this output may be activated instead of output<br>InfoOnOff because extended actuator status information fits more for the use with a Lighting Controller.|


-----

###### 1.5.3 Output ActuatorErrorInfo

**FB:** LSAB **LTE-Mode Server Output** ActuatorErrorInfo Mandatory
**Name:**

**Description:**

The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.
ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not
to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm
acknowledgement in addition).

**DPT:** Name DPT_LightActuatorErrorInfo DPT ID 21.601 Datatype format

Field Description Sup. Range Unit
Attributes Bit #
- LoadDetectionError 0 Load detection failed / O {0, 1}
wrong load type

- Undervoltage 1 Undervoltage of mains O {0, 1}
supply

- Overcurrent 2 Overcurrent / short circuit O {0, 1}
on load side

- Underload 3 Underload / no load on O {0, 1}
load side

- DefectiveLoad 4 Overvoltage / overcurrent O {0, 1}
pulses on load side

- LampFailure 5 General failure of the lamp O {0, 1}

- Overheat 6 Thermal overload of the O {0, 1}
actuator

- reserved 7 -- 0

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID:

**LTE-Mode-Services** COV MinRepTime: -- sec
**(event):**

Output per default communicating

InfoReport

Tx Prio: High Normal

(LTE-Mode ReadResponse polling of
the output shall always Transm after Powerup: Stored Value Act Value
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:**

-
**Special Features:**

Spontaneous transmission of this output can be enabled disabled via the parameter
EnableActuatorErrorInfo

|FB: LSAB|Col2|LTE-Mode Server Output ActuatorErrorInfo<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory Optional|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement in addition).|
|**DPT:**|Name|Name|DPT_LightActuatorErrorInfo|DPT_LightActuatorErrorInfo|DPT_LightActuatorErrorInfo|DPT_LightActuatorErrorInfo|DPT ID|21.601|21.601|21.601|21.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|
|Field|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|COV|COV|Default|
|Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0||Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>--|Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>--|0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>55|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>60 min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|


-----

###### 1.5.4 Output ControlModeEff

**FB:** LSAB **LTE-Mode Server Output** ControlModeEff Mandatory Optional
**Name:**

**Description:**

Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.
This information can be used solely for visualization purposes, or to synchronize ControlModeUser values
of multiple Lighting Sensors LSSB/LDSB in the same zone, or for other purposes

**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8

Field Description Sup. Range Unit COV
ControlMode This field shall indicate whether M 0, 1 *) - automatic control (0) or manual
control (1) is currently active

values 2 to 255 are reserved for
future extensions

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 54

**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat:
**(event):**

Output per default communicating Binding Group Wildcard allowed

InfoReport

Tx Prio: High Normal Low

(LTE-Mode ReadResponse polling of
the output shall always Transm after Powerup: : Stored Value Act Value Default Value
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown

-
**Special Features:**

1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see
comments in clause 1.2.3

This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: LSAB|Col2|LTE-Mode Server Output ControlModeEff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional 1)|Col13|Col14|Col15|Col16|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB in the same zone, or for otherpurposes|
|**DPT:**|Name|Name|DPT_LightControlMode|DPT_LightControlMode|DPT_LightControlMode|DPT ID|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field<br>ControlMode|Field<br>ControlMode|Field<br>ControlMode|Field<br>ControlMode|Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|Sup.<br>M|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Unit<br>-|Unit<br>-|COV<br>-|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|IO Type(ID): <br>417(LSAB) <br>Property ID:<br>54|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|COV<br>MinRepTime:<br>--<br>sec<br>Heartbeat:<br>15<br>min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Outputper default communicating|Outputper default communicating|Outputper default communicating|Outputper default communicating|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|Tx Prio:<br>High <br>Normal<br>Low|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|1) Usually this output may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)|


-----

###### 1.5.5 Input SwitchOnOff

**FB:** LSAB **LTE-Mode Client Input** SwitchOnOff Mandatory [1) ]
**Name:**

**Description:**

The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on
(=1) or off (=0)

**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1

Field Description Sup. Unit
b This field indicates whether the lighting sensor M -requests to switch the light on (1) or off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 61
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value

**Exception Handling:** Save at Powerdown

-
**Special Features:**

This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 1.2.2.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LSAB|Col2|LTE-Mode Client Input SwitchOnOff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory 1) Optional|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off(=0)|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|Sup.<br>M|Unit<br>--|Default<br>Off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>61|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 1.5.6 Input InfoOnOff from Dimming Actuator

**FB:** LSAB **LTE-Mode Client Input** InfoOnOff Mandatory Optional
**Name:**

**Description:**

The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the
same Lighting Group. This input is used to synchronize the On/Off state of the LSAB with parallel LDAB

**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1

Field Description Sup. Unit
b This field indicates whether the LDAB state is on M -(1) or off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 51

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value

**Exception Handling:** Save at Powerdown

-
**Special Features:**

This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 1.2.2.3

1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LSAB|Col2|LTE-Mode Client Input InfoOnOff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory Optional 1)|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|The input InfoOnOff represents the actual light On/Off state of a parallel dimming actuator LDAB in the<br>same Lighting Group. This input is used to synchronize the On/Off state of the LSAB withparallel LDAB|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|<br>Description<br>This field indicates whether the LDAB state is on<br>(1) or off(0)|Sup.<br>M|Unit<br>--|Default<br>Off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|IO Type(ID): <br>418(LDAB) <br>Property ID:<br>51|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|**Value after Powerup:** <br>Default Value<br>Stored Value|
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 1.5.7 Input TimedStartStop

**FB:** LSAB **LTE-Mode Client Input** TimedStartStop Mandatory
**Name:**

**Description:**

The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed
switch on and autonomous switch off function

**DPT:** Name DPT_Start DPT ID 1.010 Datatype format B

Field Description Sup.
b b = 1 triggers the start of the timed switch on and M -autonomous switch off function
b = 0: switch off immediately and stop the timer

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 65
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value

**Exception Handling:** Save at Powerdown

-
**Special Features:**

This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 1.2.2.3

1) This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LSAB|Col2|LTE-Mode Client Input TimedStartStop<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory Optional 1)|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|
|**DPT:**|Name|Name|DPT_Start|DPT_Start|DPT ID|1.010|1.010|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Field<br>b|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|<br>Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Sup.<br>M|Unit<br>--|Default<br>--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|cs(seeparameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>65|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3<br>1)This input is disabled if the LSAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 1.5.8 Input NumberedSceneControl

**FB:** LSAB **LTE-Mode Client Input** NumberedSceneControl Mandatory
**Name:**

**Description:**

The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene
Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number
(0..63). The maximum scene number that is supported by the actuator is company specific.

**DPT:** Name DPT_SceneControl DPT ID 18.001 Datatype format B1r1U

Field Description Sup. Unit
c Control information to encode recall/learning of the M scene control information:
0: recall the scene corresponding
to the field SceneNumber
1: teach-in the scene corresponding
to the field SceneNumber

SceneNumber Selects the number of the scene to be controlled (0 M to 63)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter SceneGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 403(SCS) Property ID: 61

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value

**Exception Handling:** Save at Powerdown

An application may support less than the maximum number of 64 scenes. If a scene is called/learned with
a scene number that is not supported, then the device shall not react.

**Special Features:**

This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 1.2.2.3

|FB: LSAB|Col2|LTE-Mode Client Input NumberedSceneControl<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory Optional|Col11|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0..63). The maximum scene number that is supported by the actuator is company specific.|
|**DPT:**|Name|Name|DPT_SceneControl|DPT_SceneControl|DPT ID|18.001|18.001|Datatype format|Datatype format|Datatype format|B1r1U6|B1r1U6|
|<br>Field<br>c <br>SceneNumber|<br>Field<br>c <br>SceneNumber|<br>Field<br>c <br>SceneNumber|<br>Field<br>c <br>SceneNumber|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|<br>Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Sup.<br>M <br>M|Unit<br>- <br>-|Default<br>- <br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter SceneGroup)|cs(seeparameter SceneGroup)|cs(seeparameter SceneGroup)|cs(seeparameter SceneGroup)|cs(seeparameter SceneGroup)|cs(seeparameter SceneGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|IO Type(ID): <br>403(SCS) <br>Property ID:<br>61|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|**Value after Powerup: ** <br>Default Value<br>Stored Value|
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|An application may support less than the maximum number of 64 scenes. If a scene is called/learned with<br>a scene number that is not supported, then the device shall not react.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 1.2.2.3|


-----

###### 1.5.9 Input SwitchOnOffControlCmd

**FB:** LSAB **LTE-Mode Server Input** SwitchOnOffControlCmd Mandatory [1)] Optional
**Name:**

**Description:**

On/Off setpoint to control the actuator by a Lighting Controller.

**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1

Field Description Sup. Unit

b This field indicates whether the Lighting Controller M -requests to switch the light on (1) or off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 60

**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value

**Exception Handling:** Save at Power-down

- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration
parameters.

**Special Features:**

This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority
handling in clause 1.2.3.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The
behavior is controlled by configuration parameter ActuatorMode.

|FB: LSAB|Col2|LTE-Mode Server Input SwitchOnOffControlCmd<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory 1) Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|On/Off setpoint to control the actuator by a Lighting Controller.|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|
|b|b|b|b|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off(0)|M|--|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>60|
|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|Min|Min|Min|Min|Min|Min|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|
|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>  parameters.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 1.2.3.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LSAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configurationparameter ActuatorMode.|


-----

###### 1.5.10 Input SwitchOnOffForced

**FB:** LSAB **LTE-Mode Server Input** SwitchOnOffForced Mandatory Optional
**Name:**

**Description:**

Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a
Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,
SwitchOnOffControlCmd.

**DPT:** Name DPT_Switch_Control DPT ID 2.001 Datatype format B2

Field Description Sup. Unit

c 0: SwitchOnOffForced is inactive. M -Lower priority inputs are active.
1: SwitchOnOffForced is active.
Actuator setpoint according v field
Lower priority inputs are overruled.

v If c=0: v is void M -If c=1:

                - v=0: high priority Off-state

               - v=1: high priority On-state

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 61

**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value

**Exception Handling:** Save at Power-down

- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.

**Special Features:**

This high priority input on the actuator can overrule other normal and low priority inputs. See priority
handling in clause 1.2.2.3and 1.2.3.3
The input may be set out of service by means of the c field in order to enable lower priority inputs

|FB: LSAB|Col2|LTE-Mode Server Input SwitchOnOffForced<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|
|**DPT:**|Name|Name|DPT_Switch_Control|DPT_Switch_Control|DPT_Switch_Control|DPT ID|2.001|2.001|Datatype format|Datatype format|Datatype format|B2|B2|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|
|c <br>v|c <br>v|c <br>v|c <br>v|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|M <br>M|--<br>--|cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>61|
|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|Min|Min|Min|Min|Min|Min|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|
|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 1.2.2.3and 1.2.3.3<br>The input may be set out of service by means of the c field in order to enable lowerpriority inputs|


-----

###### 1.5.11 Input LockDevice

**FB:** LSAB **LTE-Mode Server Input** LockDevice Mandatory Optional
**Name:**

**Description:**

Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building
Management Station. The specific behavior related to lock and unlock states and transitions can be
controlled with additional parameters

**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1

Field Description Sup. Unit

b 1: shall lock the actuator on its current state M -0: shall unlock the actuator

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 69

**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value

**Exception Handling:** Save at Power-down

Behavior after power-return: either persistent storage of LockDevice value or initialization with a default
value is allowed. The mechanism is product specific and may be defined by parameters.

Usually after power-return the default value is set to unlocked (0)

**Special Features:**

This high priority input on the actuator can overrule other lower priority inputs. See priority handling in
clause 1.2.2.3 and 1.2.3.3

|FB: LSAB|Col2|LTE-Mode Server Input LockDevice<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Unit|Default|
|b|b|b|b|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|1: shall lock the actuator on its current state<br>0: shallunlock the actuator|M|--|--|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>69|
|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|Min|Min|Min|Min|Min|Min|Min|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|
|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to unlocked (0)|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 1.2.2.3 and 1.2.3.3|


-----

###### 1.5.12 Input NightMode

**FB:** LSAB **LTE-Mode Server Input**
**Name:**

**Description:**

may be executed.

**DPT:** Name DPT_Enable

Field

b

**Communication:**

**Binding Group:**

Class Type

Geographical

Application Specific

Unassigned

**DP Address:**

**LTE-Mode-Service**
**(event):** Timeout:
Write

**Property-Service**
**(individual access):**

**Value after Power-up:**

**Exception Handling:**

**Special Features:**

-
|FB: LSAB|Col2|LTE-Mode Server Input NightMode<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|
|b|b|b|b|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|M|--|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>63|
|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|Min|Min|Min|Min|Min|Min|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|**Value after Power-up:** <br>Default Value<br>Stored Value|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|
|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-return the default value is set to ‘disable’ (0).|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.13 Input ControlModeUser

**FB:** LSAB **LTE-Mode Client Input** ControlModeUser Mandatory Optional
**Name:**

**Description:**

An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request
automatic or manual lighting control

**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8

Field Description Sup. Unit Default
ControlMode This field shall indicate whether automatic control M -- cs
(0) or manual control (1) is currently active
values 2 to 255 are reserved for future extensions

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 64
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value [2)]

**Exception Handling:** Save at Powerdown [2)]

-
**Special Features:**

1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see
comments in clause 1.2.3

This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)
2) Initialization of this input after power return is implementation specific. Persistent storage is an optional
feature.

|FB: LSAB|Col2|LTE-Mode Client Input ControlModeUser<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory Optional|Col11|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|
|**DPT:**|Name|Name|DPT_LightControlMode|DPT_LightControlMode|DPT ID|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field<br>ControlMode|Field<br>ControlMode|Field<br>ControlMode|Field<br>ControlMode|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|cs(seeparameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|IO Type(ID):<br>421 (LSSB)<br>420(LDSB) <br>Property ID:<br>64|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|InfoReport  Sniffer  on Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|**Value after Powerup:** <br>Default Value<br>Stored Value<br> 2)|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown<br> 2)|Save at Powerdown<br> 2)|Save at Powerdown<br> 2)|Save at Powerdown<br> 2)|Save at Powerdown<br> 2)|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|1) Usually this input may only implemented in a Controller which emulates a LSAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LSAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|


-----

###### 1.5.14 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 1.5.14.1 Parameter BuildingZone 

**FB:** LSAB **Property Name (Server):** LightingGroup.BuildingZone Mandatory Optional

**Description:**

Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

|FB: LSAB|Col2|Property Name (Server): LightingGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1 to 126|1 to 126|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>101<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.14.2 Parameter Room

**FB:** LSAB **Property Name (Server):** LightingGroup.Room Mandatory Optional

**Description:**

Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Room within BuildingZone
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

|FB: LSAB|Col2|Property Name (Server): LightingGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Room within BuildingZone|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|M|M|1 to 63|1 to 63|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>102<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.14.3 Parameter Subzone

**FB:** LSAB **Property Name (Server):** LightingGroup.Subzone Mandatory Optional

**Description:**

Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

|FB: LSAB|Col2|Property Name (Server): LightingGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of LightingGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|Subzone number|M|M|1 to 15|1 to 15|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>103<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|LSAB runtime Datapoints (except NumberedSceneControl) are not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’(common flag)|


-----

###### 1.5.15 Parameter-set SceneGroup SceneGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 1.5.15.1 Parameter BuildingZone 

**FB:** LSAB **Property Name (Server):** SceneGroup.BuildingZone Mandatory Optional

**Description:**

Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:
-> BuildingEntity (Floor, Apartment, Building section etc.)
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Number of the BuildingZone M 1 to 126 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

|FB: LSAB|Col2|Property Name (Server): SceneGroup.BuildingZone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> BuildingEntity (Floor, Apartment, Building section etc.)|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Number of the BuildingZone|Number of the BuildingZone|Number of the BuildingZone|M|M|1 to 126|1 to 126|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>104<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.15.2 Parameter Room

**FB:** LSAB **Property Name (Server):** SceneGroup.Room Mandatory Optional

**Description:**

Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within
BuildingZone

**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Room number M 1 to 63 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

|FB: LSAB|Col2|Property Name (Server): SceneGroup.Room|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone: -> Room within<br>BuildingZone|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Room  number|Room  number|Room  number|Room  number|M|M|1 to 63|1 to 63|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- all other commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>105<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|


-----

###### 1.5.15.3 Parameter Subzone

**FB:** LSAB **Property Name (Server):** SceneGroup.Subzone Mandatory Optional

**Description:**

Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:
-> Subzone within BuildingZone.Room
**DPT:** Name DPT_UcountValue8_Z DPT ID 202.002 Datatype format U8Z8

Field Description Sup. Range Unit Default

CounterValue Subzone number M 1 to 15 -- cs
Status bitset

- OutOfService zone active /inactive O true/false cs

- all other flags not supported, fixed to ‘0’ NA
Command enum

- NormalWrite M

- SetOSV & ResetOSV set zone inactive / active O

- all other commands not supported NA

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 106
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is
‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone
parameters are ‘OutOfService’ (common flag)

###### 1.5.16 Parameter ActuatorMode

**FB:** LSAB **Property Name (Server):** ActuatorMode Mandatory Optional

**Description:**

This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to
Lighting Sensors or to a Lighting Controller.
**DPT:** Name DPT_ActuatorConnectType DPT ID 20.020 Datatype format N8

Field Description Sup. Range Unit Default

1: SensorConnection [1, 2] cs
2: ControllerConnection

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): SceneGroup.Subzone|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|Part of SceneGroup parameter set mapped to LTE-Mode Geographical zone:<br>-> Subzone within BuildingZone.Room|
|**DPT:**|Name|Name|DPT_UcountValue8_Z|DPT_UcountValue8_Z|DPT ID|202.002|202.002|Datatype format|Datatype format|Datatype format|Datatype format|U8Z8|U8Z8|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|CounterValue|CounterValue|CounterValue|CounterValue|Subzone number|Subzone number|Subzone number|M|M|1 to 15|1 to 15|--|--|cs|
|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|Status<br>- OutOfService<br>- allother flags|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|zone active /inactive<br>not supported, fixed to ‘0’|O <br>NA|O <br>NA|true/false|true/false|bitset|bitset|cs|
|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|Command<br>- NormalWrite<br>- SetOSV & ResetOSV<br>- allother commands|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|set zone inactive / active<br>not supported|M <br>O <br>NA|M <br>O <br>NA|||enum|enum||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>106<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|LSAB runtime Datapoint NumberedSceneControl is not LTE-Mode communicating if zone is<br>‘OutOfService’. If parameter BuildingZone is ‘OutOfService’ also the corresponding Room and Subzone<br>parameters are ‘OutOfService’ (common flag)|

|FB: LSAB|Col2|Property Name (Server): ActuatorMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|This parameter is used in the LTE-Mode runtime system to define whether the LSAB is connected to<br>Lighting Sensors or to a Lighting Controller.|
|**DPT:**|Name|DPT_ActuatorConnectType|DPT_ActuatorConnectType|DPT_ActuatorConnectType|DPT ID|20.020|20.020|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
||||1: SensorConnection<br>2:ControllerConnection|1: SensorConnection<br>2:ControllerConnection|1: SensorConnection<br>2:ControllerConnection|1: SensorConnection<br>2:ControllerConnection|||[1, 2]|[1, 2]|||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>110<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.17 Parameter EnableInfoOnOff

**FB:** LSAB **Property Name (Server):**

**Description:**

state InfoOnOff.
**DPT:** Name DPT_Enable

Field Description

0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID):
**(in the server)** Start-Index:

**Property access:** Read only

**Protection** Read level

**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
###### 1.5.18 Parameter OnDelay

**FB:** LSAB **Property Name (Server):**

**Description:**

The selection of inputs that are affected by the delay mechanism is manufacturer specific.
**DPT:** Name DPT_TimePeriod_10msec

Field Description

TimePeriod OnDelay time with a resolution of 10ms
The maximum delay time is 10’55”

**Communication:**

**DP Address:** IO Type(ID):
**(in the server)** Start-Index:

**Property access:** Read only

**Protection** Read level

**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): EnableInfoOnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|This parameter is used in the LTE-Mode runtime system to enable or disable transmission of actuator<br>state InfoOnOff.|
|**DPT:**|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
||||0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable|||||||disable|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>111<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: LSAB|Col2|Property Name (Server): OnDelay|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from OFF-state to ON-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|
|**DPT:**|Name|DPT_TimePeriod_10msec|DPT_TimePeriod_10msec|DPT_TimePeriod_10msec|DPT ID|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|TimePeriod|TimePeriod|TimePeriod|OnDelay time with a resolution of 10ms<br>The maximum delay time is 10’55”|OnDelay time with a resolution of 10ms<br>The maximum delay time is 10’55”|OnDelay time with a resolution of 10ms<br>The maximum delay time is 10’55”|OnDelay time with a resolution of 10ms<br>The maximum delay time is 10’55”|M|M|cs|cs|s|s|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>113<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.19 Parameter OffDelay

**FB:** LSAB **Property Name (Server):**

**Description:**

The selection of inputs that are affected by the delay mechanism is manufacturer specific.
**DPT:** Name DPT_TimePeriod_10msec

Field Description

TimePeriod OffDelay time with a resolution of
10ms
The maximum delay time is 10’55”

**Communication:**

**DP Address:** IO Type(ID):
**(in the server)** Start-Index:

**Property access:** Read only

**Protection** Read level

**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
###### 1.5.20 Parameter TimedOnDuration

**FB:** LSAB **Property Name (Server):**

**Description:**

inputs that are affected by this autonomous mechanism is manufacturer specific.
**DPT:** Name DPT_TimePeriodSec

Field Description

TimePeriod On time with a resolution of 1s

**Communication:**

**DP Address:** IO Type(ID):
**(in the server)** Start-Index:

**Property access:** Read only

**Protection** Read level

**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): OffDelay|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|This parameter defines the delay before changing the actuator output from ON-state to OFF-state<br>The selection of inputs that are affected by the delay mechanism is manufacturer specific.|
|**DPT:**|Name|DPT_TimePeriod_10msec|DPT_TimePeriod_10msec|DPT_TimePeriod_10msec|DPT ID|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|TimePeriod|TimePeriod|TimePeriod|OffDelay time with a resolution of<br>10ms<br>The maximum delay time is 10’55”|OffDelay time with a resolution of<br>10ms<br>The maximum delay time is 10’55”|OffDelay time with a resolution of<br>10ms<br>The maximum delay time is 10’55”|OffDelay time with a resolution of<br>10ms<br>The maximum delay time is 10’55”|M|M|cs|cs|s|s|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>114<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: LSAB|Col2|Property Name (Server): TimedOnDuration|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|This parameter specifies the time after which the actuator shall autonomously switch off. The selection of<br>inputs that are affected by this autonomous mechanism is manufacturer specific.|
|**DPT:**|Name|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT ID|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|TimePeriod|TimePeriod|TimePeriod|On time with a resolution of 1s|On time with a resolution of 1s|On time with a resolution of 1s|On time with a resolution of 1s|M|M|cs|cs|s|s|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>115<br>Start-Index:<br>1 <br>N°of elements <br>1|
