|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.21 Parameter PrewarningDuration

**FB:** LSAB **Property Name (Server):** PrewarningOnDuration

**Description:**

This parameter defines the time during which a manufacturer specific pre-warning action is executed
before autonomous switching off.
**DPT:** Name DPT_TimePeriodSec DPT ID 7.005

Field Description Sup.

TimePeriod Pre-warning time with a resolution of M
1s

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only Read/Write

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value Act Value
-
**Special Features:**

If PrewarningDuration = 0 the pre-warning function is implicitly disabled.

|FB: LSAB|Col2|Property Name (Server): PrewarningOnDuration|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|This parameter defines the time during which a manufacturer specific pre-warning action is executed<br>before autonomous switching off.|
|**DPT:**|Name|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT ID|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|TimePeriod|TimePeriod|TimePeriod|Pre-warning time with a resolution of<br>1s|Pre-warning time with a resolution of<br>1s|Pre-warning time with a resolution of<br>1s|Pre-warning time with a resolution of<br>1s|M|M|cs|cs|s|s|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>116<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|If PrewarningDuration =0 the pre-warning function is implicitly disabled.|


-----

###### 1.5.22 Parameter EnableActuatorStatus

**FB:** LSAB **Property Name (Server):**

**Description:**

This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode
runtime system
**DPT:** Name DPT_Enable DPT ID

Field Description

b 0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
###### 1.5.23 Parameter EnableActuatorErrorInfo

**FB:** LSAB **Property Name (Server):**

**Description:**

This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the
LTE-Mode runtime system
**DPT:** Name DPT_Enable DPT ID

Field Description

b 0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): EnableActuatorStatus|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorStatus in the LTE-Mode<br>runtime system|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Default|
|b|b|b|b|0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable||||||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>117<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: LSAB|Col2|Property Name (Server): EnableActuatorErrorInfo|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|This parameter is used to enable or disable spontaneous transmission of ActuatorErrorInfo in the<br>LTE-Mode runtime system|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Default|
|b|b|b|b|0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable|0: disable<br>1: enable||||||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>118<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.24 Parameter PowerReturnMode

**FB:** LSAB **Property Name (Server):** PowerReturnMode Mandatory

**Description:**

Parameter to define the behavior of the actuator after return of the supply power or after a restart of the
application.
**DPT:** Name DPT_BehaviourBusPowerU DPT ID 20.601 Datatype format N8
pDown

Field Description Sup. Range Unit

Mode - 0 = off M [0;1;2;4]

              - 1 = on

             - 2 = no change (meaningful for
bistable relay output)

             - 4 = last (saved value at power down)

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

It is allowed to restrict the range of values of this parameter, e.g.

- value 2 is not applicable if the actuator output is not implemented with bistable relay

- value 4 is not applicable if the actuator is not able to save its state during/before power down
in non volatile memory

###### 1.5.25 Parameter BusFailureMode

**FB:** LSAB **Property Name (Server):** BusFailureMode Mandatory

**Description:**

Parameter to define the behavior of the actuator in case of a bus failure
**DPT:** Name DPT_BehaviourBusPowerU DPT ID 20.601 Datatype format N8
pDown

Field Description Sup. Range Unit

Mode - 0 = off M [0 to 2]

              - 1 = on

             - 2 = no change

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): PowerReturnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change (meaningful for<br>        bistable relay output)<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 2 = no change (meaningful for<br>        bistable relay output)<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 2 = no change (meaningful for<br>        bistable relay output)<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 2 = no change (meaningful for<br>        bistable relay output)<br>- 4 = last (saved value at power down)|M|M|[0;1;2;4]|[0;1;2;4]|||off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|It is allowed to restrict the range of values of this parameter, e.g.<br>- value 2 is not applicable if the actuator output is not implemented with bistable relay<br>- value 4 is not applicable if the actuator is not able to save its state during/before power down<br>  in non volatile memory|

|FB: LSAB|Col2|Property Name (Server): BusFailureMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|Parameter to define the behavior of the actuator in case of a bus failure|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|M|M|[0 to 2]|[0 to 2]|||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|<br> <br>   <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.26 Parameter BusReturnMode

**FB:** LSAB **Property Name (Server):** BusReturnMode

**Description:**

Parameter to define the behavior of the actuator in case of a recovery of the bus.
**DPT:** Name DPT_BehaviourBusPowerU DPT ID
pDown

Field Description

Mode - 0 = off

              - 1 = on

             - 2 = no change

              - 4 = last (saved value at bus failure)

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

It is allowed to restrict the range of values of this parameter

###### 1.5.27 Parameter PowerFailureMode

**FB:** LSAB **Property Name (Server):** PowerFailureMode

**Description:**

Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a
bistable relay before power down of the device

**DPT:** Name DPT_BehaviourBusPowerU DPT ID
pDown

Field Description

Mode - 0 = off

              - 1 = on

             - 2 = no change

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

-
|FB: LSAB|Col2|Property Name (Server): BusReturnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|Parameter to define the behavior of the actuator in case of a recovery of the bus.|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = last (saved value at bus failure)|M|M|[0;1;2;4]|[0;1;2;4]|||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|

|FB: LSAB|Col2|Property Name (Server): PowerFailureMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|Parameter to define the behavior of the actuator in case of the supply power failure, to switch e.g. a<br>bistable relay before power downof the device|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|M|M|[0 … 2]|[0 … 2]|||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 1.5.28 Parameter BehaviourAtLocking

**FB:** LSAB **Property Name (Server):** BehaviourAtLocking

**Description:**

Parameter to define the behavior of the actuator in case of input LockDevice changing from
false -> true
**DPT:** Name DPT_Behaviour_Lock_ DPT ID
Unlock

Field Description

Mode - 0 = off

              - 1 = on

             - 2 = no change

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

It is allowed to restrict the range of values of this parameter

###### 1.5.29 Parameter BehaviourAtUnlocking

**FB:** LSAB **Property Name (Server):** BehaviourAtUnlocking

**Description:**

Parameter to define the behavior of the actuator in case of input LockDevice changing from
true -> false
**DPT:** Name DPT_Behaviour_Lock_ DPT ID
Unlock

Field Description

Mode - 0 = off

              - 1 = on

             - 2 = no change

             - 4 = memory function value

             - 5 = updated value

              - 6 = value before locking

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB)
**(in the server)** Start-Index: 1

**Property access:** Read only

**Protection** Read level -
**Exception Handling:** Value after Powerup: Stored Value
-
**Special Features:**

It is allowed to restrict the range of values of this parameter

|FB: LSAB|Col2|Property Name (Server): BehaviourAtLocking|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|
|**DPT:**|Name|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT ID|20.600|20.600|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|M|M|[0;1;2]|[0;1;2]|||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|

|FB: LSAB|Col2|Property Name (Server): BehaviourAtUnlocking|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true-> false|
|**DPT:**|Name|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT ID|20.600|20.600|Datatype format|Datatype format|Datatype format|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Unit|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|M|M|[0;1;2,4,5,6]|[0;1;2,4,5,6]||cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|It is allowed to restrict the range of values of this parameter|


-----

###### 1.5.30 Parameter SceneLearningModeEnable

**FB:** LSAB **Property Name (Server):** SceneLearningModeEnable Mandatory Optional

**Description:**

This parameter is used to enable or disable globally for all scene numbers the learning of new scenes
(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction
of the Scene Index in the Parameter SceneNumberList
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1

Field Description Sup. Range Unit Default

0: disable scene learning disable
1: enable scene learning

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID: 131
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -
**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-
**Special Features:**

-
###### 1.5.31 Parameter SceneNumberList[n]

**FB:** LSAB **Property Name (Server):** SceneNumberList[n] Mandatory Optional

**Description:**

This parameter contains the list of Scene Numbers that are supported by FB LSAB. The list shall be
implemented as an array property with:

- current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB

- max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB

- current_nr_of_elem ≤ max_nr_of_elem ≤ 64

Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.
These array elements have not been configured yet and are invalid.

Each array element represents scene configuration information for one Scene Index.
This list shall allow linking a Scene Number to a Scene Index within the FB.
Values at an index n in this array Property shall relate to the same Scene Number as the array elements
in the following array Properties:

- SceneTaughtIn[]

- OnOffSetvalueScene[]

Each array element defines the following configuration information for one dedicated Scene Index:

- SceneNumber (0 to 63)

- activation/inactivation

- storage function enable/disable

|FB: LSAB|Col2|Property Name (Server): SceneLearningModeEnable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Mandatory Optional|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|This parameter is used to enable or disable globally for all scene numbers the learning of new scenes<br>(e.g. to prevent unauthorized modification of scenes), regardless of the value of the field StorageFunction<br>of the Scene Index inthe Parameter SceneNumberList|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|||||0: disable scene learning<br>1:enable scene learning|0: disable scene learning<br>1:enable scene learning|0: disable scene learning<br>1:enable scene learning|0: disable scene learning<br>1:enable scene learning|||||||disable|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>131<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|<br> <br> <br> <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB: LSAB|Property Name (Server): SceneNumberList[n]|Mandatory Optional|
|---|---|---|
|**Description:**|**Description:**|**Description:**|
|This parameter contains the list of Scene Numbers that are supported by FB LSAB. The list shall be<br>implemented as an array property with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>Each array element represents scene configuration information for one Scene Index.<br>This list shall allow linking a Scene Number to a Scene Index within the FB.<br>Values at an index n in this array Property shall relate to the same Scene Number as the array elements<br>in the following array Properties:<br>- <br>SceneTaughtIn[]<br>- <br>OnOffSetvalueScene[]<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>storage function enable/disable|This parameter contains the list of Scene Numbers that are supported by FB LSAB. The list shall be<br>implemented as an array property with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>Each array element represents scene configuration information for one Scene Index.<br>This list shall allow linking a Scene Number to a Scene Index within the FB.<br>Values at an index n in this array Property shall relate to the same Scene Number as the array elements<br>in the following array Properties:<br>- <br>SceneTaughtIn[]<br>- <br>OnOffSetvalueScene[]<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>storage function enable/disable|This parameter contains the list of Scene Numbers that are supported by FB LSAB. The list shall be<br>implemented as an array property with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>Each array element represents scene configuration information for one Scene Index.<br>This list shall allow linking a Scene Number to a Scene Index within the FB.<br>Values at an index n in this array Property shall relate to the same Scene Number as the array elements<br>in the following array Properties:<br>- <br>SceneTaughtIn[]<br>- <br>OnOffSetvalueScene[]<br>Each array element defines the following configuration information for one dedicated Scene Index:<br>- <br>SceneNumber (0 to 63)<br>- <br>activation/inactivation<br>- <br>storage function enable/disable|


-----

This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.
Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate
entries. This is the responsibility of the Management Client that sets this Property Value.
1) Support of this control field is optional. Teach-in may be enabled/disabled globally via
ScenelearningModeEnable parameter.
Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written
value of this bit and respond with the actual (default) value.

|FB: LSAB|Col2|Property Name (Server): SceneNumberList[n]|Col4|Col5|Col6|Col7|Col8|Col9|Mandatory Optional|Col11|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**DPT:**|Name|Name|DPT_SceneConfig|DPT_SceneConfig|DPT_SceneConfig|DPT ID|238.001|Datatype format|Datatype format|Datatype format|Datatype format|B2U6|B2U6|
|Field|Field|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Unit|Unit|Default|
|StorageFunction|StorageFunction|StorageFunction|StorageFunction|This field shall indicate whether it shall be<br>possible or not to change the on/off set value for<br>this Scene Number at runtime over the bus from<br>FB SCS through input NumberedSceneControl.<br>- 0: teach-in function enabled<br>- 1:teach-in function disabled|This field shall indicate whether it shall be<br>possible or not to change the on/off set value for<br>this Scene Number at runtime over the bus from<br>FB SCS through input NumberedSceneControl.<br>- 0: teach-in function enabled<br>- 1:teach-in function disabled|This field shall indicate whether it shall be<br>possible or not to change the on/off set value for<br>this Scene Number at runtime over the bus from<br>FB SCS through input NumberedSceneControl.<br>- 0: teach-in function enabled<br>- 1:teach-in function disabled|This field shall indicate whether it shall be<br>possible or not to change the on/off set value for<br>this Scene Number at runtime over the bus from<br>FB SCS through input NumberedSceneControl.<br>- 0: teach-in function enabled<br>- 1:teach-in function disabled|O 1)|O 1)|{0, 1}|none|none|cs|
|SceneActive|SceneActive|SceneActive|SceneActive|This field shall indicate whether or not the scene<br>is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>Scene Number shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 =scene is inactive|This field shall indicate whether or not the scene<br>is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>Scene Number shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 =scene is inactive|This field shall indicate whether or not the scene<br>is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>Scene Number shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 =scene is inactive|This field shall indicate whether or not the scene<br>is active.<br>If this field has the value_inactive_ then this<br>Scene Index is inactive and the contained<br>Scene Number shall be regarded as void and<br>not supported by the FB.<br>0 = scene is active<br>1 =scene is inactive|M|M|{0, 1}|none|none|cs|
|SceneNumber|SceneNumber|SceneNumber|SceneNumber|This field shall contain the Scene Number that<br>is assigned to this Scene Index.<br>In case less Scene Numbers are configured<br>than supported by this FB, then the field<br>SceneActive shall be set to “Inactive” for this<br>index and the value of the field SceneNumber<br>shallbe don’t care.|This field shall contain the Scene Number that<br>is assigned to this Scene Index.<br>In case less Scene Numbers are configured<br>than supported by this FB, then the field<br>SceneActive shall be set to “Inactive” for this<br>index and the value of the field SceneNumber<br>shallbe don’t care.|This field shall contain the Scene Number that<br>is assigned to this Scene Index.<br>In case less Scene Numbers are configured<br>than supported by this FB, then the field<br>SceneActive shall be set to “Inactive” for this<br>index and the value of the field SceneNumber<br>shallbe don’t care.|This field shall contain the Scene Number that<br>is assigned to this Scene Index.<br>In case less Scene Numbers are configured<br>than supported by this FB, then the field<br>SceneActive shall be set to “Inactive” for this<br>index and the value of the field SceneNumber<br>shallbe don’t care.|M|M|0 to 63|none|none|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>132<br>Start-Index:<br>1 <br>N°of elements <br>see above|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|<br> <br>   <br>  <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|This list does not need to be sorted. Active and inactive Scene Numbers can be at any Index position.<br>Any Scene Number shall appear at maximum once in this list, and this list shall not have duplicate<br>entries. This is the responsibility of the Management Client that sets this Property Value.<br>1) Support of this control field is optional. Teach-in may be enabled/disabled globally via<br>ScenelearningModeEnable parameter.<br>Behavior of the property server if this field is not supported: the receiver (server) shall ignore the written<br>value of this bit and respond with the actual (default) value.|


-----

###### 1.5.32 Parameter SceneTaughtIn[n]

**FB:** LSAB **Property Name (Server):** SceneTaughtIn[n] Mandatory

**Description:**

For each Scene Index this Property shall contain a boolean indication whether or not the corresponding
scene has been taught in already via input NumberedSceneControl.
This Datapoint shall be an array Property which contains one entry for each Scene Index that is
supported by the FB LSAB, with:

- current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB

- max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB

- current_nr_of_elem ≤ max_nr_of_elem ≤ 64

Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.
These array elements have not been configured yet and are invalid.

SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in
this array Property shall relate to the same Scene Number as the array elements in the following array
Properties:

- SceneNumberList[]

- OnOffSetvalueScene[]
**DPT:** Name DPT_Bool DPT ID 1.002 Datatype format

Field Description Sup. Range
b [n] - false: the Scene with Scene Index n is not M {0, 1}

(yet) taught in.

         - true: the Scene with Scene Index n is taught

in.

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID:
**(in the server)** Start-Index: 1 N° of elements

**Property access:** Read only Read/Write

**Protection** Read level -- Write level

**Exception Handling:** Value after Powerup: Stored Value Act Value
-
**Special Features:**

1) The number of array elements shall be the same as for Property SceneNumberList.

|FB: LSAB|Col2|Property Name (Server): SceneTaughtIn[n]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|For each Scene Index this Property shall contain a boolean indication whether or not the corresponding<br>scene has been taught in already via input NumberedSceneControl.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneTaughtIn information is interlinked with Scene Number via the Scene Index. Values at an index n in<br>this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>OnOffSetvalueScene[]|
|**DPT:**|Name|Name|DPT_Bool|DPT_Bool|DPT ID|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|Field|Field|Field|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|b [n]|b [n]|b [n]|- false: the Scene with Scene Index n is not<br>(yet) taught in.<br>- true: the Scene with Scene Index n is taught<br>in.|- false: the Scene with Scene Index n is not<br>(yet) taught in.<br>- true: the Scene with Scene Index n is taught<br>in.|- false: the Scene with Scene Index n is not<br>(yet) taught in.<br>- true: the Scene with Scene Index n is taught<br>in.|- false: the Scene with Scene Index n is not<br>(yet) taught in.<br>- true: the Scene with Scene Index n is taught<br>in.|M|M|{0, 1}|{0, 1}|none|none|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>417 (LSAB)<br>Property ID:<br>133<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling: ** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|


-----

###### 1.5.33 Parameter OnOffSetvalueScene[n]

**FB:** LSAB **Property Name (Server):** OnOffSetvalueScene[n] Mandatory

**Description:**

For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated
Scene Number.
This Datapoint shall be an array Property which contains one entry for each Scene Index that is
supported by the FB LSAB, with:

- current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB

- max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB

- current_nr_of_elem ≤ max_nr_of_elem ≤ 64

Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.
These array elements have not been configured yet and are invalid.

OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an
index n in this array Property shall relate to the same Scene Number as the array elements in the
following array Properties:

- SceneNumberList []

- SceneTaughtIn []

OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input
NumberedSceneControl if the storage function is enabled for that Scene Index.
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format

Field Description Sup. Range
b [n] - off: calling of this scene will switch-off the light M {0, 1}

         - on: calling of this scene will switch-on the light

**Communication:**

**DP Address:** IO Type(ID): 417 (LSAB) Property ID:
**(in the server)** Start-Index: 1 N° of elements

**Property access:** Read only Read/Write

**Protection** Read level -- Write level

**Exception Handling:** Value after Powerup: Stored Value Act Value
-
**Special Features:**

1) The number of array elements shall be the same as for Property SceneNumberList.

|FB: LSAB|Col2|Property Name (Server): OnOffSetvalueScene[n]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory Optional|Col12|Col13|Col14|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|For each Scene Index this Property shall define the actuator On/Off state after recalling a dedicated<br>Scene Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LSAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>OnOffSetvalueScene information is interlinked with Scene Number via the Scene Index. Values at an<br>index n in this array Property shall relate to the same Scene Number as the array elements in the<br>following array Properties:<br>- <br>SceneNumberList []<br>- <br>SceneTaughtIn []<br>OnOffSetvalueScene may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|
|**DPT:**|Name|Name|DPT_Switch|DPT_Switch|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|
|Field|Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Unit|Unit|Default|
|b [n]|b [n]|- off: calling of this scene will switch-off the light<br>- on:calling of this scene willswitch-on the light|- off: calling of this scene will switch-off the light<br>- on:calling of this scene willswitch-on the light|- off: calling of this scene will switch-off the light<br>- on:calling of this scene willswitch-on the light|- off: calling of this scene will switch-off the light<br>- on:calling of this scene willswitch-on the light|- off: calling of this scene will switch-off the light<br>- on:calling of this scene willswitch-on the light|M|M|{0, 1}|{0, 1}|none|none|false|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|IO Type(ID):<br>417 (LSAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N° of elements<br>see above1)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|<br> <br> <br>  <br>Read only <br>Read/Write|
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|**Exception Handling:** <br>Value after Powerup:  Stored Value<br> Act Value<br>Default Value|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|1) The number of array elements shallbe the same as for Property SceneNumberList.|


-----

#### 2 FB Light Dimming Actuator Basic (LDAB)

##### 2.1 Aims and objectives
###### The definitions in this document for FB Light Dimming Actuator Basic (LDAB) are an extension to the existing specification in [04] to describe the standardized LTE-Mode runtime interface and LTE-Mode specific parameters of FB LDAB.

 The FB LDAB is used in the Application Domain Lighting:
 • to exchange light switching and dimming commands and status information with light Switching and Dimming Sensors (traditional direct sensor – actuator communication)
 • ⇒ see also LTE-Mode extensions for [03] to be connected and controlled by a Lighting Controller (sensor – controller – actuator communication)

##### 2.2 Functional specification

###### 2.2.1 Overview This functional specification focuses on LTE-Mode specific runtime data exchange and LTE-Mode specific parameters. LDAB functionality, state machines and standardized LDAB parameters are already specified in [04] and are therefore only referenced in this document.

 Runtime interworking and binding of LDAB is based on LTE-Mode zoning concepts. Control commands and status feedback information are exchanged according to LTE-Mode mechanisms in a common LightingGroup. 

 In the LTE-Mode runtime system LightingGroup is mapped to existing LTE-Mode Geographical zones. Runtime process communication of LDAB is disabled if LightingGroup is ‘OutOfService’

 If the LDAB is connected to a Lighting Controller, the LTE-Mode runtime data interface of the LDAB is partially different from the runtime interworking between LDAB and lighting sensors LSSB/LDSB. The different mechanisms in the LTE-Mode runtime system are outlined in the following clauses.

 The connection type (Sensor- or Controller-Connection) of the LDAB is configurable via parameter ActuatorMode.


-----

###### 2.2.2 Application model for direct sensor – actuator binding

 2.2.2.1 Illustrations

**Light Dimming Actuator (LDAB)**

**Lighting Group 7.1.1**

**Light Dimming Sensor (LDSB)**

AbsSetvalueControl

**Lighting Group 7.1.1** **LTE IR**

**LTE IR** ActualDimmingValue

RelSetvalueControl RelSetvalueControl

SwitchOnOff **LTE IR** SwitchOnOff InfoOnOff **LTE IR**

Management Data Management Data

**LDSB Configuration Data** **LDAB Configuration Data**

I /▲ LightingGroup _7.1.1_ LightingGroup _7.1.1_

LDSBMode _two push-button_ ActuatorMode _SensorConnection_

PBInterfNormalState _open_ EnableInfoOnOff _true_
0 /▼ TimeLongKeypress _700ms_ EnableActualDimmingValue _true_

**Light Switching Sensor (LSSB)**

**Light Dimming Actuator (LDAB)**

**Lighting Group 7.1.1** **LTE IR** **Lighting Group 7.1.1**
InfoOnOff SwitchOnOff AbsSetvalueControl

RelSetvalueControl ActualDimmingValue

Management Data

SwitchOnOff InfoOnOff

**LSSB Configuration Data**
LightingGroup _7.1.1_ Management Data
LSSBMode _one push-button_

ModePB1RisingEdge _invert InfoOnOff_ **LDAB Configuration Data**

ModePB1FallingEdge _inactive_ LightingGroup _7.1.1_
ModePB2RisingEdge _inactive_ ActuatorMode _SensorConnection_

ModePB2FallingEdge _inactive_ EnableInfoOnOff _false_

I/0 EnableActualDimmingValue _false_

###### Figure 13 – Example of direct actuator communication with LDSB and LSSB

 Figure 13 illustrates the binding of parallel Light Switching/Dimming Sensors LSSB/LDSB with two parallel Light Dimming Actuators LDAB in the same LightingGroup. 

 Control command SwitchOnOff is provided by both LSSB and LDSB using LTE-Mode InfoReport Service and received by both LDAB in the same LightingGroup.

 Actuator feedback information InfoOnOff is provided by one LDAB actuator (configured as group- speaker) to support toggle functionality in the LSSB or to synchronize the binary state of a parallel LSAB, see example in Figure 2.

 Transmission of InfoOnOff status information may be enabled or disabled via LDAB configuration parameter EnableInfoOnOff.

NOTE 8 Since both actuators are controlled together, InfoOnOff could in principle be provided by both LDAB. On/Off value of
both actuator feedback messages would normally be identical (⇒ last wins principle on the input in the LSSB). Redundant
InfoOnOff messages create unnecessary traffic and should be avoided.

###### Control command RelSevalueControl to start/stop dimming up/down is provided by the LDSB using LTE-Mode InfoReport Service and received by both LDAB in the same LightingGroup. 

 Actuator feedback information ActualDimmingValue representing the current lighting level ( % value) of the actuator is provided by one LDAB actuator (configured as group-speaker). This information may be useful for visualization for any other purpose. Transmission of ActualDimmingValue status information may be enabled or disabled via LDAB configuration parameter EnableActualDimmingValue.

NOTE 9 Since the dimming behavior of both actuators may not be identical it is recommended to provide this feedback
information by one LDAB only. Otherwise the receiver of ActualDimmingValue will receive multiple subsequent messages with
different values (last wins principle).

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>Light Dimming Sensor (LDSB)<br>AbsSetvalueControl<br>Lighting Group 7.1.1 LTE IR<br>LTE IR ActualDimmingValue<br>RelSetvalueControl RelSetvalueControl<br>LTE IR LTE IR<br>SwitchOnOff SwitchOnOff InfoOnOff<br>Management Data Management Data<br>LDSB Configuration Data LDAB Configuration Data<br>I /▲ LightingGroup 7.1.1 LightingGroup 7.1.1<br>LDSBMode two push-button ActuatorMode SensorConnection<br>PBInterfNormalState open EnableInfoOnOff true<br>0 /▼ TimeLongKeypress 700ms EnableActualDimmingValue true<br>Light Switching Sensor (LSSB)<br>Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1 LTE IR Lighting Group 7.1.1<br>InfoOnOff SwitchOnOff AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>Management Data<br>SwitchOnOff InfoOnOff<br>LSSB Configuration Data<br>LightingGroup 7.1.1 Management Data<br>LSSBMode one push-button<br>ModePB1RisingEdge invert InfoOnOff LDAB Configuration Data<br>ModePB1FallingEdge inactive LightingGroup 7.1.1<br>ModePB2RisingEdge inactive ActuatorMode SensorConnection<br>ModePB2FallingEdge inactive EnableInfoOnOff false<br>I/0 EnableActualDimmingValue false|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>ActualDimmingValue<br>RelSetvalueControl<br>SwitchOnOff InfoOnOff|LTE IR<br>LTE IR|
|---|---|---|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>RelSetvalueControl<br>AbsSetvalueControl<br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>**Light Switching Sensor (LSSB)**<br> <br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_one push-button_<br>  <br>I/0<br>ModePB1RisingEdge<br>_inactive_<br>_invert InfoOnOff_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_inactive_<br>_inactive_<br>ModePB2FallingEdge<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_false_|Management Data|Management Data|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>RelSetvalueControl<br>AbsSetvalueControl<br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>**Light Switching Sensor (LSSB)**<br> <br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LSSBMode<br>_one push-button_<br>  <br>I/0<br>ModePB1RisingEdge<br>_inactive_<br>_invert InfoOnOff_<br>ModePB1FallingEdge<br>ModePB2RisingEdge<br>_inactive_<br>_inactive_<br>ModePB2FallingEdge<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_false_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|


-----

AbsSetvalueControl AbsSetvalueControl

ActualDimmingValue **LTE IR**

RelSetvalueControl ActualDimmingValue

Management Data **LTE IR**

SwitchOnOff InfoOnOff

**LDSB Configuration Data**
LightingGroup _7.1.1_

Management Data

... _..._

I/0 **LDAB Configuration Data**

LightingGroup _7.1.1_

ActuatorMode _SensorConnection_
EnableInfoOnOff _true_

EnableActualDimmingValue _true_

###### Figure 14 – LDSB providing control command to set LDAB to an absolute dimming value

 Figure 14 illustrates the runtime interworking mechanisms between a LDSB and a LDAB with the purpose to directly control the absolute dimming value ( % value) of the actuator. 

 Control command AbsSetvalueControl is provided by the LDSB using LTE-Mode InfoReport Service and received by the LDAB in the same LightingGroup. 

 Input AbsSetvalueControl has the same priority as inputs RelSetvalueControl or SwitchOnOff (last wins principle).

**Light Switching Sensor (LSSB)**

**Lighting Group 7.1.1**

**LTE IR**

TimedStartStop

**Light Dimming Actuator (LDAB)**

Management Data

**Lighting Group 7.1.1**

**LSSB Configuration Data**

TimedStartStop

LightingGroup _7.1.1_
I

**LTE IR**

RelSetvalueControl ActualDimmingValue

**LTE IR**

SwitchOnOff InfoOnOff

**Light Dimming Sensor (LDSB)**

**Lighting Group 7.1.1** Management Data

**LTE IR**

RelSetvalueControl **LDAB Configuration Data**

LightingGroup _7.1.1_

**LTE IR**

SwitchOnOff SceneGroup _7.1.15_

ActuatorMode _SensorConnection_
EnableInfoOnOff _true_

Management Data

EnableActualDimmingValue _true_

**LDSB Configuration Data**

I /▲ LightingGroup _7.1.1_

LDSBMode _two push-button_

PBInterfNormalState _open_
0 /▼ TimeLongKeypress _700ms_

###### Figure 15 – Example of Autonomous switch-off function via TimedStartStop signal

 Figure 15 illustrates the mechanism to trigger an autonomous switch-off function on the LDAB.

 A LSSB or LDSB may provide an optional, dedicated trigger signal TimedStartStop to implement e.g. a ‘staircase-function’ in the actuator. TimedStartStop is distributed using LTE-Mode InfoReport mechanisms.

 Input TimedStartStop on the LDAB will temporarily switch the actuator in the On-state for a defined time. Afterwards LDAB executes an autonomous switch off function. A manufacturer-specific pre- warning action may be performed.

|Col1|Light Dimming Sensor (LDSB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>ActualDimmingValue|LTE IR|
|---|---|---|
||**Light Dimming Sensor (LDSB)**<br>**Lighting Group 7.1.1**<br>AbsSetvalueControl<br>ActualDimmingValue||
||Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>...<br>_..._|Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>...<br>_..._|
|I/0|I/0|I/0|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|LTE IR|
|---|---|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue|**LTE IR**|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>InfoOnOff<br>SwitchOnOff<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue||
|Management Data<br>|Management Data<br>|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|
|||

|Col1|Col2|Col3|Light Switching Sensor (LSSB)<br>Lighting Group 7.1.1<br>TimedStartStop|LTE IR|
|---|---|---|---|---|
|<br>|<br>|<br>|<br>Management Data|<br>Management Data|
|<br>|<br>|<br>|**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_|**LSSB Configuration Data**<br>LightingGroup<br>_7.1.1_|
|<br>I|<br>I||||
|<br>I|<br>I||||

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>TimedStartStop<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|LTE IR|
|---|---|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>TimedStartStop<br>RelSetvalueControl<br>InfoOnOff<br>ActualDimmingValue|**LTE IR**|
|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>TimedStartStop<br>RelSetvalueControl<br>InfoOnOff<br>ActualDimmingValue||
|Management Data|Management Data|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_|


-----

**LTE IR** LockDevice **LTE W** LockDevice

ActualDimmingValue

NightMode **LTE W** NightMode

**Light Dimming Sensor (LDSB)** SwitchOnOffForced **LTE W** SwitchOnOffForced

**Lighting Group 7.1.1**

**LTE IR**

RelSetvalueControl RelSetvalueControl **LTE IR**

**LTE IR** ActualDimmingValue

SwitchOnOff SwitchOnOff **LTE IR**

InfoOnOff

Management Data AbsSetvalueControl

**LDSB Configuration Data** Management Data

I /▲ LightingGroup _7.1.1_ **LDAB Configuration Data**

LDSBMode _two push-button_ LightingGroup _7.1.1_

0 /▼ TimeLongKeypressPBInterfNormalState _700msopen_ ActuatorModeEnableInfoOnOff _SensorConnectiontrue_

EnableActualDimmingValue _true_

###### Figure 16 – Example of Building Management System overriding local LDSB commands

 Figure 16 shows direct binding of a LDSB with a LDAB as illustrated in Figure 13. In addition a Building Management System may control the actuator with highest priority using SwitchOnOffForced commands and LTE-Mode Write Service. LTE-Mode wildcard features may be used to control all actuators in the same BuildingZone (e.g. 7.*.*). 

 Prioritized SwitchOnOffForced command overrides low priority inputs SwitchOnOff, RelSetvalueControl, AbsSetvalueControl and TimedStartStop to change the On/Off state of the LDAB.

 Autonomous switching off of the actuator may be enabled/disabled via NightMode control input using LTE-Mode Write Service. Control commands with low priority can temporarily set the actuator in the On state (e.g. triggered via LDSB by the cleaning staff) but the actuator will autonomously switch off the light after a defined time period.

 A Building Management System may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service. The specific behavior related to lock and unlock states and transitions can be controlled with additional LDAB configuration parameters.

**Scene Sensor (SCS)**

**Scene Group 7.1.15**

**LTE IR**

NumberedSceneControl

Management Data

**SCS Configuration Data**

**Light Dimming Actuator (LDAB)**

SceneGroup _7.1.15_

**Scene Group 7.1.15**

SceneTeachingEnable _enabled_

SceneNumberConfig _S1;S2; ...Sn_ NumberedSceneControl

**Lighting Group 7.1.1**

**LTE IR**

RelSetvalueControl ActualDimmingValue

**LTE IR**

SwitchOnOff InfoOnOff

**Light Dimming Sensor (LDSB)**

**Lighting Group 7.1.1** Management Data

**LTE IR**

RelSetvalueControl **LDAB Configuration Data**

LightingGroup _7.1.1_

**LTE IR**

SwitchOnOff SceneGroup _7.1.15_

ActuatorMode _SensorConnection_
EnableInfoOnOff _true_

Management Data

EnableActualDimmingValue _true_

**LDSB Configuration Data** SceneNumberList[n] _2,active,stor_en_

I /▲ LightingGroup _7.1.1_ _7,active,stor_dis_

LDSBMode _two push-button_ _0,inactive,stor_dis_

PBInterfNormalState _open_ _…._
0 /▼ TimeLongKeypress _700ms_ SceneAbsSetvalue[n] _10%;90%;0%;..._

SceneFadeTime[n] _0.7s;1s;12s;..._

SceneTaughtIn[n] _1;1;0;..._
SceneLearningMode _enabled_

###### Figure 17 – Example Scene Control

|Col1|Col2|Col3|Col4|Building Management System<br>Lighting Group 7.*.*<br>InfoOnOff<br>LockDevice<br>ActualDimmingValue<br>NightMode|LTE W<br>LTE W|
|---|---|---|---|---|---|
|||||InfoOnOff|InfoOnOff|
|||||||
|||||ActualDimmingValue|ActualDimmingValue|
|||||||
|I /▲<br>0 /▼|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl|**LTE IR**<br>SwitchOnOffForced<br>**LTE W**|SwitchOnOffForced|**LTE W**|
|I /▲<br>0 /▼|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl|**LTE IR**|**LTE IR**|**LTE IR**|
|I /▲<br>0 /▼|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl|**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>RelSetvalueControl||||
|I /▲<br>0 /▼|<br>Management Data|<br>Management Data|<br>Management Data|<br>Management Data|<br>Management Data|
|I /▲<br>0 /▼|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|
|I /▲<br>0 /▼|**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>PBInterfNormalState<br>_open_<br><br>|_7.1.1_<br>_two push-button_<br>_open_<br>|_7.1.1_<br>_two push-button_<br>_open_<br>|_7.1.1_<br>_two push-button_<br>_open_<br>|_7.1.1_<br>_two push-button_<br>_open_<br>|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>LockDevice<br>NightMode<br>SwitchOnOffForced<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOff<br>InfoOnOff<br>AbsSetvalueControl|LTE IR|
|---|---|
|LockDevice|LockDevice|
|NightMode|NightMode|
|SwitchOnOffForced|SwitchOnOffForced|
|RelSetvalueControl|RelSetvalueControl|
|SwitchOnOff<br>AbsSetvalueControl|**LTE IR**|
|Management Data|Management Data|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_|

|Scene Sensor (SCS)<br>Scene Group 7.1.15<br>NumberedSceneControl|LTE IR|
|---|---|
|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|

|Light Dimming Actuator (LDAB)<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|Col2|LTE IR<br>LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7.1.1_|_7.1.1_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7.1.15_|_7.1.15_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_SensorConnection_|_SensorConnection_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_true_<br>|_true_<br>|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_true_|_true_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_2,active,stor_en_|_2,active,stor_en_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7,active,stor_dis_|_7,active,stor_dis_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_0,inactive,stor_dis_|_0,inactive,stor_dis_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_…._|_…._|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_10%;90%;0%;..._|_10%;90%;0%;..._|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_0.7s;1s;12s;..._|_0.7s;1s;12s;..._|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_1;1;0;..._|_1;1;0;..._|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableActualDimmingValue<br>_true_<br>SceneGroup<br>_7.1.15_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_enabled_|_enabled_|


-----

###### Figure 17 illustrates the binding of a LDAB with a LDSB and a Scene Sensor SCS (see [02]).

 SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup.

 In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

 On LDAB NumberedSceneControl input has the same priority as SwitchOnOff, RelSetvalueControl, AbsSetvalueControl inputs (last wins principle).

 NumberedSceneControl command is received and processed by the LDABs belonging to a SceneGroup. After the execution of a scene recall command the LDAB group-speaker will provide updated InfoOnOff and ActualDimmingValue feedback information.

 Execution of the scene command by the LDAB depends on various local scene configuration parameters. Therefore multiple LDAB in the same LightingGroup may react differently. In this case InfoOnOff and ActualDimmingValue informationof the group-speaker will not represent the state of all LDAB in the LightingGroup.

 It is highly recommended that pre-engineered scene configuration (storage function disabled) shall be identical for all LDAB in the same LightingGroup. The problem of inconsistent scene execution does not occur if scene teach-in feature is enabled on all LDAB for a given scene number.

 2.2.2.2 LDAB input signals Binary On/Off state and the dimming level of the LDAB can be controlled via various input Datapoints. The application program of the actuator prioritizes the different inputs to determine the resulting actuator setpoint.

 • SwitchOnOff: low priority LTE-Mode IR input to receive light switching commands from lighting sensors. - input LSSB.SwitchOnOff to support light switching commands from LSSB 

 - input LDSB.SwitchOnOff to support light switching commands from LDSB

 • Both SwitchOnOff inputs are mandatory to connect the LDAB to Light Switching Sensors (LSSB) or Light Dimming Sensors (LDSB).
 • RelSetvalueControl: mandatory, low priority LTE-Mode IR input to receive relative light dimming commands from LDSB. Depending on the received command this control signal triggers: - either a gradual increase/decrease of the dimming value by the dimming actuator starting from the current dimming level  - or a stop of the dimming process
 • AbsSetvalueControl: mandatory, low priority LTE-Mode IR input to receive absolute light dimming commands from LDSB. AbsSetvalueControl shall directly affect the setpoint ( % value) of the actuator; with the additional rule that - AbsSetvalueControl = 0 % is interpreted as switch-off command - AbsSetvalueControl > 0 % is interpreted as switch-on command
 • TimedStartStop: optional, low priority LTE-Mode IR trigger input to switch the LDAB actuator in the On-state for the time that is specified by the parameter TimedOnDuration and afterwards the LDAB will execute an autonomous switch-off function. Before the On time elapses, a manufacturer specific pre-warning action may be performed. The pre-warning time shall be specified by the parameter PrewarningDuration. For further details: see [04] - input LSSB.TimedStartStop to support trigger commands from LSSB  - input LDSB.TimedStartStop to support trigger commands from LDSB

NOTE 10 Alternatively this behavior may also be achieved via NightMode control command in combination with e.g. SwitchOnOff
input. Combination of TimedStartStop and NightMode inputs is usually not meaningful


-----

###### • NightMode: optional LTE-Mode W input to be written by e.g. a Building Management Station.

 - This input is used to activate/deactivate night mode of the actuator by a management client. During night mode permanent On state of the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state (e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined time period (e.g. defined by the parameter TimedOnDuration). - Before the actuator autonomously switches off, a manufacturer specific pre-warning action may be executed (e.g. blinking of the light). The parameter PrewarningDuration defines the duration between the start of this action and the time when the switch-off function is actually executed.

NOTE 11 Alternatively this behavior may also be achieved via TimedStartStop input. Combination of TimedStartStop and
NightMode inputs is usually not meaningful

###### • NumberedSceneControl: optional, low priority LTE-Mode IR input to receive numbered scene commands from a scene sensor SCS. - This trigger input is used to call and store a maximum of 64 different On/Off-States in the LDAB. 

 - NumberedSceneControl message is distributed by FB Scene Sensor SCS using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup. In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

 - The number of scenes supported by the actuator can be lower than 64.

 - It is optionally allowed that the functionality of the actuator is solely limited to recalling scenes without teaching. 

 Scene configuration parameters:

 SceneLearningModeEnable defines globally for all scenes if teach-in function is enabled or not

 SceneNumbers defines a list of Scene Numbers that are supported by FB LDAB. 

 - Each element of the list defines for a dedicated scene:

 the corresponding SceneNumber (0 to 63)

 scene active/inactive

 storage function enable/disable
###### SceneFadeTime defines the dimming speed for a dedicated scene.

 BrightnessSceneNumber defines the absolute dimming value for a dedicated scene

NOTE 12 In the LTE-Mode implementation the Datapoints for binary scene control as well as SceneNumber to recall numbered
scenes are not supported.

###### • SwitchOnOffForced: optional, high priority LTE-Mode W input to be written by e.g. a Building Management Station.

 This control command is used to overrule lower priority inputs by a management client according to the following rules:

**Value of** **Mandatory behavior of the**
**SwitchOnOffForced** **actuator**

00b, 01b SwitchOnOffForced is inactive. Low
priority inputs are active.
11b high priority On-state
10b high priority Off-state

###### • LockDevice: optional, high priority LTE-Mode W input to be written by e.g. a Building Management Station. This control command is used to freeze the actual setpoint of the actuator by a management client. The specific behavior related to lock and unlock states and transitions can be controlled with additional parameters. For further details: see [04].

|Value of<br>SwitchOnOffForced|Mandatory behavior of the<br>actuator|
|---|---|
|00b, 01b|SwitchOnOffForced is inactive. Low<br>priority inputs are active.|
|11b|high priority On-state|
|10b|high priority Off-state|


-----

###### • ControlModeUser: optional LTE-Mode IR input to receive a control command from FB LSSB or LDSB to indicate whether automatic control or manual control is requested by the room occupant. This process signal is usually intended for the runtime communication between a Lighting Sensor and a Lighting Controller, see specification of FB LSSB / LDSB and illustration in clause 2.2.3.

 • However, from the perspective of the Lighting Sensor the Controller behaves like a LDAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore input ‘ControlModeUser’ is listed in this document as process signal of actuator proxy FB LDAB.

 • In case of sophisticated actuators with built in controller functionality this input signal may also be useful on the LDAB for direct Sensor - Actuator communication.

 • RelDimminmgSpeed: optional LTE-Mode W input to be written by e.g. a Building Management Station. The value of RelDimmingSpeed defines the dimming speed to execute relative light dimming commands RelSetvalueControl.

 If the LDAB is directly controlled by lighting sensors, the following LDAB inputs are disabled:

 - SwitchOnOffControlCmd - RelSetvalueControlCmd - AbsSetvalueControlCmd - FadeToControlCmd The behavior is controlled by configuration parameter ActuatorMode

 2.2.2.3 Input priority handling High priority input SwitchOnOffForced having the value ‘high priority On-state’ or ‘high priority Off- state’ shall override the following low priority inputs that may change the On/Off state of the actuator
 - SwitchOnOff,  - RelSetvalueControl - AbsSetvalueControl - NumberedSceneControl,  - TimedStartStop - NightMode so that only SwitchOnOffForced input shall be relevant for generating the On/Off state of the actuator. Groups of inputs with the same priority shall be processed independently from each other, i.e. the last message notification to an input shall be executed. The functionality of LockDevice input and the behavior related to lock and unlock states and transitions is specified in [04].

 2.2.2.4 LDAB output signals
 • InfoOnOff: LTE-Mode IR output - Mandatory output to provide the current On/Off state of the actuator. Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat).This information can be used solely for visualization purposes or for implementing the toggle functionality in the Light Switching Sensor (LSSB) or Light Dimming Sensor (LDSB).

 - LTE-Mode representation of InfoOnOff may be enabled or disabled via configuration parameter EnableInfoOnOff. However the value of InfoOnOff is always accessible via Property Read service.


-----

###### • ActualDimmingValue: LTE-Mode IR output [6)]

 - Mandatory output to provide the current dimming value of the actuator. Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During dimming the update characteristics of ActualDimmingValue may be defined by additional product specific parameters.This information can be used solely for visualization purposes or for any other purpose.Spontaneous transmission of ActualDimmingValue may in the LTE-Mode model be enabled or disabled via configuration parameter EnableActualDimmingValue. However the value of EnableActualDimmingValue is always accessible via Property Read service.

 - ActuatorStatus: LTE-Mode IR output [6)]
 - Optional output containing the actual On/Off Level and various additional statuses attributes. This extended actuator status information fits more for the use with a Lighting Controller. 

 - Details: see Datapoint Type definition in [01].

 - Spontaneous transmission of ActuatorStatus in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableActuatorStatus. However the value of ActuatorStatus is always accessible via Property Read service.

 • ActuatorErrorInfo: LTE-Mode IR output - This optional output contains error attributes of the actuator. Details: see Datapoint Type definition in [01].

 - Spontaneous transmission of ActuatorErrorInfo in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableActuatorErrorInfo. However the value of ActuatorErrorInfo is always accessible via Property Read service.

 • ControlModeEff: LTE-Mode IR output  - This optional output indicates if manual or automatic control is currently active in the LightingGroup. This process signal is usually intended for the runtime communication between a LSSB/LDSB and a Lighting Controller, see specification of FB LSSB / LDSB and illustration in clause 2.2.3

 - However, from the perspective of the LSSB / LDSB the Controller behaves like a LDAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore output ‘ControlModeEff’ is listed in this document as process signal of actuator proxy FB LDAB.

 - In case of sophisticated actuators with built in controller functionality this signal may also be useful on the LDAB for direct Sensor - Actuator communication.

 • DetectedLoadType: LTE-Mode IR output - This optional output indicates the effective load type that is detected and applied by the actuator. Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType is always accessible via Property Read service.

6) At runtime only one of both actuator status outputs will normally be activated by configuration either basic
information containing the current lighting level or extended information containing the current lighting level
and additional status attributes.


-----

###### 2.2.3 Application model for lighting sensor – controller – actuator binding

 2.2.3.1 Illustrations

**Light Dimming Sensor (LDSB)** **„Lighting Controller“**

ControlModeEffLighting Group 7.1.1ControlModeUser **LTE IR** ControlModeUserLighting Group 7.1.1ControlModeEff **LTE IR**

**LTE IR** ActualDimmingValue AbsSetvalueControl **LTE IR** AbsSetvalueControl **Light Dimming Actuator (LDAB)**

RelSetvalueControl SwitchOnOffControlCmd **LTE W** SwitchOnOffControlCmdLighting Group 7.1.1

Manual **LDSB Configuration DataManagement Data** SwitchOnOff RelSetvalueControlCmd **LTE W** RelSetvalueControlCmd

LightingGroup _7.1.1_ **LTE IR** ActualDimmingValue AbsSetvalueControlCmd **LTE W** AbsSetvalueControlCmd

... _..._

**LTE IR** InfoOnOff InfoOnOff AbsSetvalueControl

**LTE IR**

**Light Dimming Sensor (LDSB)** ActualDimmingValue RelSetvalueControl ActualDimmingValue

**Lighting Group 7.1.1RelSetvalueControl** **LTE IR** SwitchOnOff InfoOnOff **LTE IR**

SwitchOnOff **LTE IR** Management Data Management Data

**Configuration Data**

I /▲ **LDSB Configuration DataLightingGroupLDSBModeManagement Datatwo push-button7.1.1** LightingGroupEnableActualDimmingValue(output)EnableInfoOnOff(output) _7.1.1falsefalse_ **LDAB Configuration DataLightingGroupActuatorModeEnableInfoOnOffEnableActualDimmingValue** _ControllerConnection7.1.1truetrue_

PBInterfNormalState _open_
0 /▼ TimeLongKeypress _700ms_

**Light Dimming Actuator (LDAB)**

**Light Switching Sensor (LSSB)** **Lighting Group 7.1.1**

SwitchOnOffControlCmd

**LTE IR** InfoOnOffLighting Group 7.1.1SwitchOnOff **LTE IR** RelSetvalueControlCmd

AbsSetvalueControlCmd

Management Data AbsSetvalueControl

**LSSB Configuration Data** RelSetvalueControl ActualDimmingValue
LightingGroup _7.1.1_
LSSBMode _one push-button_ SwitchOnOff InfoOnOff
ModePB1RisingEdge _invert InfoOnOff_

ModePB1FallingEdge _inactive_ Management Data
ModePB2RisingEdge _inactive_

ModePB2FallingEdge _inactive_ **LDAB Configuration Data**

LightingGroup _7.1.1_

I/0 ActuatorMode _ControllerConnection_

EnableInfoOnOff _false_

EnableActualDimmingValue _false_

###### Figure 18 – Lighting sensor – controller – actuator model: basic features

 Figure 18 illustrates the basic application model for indirect binding of Lighting Sensors LDSB with a Light Dimming Actuator LDAB via a Lighting Controller. 

 The LTE-Mode lighting application model supports binding of lighting sensors – controller and actuators in the same LTE-Mode Lighting Group. However it is possible to configure separate LightingGroups for the sensor-controller and the controller-actuator bindings.

 Runtime interworking LSSB, LDSB – Controller:

 The LTE-Mode Lighting application model does not define a dedicated “Lighting Controller” FB. The design and runtime interface of the Lighting Controller is manufacturer specific. However in the runtime system, the Lighting Controller shall emulate a Lighting Actuator “proxy LDAB” as the counterpart for the Lighting Sensors. 

 Lighting Sensors LSSB and LDSB are connected to a Lighting Controller to notify SwitchOnOff direct control commands requested by the room occupant (manual lighting control).

 Lighting Sensors LDSB notify RelSetvalueControl or AbsSetvalueControl commands requested by the room occupant (manual lighting control). RelSetvalueControl and AbsSetvalueControl commands are provided by the LDSB using LTE-Mode InfoReport Service and are received by the Lighting Controller.

 Inputs SwitchOnOff, RelSetvalueControl and AbsSetvalueControl on the Lighting Controller are usually processed with the same priority (last wins principle).

 In addition LDSB may provide the optional signal ControlModeUser representing a request by the user to change from manual to automatic lighting control mode (and vice versa). The Lighting Controller provides the current lighting control mode ControlModeEff (automatic/manual) as optional feedback information for the LDSB. For further details: see specification of FB LDSB.

|Light Dimming Sensor (LDSB)<br>Lighting Group 7.1.1|Col2|
|---|---|
|ControlModeEff|ControlModeUser|
|ActualDimmingValue|AbsSetvalueContro|
|||
|<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...|<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...|
|<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>_..._<br>...|_7.1.1_<br>_..._|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|LTE IR<br>LTE IR|
|---|---|
|Management Data<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br><br>|Management Data<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br><br>|

|LDSBMode<br>PBInterfNormalState<br>TimeLongKeypress|two push-button<br>open<br>700ms|
|---|---|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|Col2|
|---|---|
|Management Data|Management Data|
|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_false_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_|


-----

###### The Lighting Controller determines the resulting control command to change the setpoint of the connected LDAB according to control commands from LSSB, LDSB and other criteria (e.g. scheduler, room occupancy etc.). 

 Runtime interworking Lighting Controller- LDAB

 The following dedicated, LTE-Mode specific process signal inputs are introduced on the LDAB to set the ON/Off state and to change the dimming level of the actuator.
 - SwitchOnOffControlCmd: representing the On/Off setpoint of the actuator. - RelSetvalueControlCmd: control command to start/stop dimming up/down. - AbsSetvalueControlCmd: control command to set the absolute dimming level ( % value) of the actuator.

 These control commands are sent to the LDAB using LTE-Mode Write Service [7)] and are executed by the actuator with the same low priority (last wins principle).

 The following LDAB inputs are generally disabled to inhibit all direct control commands from lighting sensors LSSB and LDSB.
 - SwitchOnOff - RelSetvalueControl - AbsSetvalueControl - TimedStartStop

 These inputs are disabled on the LDAB via configuration parameter ActuatorMode.

 LDAB status information

 The dimming actuator may provide actuator feedback information InfoOnOff and ActualDimmingValue using LTE-Mode InfoReport Service. 

 Transmission of InfoOnOff status information may be enabled or disabled via LDAB configuration parameter EnableInfoOnOff. 

 Transmission of ActualDimmingValue information may be enabled or disabled via LDAB configuration parameter EnableActualDimmingValue

 Usually actuator status information is provided by one LDAB only (configured to act as group-speaker). 

 InfoOnOff and ActualDimmingValue from LDAB may be received by the Lighting Controller and the Lighting Sensors as well, if Lighting Sensors – Controller and Actuators are connected via the same LTE-Mode LightingGroup. Otherwise the Lighting Controller may act as an actuator proxy to route InfoOnOff and ActualDimmingValue to the LSSB, LDSB in a different LightingGroup; see example in Figure 19.

NOTE 13 It is highly recommended to enable LDAB outputs ActualDimmingValue and InfoOnOff on a group-speaker in order to
provide actual actuator status after power-return, or after execution of a scene command etc.

7) Please note that LTE Mode Write Service addresses the destination FB of the receiver (in this example the
LDAB) whereas LTE Mode InfoReport Service contains the source FB of the sender.


-----

|Light Dimming Sensor (LDSB) „Lighting Controller“<br>Lighting Group 7.1.1 LTE IR Lighting Group 7.1.1 LTE IR<br>InfoOnOff RelSetvalueControl RelSetvalueControl InfoOnOff<br>LTE IR LTE IR<br>ActualDimmingValue SwitchOnOff SwitchOnOff ActualDimmingValue<br>L Sig wh itt D hOim nm Ofi fn CLg gA tc ot iu lCa mt o dr ( oL uD pA 7B .1)<br>LDSB ConM fia gn ua rg ae tim onen Dt aD ta ata Lighting Gr So wup itc 7 h. O1. n2 OffControlCmd LTE W c oi nh rt n g G r .2<br>I /▲ L Li Dg Sht Bin Mg oG dr eoup two pu7 s.1 h. -1 button LTE IR ActualDimmingValue RelSetvalueControlCmd LTE W RelSetvalueControlCmd<br>0 /▼ TP iB mI en Lte or nfN gKor em ypa rlS esta ste 7o 0p 0e mn s LTE IR InfoOnOff AbsSetvalueControlCmd LTE W AbsSetvalueControlCmd<br>Management Data AbsSetvalueControl<br>LTE IR<br>Configuration Data RelSetvalueControl ActualDimmingValue<br>LightingGroup1 (sensor) 7.1.1<br>LightingGroup2 (actuator) 7.1.2 SwitchOnOff InfoOnOff LTE IR<br>EnableInfoOnOff(output) true<br>EnableActualDimmingValue(output) true<br>Management Data<br>LDAB Configuration Data<br>LightingGroup 7.1.2<br>ActuatorMode ControllerConnection<br>EnableInfoOnOff true<br>EnableActualDimmingValue true|Col2|Col3|Col4|
|---|---|---|---|
|**„Lighting Controller“**<br>**Lighting Group 7.1.2**<br>**Lighting Group 7.1.1**<br>Management Data<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>InfoOnOff<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LTE IR**<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>**LTE W**<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>  <br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**Configuration Data**<br>LightingGroup1 (sensor)<br>_7.1.1_<br>LightingGroup2 (actuator)<br>_7.1.2_<br>EnableInfoOnOff(output)<br>_true_<br>ActualDimmingValue<br>**LTE IR**<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_true_<br>**LTE IR**|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd|
|**„Lighting Controller“**<br>**Lighting Group 7.1.2**<br>**Lighting Group 7.1.1**<br>Management Data<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>InfoOnOff<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LTE IR**<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>**LTE W**<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>  <br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**Configuration Data**<br>LightingGroup1 (sensor)<br>_7.1.1_<br>LightingGroup2 (actuator)<br>_7.1.2_<br>EnableInfoOnOff(output)<br>_true_<br>ActualDimmingValue<br>**LTE IR**<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_true_<br>**LTE IR**|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd|**LTE IR**|**LTE IR**|
|**„Lighting Controller“**<br>**Lighting Group 7.1.2**<br>**Lighting Group 7.1.1**<br>Management Data<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>InfoOnOff<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LTE IR**<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>**LTE W**<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>  <br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**Configuration Data**<br>LightingGroup1 (sensor)<br>_7.1.1_<br>LightingGroup2 (actuator)<br>_7.1.2_<br>EnableInfoOnOff(output)<br>_true_<br>ActualDimmingValue<br>**LTE IR**<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_true_<br>**LTE IR**|**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd|||
|**„Lighting Controller“**<br>**Lighting Group 7.1.2**<br>**Lighting Group 7.1.1**<br>Management Data<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>InfoOnOff<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LTE IR**<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>**LTE W**<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>  <br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**Configuration Data**<br>LightingGroup1 (sensor)<br>_7.1.1_<br>LightingGroup2 (actuator)<br>_7.1.2_<br>EnableInfoOnOff(output)<br>_true_<br>ActualDimmingValue<br>**LTE IR**<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_true_<br>**LTE IR**|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|
|**„Lighting Controller“**<br>**Lighting Group 7.1.2**<br>**Lighting Group 7.1.1**<br>Management Data<br>InfoOnOff<br>SwitchOnOffControlCmd<br>**LTE W**<br>InfoOnOff<br>**Light Dimming Actuator (LDAB)**<br>**Lighting Group 7.1.2**<br>InfoOnOff<br>SwitchOnOff<br>Management Data<br>**LTE IR**<br>AbsSetvalueControl<br>RelSetvalueControl<br>ActualDimmingValue<br>**LTE IR**<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>**LTE W**<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>**LTE W**<br>AbsSetvalueControlCmd<br>**Light Dimming Sensor (LDSB)**<br> <br>**Lighting Group 7.1.1**<br>SwitchOnOff<br>Management Data<br>**LDSB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>LDSBMode<br>_two push-button_<br>  <br>RelSetvalueControl<br>I /▲<br>0 /▼<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_700ms_<br>SwitchOnOff<br>RelSetvalueControl<br>**LTE IR**<br>**LTE IR**<br>ActualDimmingValue<br>**LTE IR**<br>**LTE IR**<br>InfoOnOff<br>**Configuration Data**<br>LightingGroup1 (sensor)<br>_7.1.1_<br>LightingGroup2 (actuator)<br>_7.1.2_<br>EnableInfoOnOff(output)<br>_true_<br>ActualDimmingValue<br>**LTE IR**<br>ActualDimmingValue<br>EnableActualDimmingValue(output)<br>_true_<br>**LTE IR**|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_|<br>**LDAB Configuration Data**<br>LightingGroup<br>_7.1.2_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_||


###### Figure 19 – Example with separate LightingGroups for sensors and actuators

 Figure 19 illustrates binding of sensors and actuators with the Lighting Controller via separate LightingGroups. 

 - LDSB is connected to the Lighting Controller via in LightingGroup 7.1.1. 

 - LDAB is connected to the Lighting Controller via in LightingGroup 7.1.2. 

 Status information InfoOnOff, ActualDimmingValue from the LDAB is received by the Lighting Controller only. The Lighting Controller acts an actuator proxy to route InfoOnOff and ActualDimmingValue to the LDSB in a different LightingGroup.

**„Lighting Controller“**

**Lighting Group 7.1.1**

**Light Dimming Actuator (LDAB)**

ControlModeUser ControlModeEff

**Lighting Group 7.1.1**

AbsSetvalueControl SwitchOnOffControlCmd SwitchOnOffControlCmd ActualDimmingValue

**LTE W**

RelSetvalueControl SwitchOnOffForced SwitchOnOffForced **LTE IR**

InfoOnOff

SwitchOnOff RelSetvalueControlCmd RelSetvalueControlCmd **LTE IR**

ActuatorStatus

ActualDimmingValue AbsSetvalueControlCmd AbsSetvalueControlCmd

**LTE IR**

**LTE IR** **LTE W** ActuatorErrorInfo

InfoOnOff FadeToControlCmd FadeToControlCmd

**LTE IR**

**LTE IR** NightMode **LTE W** NightMode DetectedLoadType

ActuatorStatus

**LTE W**

**LTE IR** LockDevice LockDevice
ActuatorErrorInfo

InfoOnOff AbsSetvalueControl

**LTE IR**
DetectedLoadType RelSetvalueControl

ActualDimmingValue

SwitchOnOff

Management Data

Management Data

**Configuration Data**
LightingGroup _7.1.1_ **LDAB Configuration Data**

LightingGroup _7.1.1_

EnableInfoOnOff(output) _false_

ActuatorMode _ControllerConnection_

EnableActualDimmingValue(output) _false_

EnableInfoOnOff _true_

EnableActualDimmingValue _false_

EnableActuatorStatus _true_
EnableActuatorErrorInfo _true_

###### Figure 20 – Lighting sensor – controller – actuator model: extended features

 Figure 20 illustrates the features of additional process signals between the Lighting Controller and the Lighting Actuator. 

|„Lighting Controller“<br>Lighting Group 7.1.1<br>ControlModeUser ControlModeEff<br>AbsSetvalueControl SwitchOnOffControlCmd<br>RelSetvalueControl SwitchOnOffForced<br>SwitchOnOff RelSetvalueControlCmd<br>ActualDimmingValue AbsSetvalueControlCmd<br>InfoOnOff FadeToControlCmd<br>NightMode<br>ActuatorStatus<br>LockDevice<br>ActuatorErrorInfo<br>InfoOnOff<br>DetectedLoadType<br>ActualDimmingValue|LTE W<br>LTE W<br>LTE W<br>LTE W|
|---|---|
|Management Data|Management Data|
|**Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_|**Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_|

|Light Dimming Actuator (LDAB)<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd ActualDimmingValue<br>SwitchOnOffForced<br>InfoOnOff<br>RelSetvalueControlCmd<br>ActuatorStatus<br>AbsSetvalueControlCmd<br>ActuatorErrorInfo<br>FadeToControlCmd<br>DetectedLoadType<br>NightMode<br>LockDevice<br>AbsSetvalueControl<br>RelSetvalueControl<br>SwitchOnOff|Col2|LTE IR<br>LTE IR<br>LTE IR<br>LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_7.1.1_|_7.1.1_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_ControllerConnection_|_ControllerConnection_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_true_|_true_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_false_|_false_|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_true_<br>|_true_<br>|
|**LDAB Configuration Data**<br>LightingGroup<br>_7.1.1_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_false_<br>EnableActuatorStatus<br>_true_<br>EnableActuatorErrorInfo<br>_true_|_true_|_true_|
||||


-----

###### The Lighting Controller may control the On/Off state of actuator with highest priority using SwitchOnOffForced commands and LTE-Mode Write Service. LTE-Mode wildcard features may be used to control all actuators in the same BuildingZone (e.g. 7.*.*). 

 Prioritized SwitchOnOffForced command overrides input SwitchOnOffControlCmd, RelSetvalueControlCmd, AbsSetvalueControlCmd to change the On/Off state of the LDAB.

 Autonomous switching off of the actuator may be enabled/disabled via NightMode control input using LTE-Mode Write Service. Control commands with low priority can temporarily set the actuator in the On state (e.g. triggered via LDSB by the cleaning staff) but the actuator will autonomously switch off the light after a defined time period

 The Lighting Controller or an additional Management Client may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service. The specific behavior related to lock and unlock states and transitions can be controlled with additional LDAB configuration parameters.

 Change of the dimming value triggered by RelSetvalueControlCmd, AbsSetvalueControlCmd messages is usually executed with a predefined, configured dimming speed. This mechanism does not support flexible dimming timings that can be changed for every dimming sequence. The process signal FadeToControlCmd containing the target dimming level and the fade time is introduced to fill this gap. 

 - field target-level represents the final dimming value ( %)

 - field fade-time represents the absolute dimming time from the actual dimming level to the target-level.

 The Lighting Controller uses LTE-Mode Write Service to transmit FadeToControlCmd to the LDAB.

 The actuator may provide additional status and error information. See description of outputs ActuatorStatus, ActuatorErrorInfo and DetectdedLoadType in clause 2.2.2.4. 

 In the example in Figure 20 output ActuatorStatus replaces output ActualDimmingValue which is disabled via parameter EnableActualDimmingValue.

|Scene Sensor (SCS)<br>Scene Group 7.1.15<br>NumberedSceneControl|LTE IR|
|---|---|
|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|
|**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|


**LTE IR**

**LTE IR**


SwitchOnOff **LTE W**

AbsSetvalueControlCmd AbsSetvalueControlCmd

ActualDimmingValue FadeToControlCmd **LTE W** FadeToControlCmd

|„Lighting Controller“<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>LightControlModeUser<br>AbsSetvalueControl<br>SwitchOnOffControlCmd<br>RelSetvalueControl<br>RelSetvalueControlCmd<br>SwitchOnOff<br>AbsSetvalueControlCmd<br>ActualDimmingValue<br>FadeToControlCmd<br>InfoOnOff<br>InfoOnOff<br>ActualDimmingValue|Col2|LTE W<br>LTE W<br>LTE W<br>LTE W|
|---|---|---|
|Management Data|Management Data|Management Data|
|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|
|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|_7.1.1_|_7.1.1_|
|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|_7.1.15_|_7.1.15_|
|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|_false_|_false_|
|**Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_|_false_|_false_|

|Light Dimming Actuator (LDAB)<br>Scene Group -.-.-<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>FadeToControlCmd<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|Col2|LTE IR<br>LTE IR|Col4|
|---|---|---|---|
|Management Data|Management Data|Management Data|Management Data|
|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|
|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|_7.1.1_|_7.1.1_|_7.1.1_|
|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|_-.-.-_<br>|_-.-.-_<br>|_-.-.-_<br>|
|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|_true_<br>_ControllerConnection_|_true_<br>_ControllerConnection_|_true_<br>_ControllerConnection_|
|**LDAB Configuration Data**<br>SceneGroup<br>_-.-.-_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_|_true_|_true_||


###### Figure 21 – Execution of Scene commands by the Lighting Controller

 Figure 21 illustrates the binding of the Lighting Controller with a Scene Sensor SCS (see [02]).

 SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup. In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.


-----

###### NumberedSceneControl command is received and processed by the Lighting Controller. Mapping of NumberedSceneControl command to scene number specific actuator states is handled by the Lighting Controller. The corresponding control commands are sent to the actuators that are affected by the scene command.

 Input NumberedSceneControl on the LDAB shall be disabled via SceneGroup to be configured with the value ‘OutOfService’

 This is the preferred model to handle scenes by the Lighting Controller. Parallel LDAB in a LightingGroup are controlled in the same way and therefore actuator feedback information of the group- speaker represents the state of all actuators in the LightingGroup.

 Alternative scene control model:

**„Lighting Controller“**

**Scene Group 7.1.15** **LTE IR**

NumberedSceneControl

**Scene Sensor (SCS)**

**Scene Group 7.1.14** **LTE IR** **Scene Group 7.1.14**

NumberedSceneControl NumberedSceneControl

**Light Dimming Actuator (LDAB)**

Management Data **Lighting Group 7.1.1** **Scene Group 7.1.15**

NumberedSceneControl

**SCS Configuration Data** LightControlModeUser
SceneGroupSceneTeachingEnable _enabled7.1.14_ AbsSetvalueControl **Lighting Group 7.1.1**

SceneNumberConfig _S1;S2; ...Sn_ RelSetvalueControl SwitchOnOffControlCmd SwitchOnOffControlCmd

RelSetvalueControlCmd RelSetvalueControlCmd

SwitchOnOff

**LTE IR** AbsSetvalueControlCmd AbsSetvalueControlCmd

ActualDimmingValue

FadeToControlCmd FadeToControlCmd

**LTE IR** InfoOnOff InfoOnOff AbsSetvalueControl **LTE IR**

ActualDimmingValue RelSetvalueControl ActualDimmingValue

SwitchOnOff InfoOnOff **LTE IR**

Management Data

Management Data

**Configuration Data**

LightingGroup _7.1.1_ **LDAB Configuration Data**

SceneGroup (input) _7.1.14_ LightingGroup _7.1.1_

SceneGroup (output) _7.1.15_ SceneGroup _7.1.15_

EnableInfoOnOff(output) _false_ ActuatorMode _ControllerConnection_

EnableActualDimmingValue(output) _false_ EnableInfoOnOff _true_

EnableActualDimmingValue _true_

SceneNumberList[n] _2,active,stor_en_
_7,active,stor_dis_
_0,inactive,stor_dis_

_…._

SceneAbsSetvalue[n] _10%;90%;0%;..._

SceneFadeTime[n] _0.7s;1s;12s;..._

SceneTaughtIn[n] _1;1;0;..._
SceneLearningMode _enabled_

###### Figure 22 – Execution of Scene commands by the Lighting Controller and Actuator

 Figure 22 illustrates an alternative solution to handle scenes by the Lighting Controller and the Lighting Actuator in a combined way. 

 Scene Sensor SCS and Lighting Actuators shall belong to separate SceneGroups to inhibit direct communication between the SCS and the LDAB.

 NumberedSceneControl command from the SCS is received by the Lighting Controller and may be further processed and propagated to specific Lighting Actuators. Transformation of the NumberedSceneControl command by the Lighting Controller includes a mapping of scene numbers and scene groups. 

 The Lighting Controller acts as a proxy SCS and generates corresponding NumberedSceneControl command using LTE-Mode InfoReport Service.

 NumberedSceneControl command is received and processed by the LDABs belonging to that SceneGroup; See description of Figure 17. 

 Execution of the scene command by the LDAB depends on local scene configuration parameters. Therefore multiple LDAB in the same LightingGroup may react differently. In this case InfoOnOff and ActualDimmingValue of the group-speaker will not represent the state of all LDAB in the LightingGroup.

|Scene Sensor (SCS)<br>Scene Group 7.1.14<br>NumberedSceneControl|LTE IR|
|---|---|
|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|
|**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|

|„Lighting Controller“<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Scene Group 7.1.14<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>LightControlModeUser<br>AbsSetvalueControl<br>SwitchOnOffControlCmd<br>RelSetvalueControl<br>RelSetvalueControlCmd<br>SwitchOnOff<br>AbsSetvalueControlCmd<br>ActualDimmingValue<br>FadeToControlCmd<br>InfoOnOff<br>InfoOnOff<br>ActualDimmingValue|Col2|LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|_7.1.1_|_7.1.1_|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|_7.1.14_|_7.1.14_|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|_7.1.15_|_7.1.15_|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|_false_<br>|_false_<br>|
|**Configuration Data**<br>SceneGroup (input)<br>_7.1.14_<br>EnableInfoOnOff(output)<br>_false_<br>EnableActualDimmingValue(output)<br>_false_<br>LightingGroup<br>_7.1.1_<br>SceneGroup (output)<br>_7.1.15_|_false_|_false_|

|Light Dimming Actuator (LDAB)<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Lighting Group 7.1.1<br>SwitchOnOffControlCmd<br>RelSetvalueControlCmd<br>AbsSetvalueControlCmd<br>FadeToControlCmd<br>AbsSetvalueControl<br>RelSetvalueControl ActualDimmingValue<br>SwitchOnOff InfoOnOff|Col2|LTE IR<br>LTE IR|Col4|
|---|---|---|---|
|Management Data|Management Data|Management Data|Management Data|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7.1.1_|_7.1.1_|_7.1.1_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7.1.15_|_7.1.15_|_7.1.15_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_ControllerConnection_|_ControllerConnection_|_ControllerConnection_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_true_<br>_true_|_true_<br>_true_|_true_<br>_true_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_2,active,stor_en_|_2,active,stor_en_|_2,active,stor_en_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_7,active,stor_dis_|_7,active,stor_dis_|_7,active,stor_dis_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_0,inactive,stor_dis_|_0,inactive,stor_dis_|_0,inactive,stor_dis_|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_…._|_…._|_…._|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_10%;90%;0%;..._|_10%;90%;0%;..._|_10%;90%;0%;..._|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_0.7s;1s;12s;..._|_0.7s;1s;12s;..._|_0.7s;1s;12s;..._|
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_1;1;0;..._|_1;1;0;..._||
|**LDAB Configuration Data**<br>SceneGroup<br>_7.1.15_<br>EnableInfoOnOff<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableActualDimmingValue<br>_true_<br>LightingGroup<br>_7.1.1_<br>SceneAbsSetvalue[n]<br>_10%;90%;0%;..._<br>SceneTaughtIn[n]<br>_1;1;0;..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._<br>SceneFadeTime[n]<br>_0.7s;1s;12s;..._|_enabled_|_enabled_|_enabled_|


-----

###### 2.2.3.2 LDAB input signals Binary On/Off state and the dimming level of the LDAB can be controlled via various input Datapoints. The application program of the actuator prioritizes the different inputs to determine the resulting actuator setpoint.

 • SwitchOnOffControlCmd: mandatory LTE-Mode W input to be written by the connected Lighting Controller. This command triggers an update of the On/Off setpoint of the actuator, which may be influenced by other inputs too (last wins principle).

 • RelSetvalueControlCmd: mandatory LTE-Mode W input to be written by the connected Lighting Controller. Depending on the received command this control signal triggers:

 - either a gradual increase/decrease of the dimming value by the dimming actuator starting from the current dimming level 

 - or a stop of the dimming process

 • AbsSetvalueControlCmd: mandatory LTE-Mode W input to be written by the connected Lighting Controller to trigger dimming to an absolute dimming value. AbsSetvalueControlCmd shall directly affect the setpoint ( % value) of the actuator; with the additional rule that

 - AbsSetvalueControl = 0 % is interpreted as switch-off command

 - AbsSetvalueControl > 0 % is interpreted as switch-on command

 • FadeToControlCmd: optional LTE-Mode W input to be written by the connected Lighting Controller to trigger dimming to an absolute dimming value according to the command field target- level. Dimming shall be executed according to the additional command field fade time. Command field fade time represents the absolute dimming time from the actual dimming level to the target- level.

 • NightMode: same functionality as described in clause 2.2.2.2

 • NumberedSceneControl: same functionality as described in clause 2.2.2.2

 • SwitchOnOffForced: optional, high priority LTE-Mode W input to be written by the connected Lighting Controller or by a Management Client. Same functionality as described in clause 2.2.2.2

 • LockDevice: same functionality as described in clause 2.2.2.2

 • ControlModeUser: same functionality as described in clause 2.2.2.2

 • RelDimminmgSpeed: optional LTE-Mode W input to be written by the connected Lighting Controller to define the dimming speed to execute relative light dimming commands RelSetvalueControlCmd.

 If the LDAB is connected to a Lighting Controller, the following LDAB inputs are generally disabled:

 - SwitchOnOff

 - RelSetvalueControl

 - AbsSetvalueControl

 - TimedStartStop

 The behavior is controlled by configuration parameter ActuatorMode.


-----

###### 2.2.3.3 Input priority handling High priority input SwitchOnOffForced having the value ‘high priority On-state’ or ‘high priority Off- state’ shall override all lower priority inputs
 - SwitchOnOffControlCmd,  - RelSetvalueControlCmd - AbsSetvalueControlCmd - FadeToControlCmd  - NumberedSceneControl,  - NightMode

 so that only SwitchOnOffForced input shall be relevant for generating the On/Off state of the actuator.

 Groups of inputs with the same priority (SwitchOnOffControlCmd, RelSetvalueControlCmd, AbsSetvalueControlCmd, FadeToControlCmd, NumberedSceneControl) shall be processed independently from each other, i.e. the last message notification to an input shall be executed.

 The functionality of LockDevice input and the behavior related to lock and unlock states and transitions is specified in [04].

 2.2.3.4 LDAB Output signals
 • InfoOnOff: same functionality as described in clause 2.2.2.4

 • ActualDimmingValue: same functionality as described in clause 2.2.2.4

 • ActuatorStatus: optional LTE-Mode IR output containing the actual On/Off Level and various additional statuses attributes. Details: see DPT definition in [01].

 • Spontaneous transmission of ActuatorStatus in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableActuatorStatus. However the value of ActuatorStatus is always accessible via Property Read service.

 • ActuatorErrorInfo: optional LTE-Mode IR output containing error attributes of the actuator. Details: see Datapoint Type definition in [01]. Spontaneous transmission of ActuatorErrorInfo in the LTE-Mode runtime system may be enabled or disabled via configuration parameter ActuatorErrorInfo. However the value of ActuatorErrorInfo is always accessible via Property Read service.

 • ControlModeEff: same functionality as described in clause 2.2.2.4

 • DetectedLoadType: same functionality as described in clause 2.2.2.4


-----

###### 2.2.4 Power-return, power-failure and backup behavior

 2.2.4.1 Power-return and restart behaviour After power-return or an application restart, the actuator output shall always be in a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:
 PowerReturnMode: 

 - off

 - on

 - no change (meaningful in case of bistable relay outputs)

 - value according to parameter PowerReturnValue

 - last (value before power down)

 - PowerReturnValue: predefined dimming value 0 % to 100 %

 2.2.4.2 Power-failure behaviour In case of power failure (e.g. interruption of mains power), the LSAB may set the actuator output to a defined state before shutdown of the microcontroller. The behaviour may be manufacturer specific or is defined via the following optional configuration parameter:
 PowerFailureMode: 

 - off

 - on

 - no change

 2.2.4.3 Backup behaviour In case of a communication failure (e.g. bus interruption) the LSAB may set the actuator output to a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:
 BusFailureMode: 

 - off

 - on

 - no change

 - value according to parameter BusFailureValue

 - BusFailureValue: predefined dimming value 0 to 100 %

 After recovery of the bus communication, the LSAB may set the actuator output to a defined state. The behaviour may be manufacturer specific or is defined via the following optional configuration parameters:
 BusReturnMode:

 - off

 - on

 - no change

 - value according to parameter BusReturnValue

 - last (value before bus failure

 - BusReturnValue: predefined dimming value 0 to 100 %


-----

SceneTaughtIn[n]
SceneAbsSetvalue[n]

SceneFadeTime[n]

MinimumSetvalue
MaximumSetvalue
DimmModeSelection

SwitchOnMode
SwitchOnSetvalue

RelativOffEnable

LoadAdatptation

8) Important note: These input Datapoints are used to control both LSAB and LDAB. Due to the usage of LTE
Mode Write Service the destination FB is addressed. I.e. a Lighting Controller must send two messages to
control parallel LSAB and LDAB in the same Lighting Group.

|2.3 Functional Block diagram|Col2|
|---|---|
|**FB Light Dimming Actuator Basic(LDAB) **<br>**418**|**FB Light Dimming Actuator Basic(LDAB) **<br>**418**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSSB.SwitchOnOff<br>IR: InfoOnOff<br>IR: LDSB.SwitchOnOff<br>IR: ActualDimmingValue<br>IR: LDSB.RelSetvalueControl<br>IR: ActuatorStatus<br>IR: LDSB.AbsSetvalueControl <br>IR: ActuatorErrorInfo<br>IR: LSSB.TimedStartStop<br>IR: DetectededLoadType<br>IR: LDSB.TimedStartStop <br>IR:ControlModeEff<br>IR: LSSB.ControlModeUser<br>IR: LDSB.ControlModeUser<br>W: SwitchOnOffControlCmd8) <br>W:SwitchOnOffForced 8) <br>W: RelSetvalueControlCmd<br>W: AbsSetvalueControlSetp<br>W: FadeToControlCmd<br>W: LockDevice8) <br>W: NightMode8) <br>W: RelDimmingSpeed<br>Binding Grp.:SceneGroup (Geographical)<br>IR: SCS.NumberedSceneControl|**Inputs**<br>**Outputs**<br>Binding Grp.: LightingGroup (Geographical) <br>IR: LSSB.SwitchOnOff<br>IR: InfoOnOff<br>IR: LDSB.SwitchOnOff<br>IR: ActualDimmingValue<br>IR: LDSB.RelSetvalueControl<br>IR: ActuatorStatus<br>IR: LDSB.AbsSetvalueControl <br>IR: ActuatorErrorInfo<br>IR: LSSB.TimedStartStop<br>IR: DetectededLoadType<br>IR: LDSB.TimedStartStop <br>IR:ControlModeEff<br>IR: LSSB.ControlModeUser<br>IR: LDSB.ControlModeUser<br>W: SwitchOnOffControlCmd8) <br>W:SwitchOnOffForced 8) <br>W: RelSetvalueControlCmd<br>W: AbsSetvalueControlSetp<br>W: FadeToControlCmd<br>W: LockDevice8) <br>W: NightMode8) <br>W: RelDimmingSpeed<br>Binding Grp.:SceneGroup (Geographical)<br>IR: SCS.NumberedSceneControl|
|IR: SCS.NumberedSceneControl|IR: SCS.NumberedSceneControl|
|**additional I/Os**<br>None|**Parameters, Diagnostic Data**<br>LightingGroup (Geographical)<br>SceneGroup (Geographical<br>ActuatorMode<br>EnableInfoOnOff<br>EnableActualDimmingValue<br>EnableActuatorStatus<br>EnableActuatorErrorInfo<br>EnableDetectedLoadType<br>OnDelay<br>OffDelay<br>TimedOnDuration<br>PrewarningDuration<br>PowerReturnMode  +  PowerReturnValue<br>BusFailureMode  +  BusFailureValue<br>BusReturnMode  +  BusReturnValue<br>PowerFailureMode<br>BehaviourAtLocking  +  LockSetvalue<br>BehaviourAtUnlocking  +  UnlockSetvalue<br>SceneLearningModeEnable<br>SceneNumberList[n]<br>SceneTaughtIn[n]<br>SceneAbsSetvalue[n]<br>SceneFadeTime[n]<br>MinimumSetvalue<br>MaximumSetvalue<br>DimmModeSelection<br>SwitchOnMode<br>SwitchOnSetvalue<br>RelativOffEnable<br>LoadAdatptation|


-----

mandatory optional IR: LTE-Mode InfoReport W: LTE-Mode Write

###### Figure 23 – Functional Block Diagram for FB Light Dimming Actuator Basic

NOTE 14 The LTE-Mode Write Service addresses the destination FB of the receiver (i.e. LDAB for the SwitchOnOffControlCmd
input) whereas LTE-Mode InfoReport Service contains the source FB of the sender (i.e. SCS for NumberedSceneControl input).
Therefore all LTE-Mode W inputs are directly addressing local properties of the LDAB. For further details: see [05].

##### 2.4 Datapoints

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Inputs**||||
|LSSB.SwitchOnOff<br>LDSB.SwitchOnOff|Request from a Lighting Sensor LSSB,<br>LDSB to switch the light on (=1) or off<br>(=0)|DPT_Switch (1.001)|LSSB<br>PID 61<br>LDSB<br>PID 61|
|LDSB.RelSetvalueControl|Input to receive relative light dimming<br>commands from LDSB. Depending on<br>the received command this control<br>signal triggers either a gradual<br>increase/decrease of the dimming<br>value or a stop of the dimming process|DPT_Control_Dimming<br>(3.007)|<br>LDSB<br>PID 62|
|LDSB.AbsSetvalueControl|Input to receive absolute light dimming<br>commands from LDSB.<br>AbsSetvalueControl shall directly affect<br>the setpoint ( % value) of the actuator|DPT_Scaling (5.001)|LDSB<br>PID 63|
|LSSB.TimedStartStop<br>LDSB.TimedStartStop|Trigger from a Lighting Sensor LSSB,<br>LDSB to activate a timed switch on and<br>autonomous switch off function|DPT_Start (1.010)|LSSB<br>PID 65<br>LDSB<br>PID65|
|SCS.NumberedScene-<br>Control|Trigger form a Scene Sensor or a<br>Lighting Controller (sender FB SCS) to<br>recall or learn the output state related<br>to the encoded scene number|DPT_SceneControl<br>(18.001)|SCS PID<br>61|
|LSSB.ControlModeUser<br>LDSB.ControlModeUser|Request from a Lighting Sensor LSSB /<br>LDSB to select automatic or manual<br>light control|DPT_LightControlMode<br>(20.604)|LSSB<br>PID 64<br>LDSB<br>PID 64|
|SwitchOnOffControlCmd|Input to control the actuator On/off<br>state by a Lighting Controller|DPT_Switch (1.001)|<br>PID 60|
|SwitchOnOffForced|Input to override the current actuator<br>setpoint by a management client e.g.<br>by a Lighting Controller or by a BMS.<br>This input can overrule lower priority<br>inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|DPT_Switch_Control<br>(2.001)|PID 61|
|NightMode|<br>Input to activate/deactivate night mode<br>of the actuator, e.g. by a BMS. During<br>night mode low priority input signals<br>can temporarily set the actuator in the<br>On state but the actuator will<br>autonomously switch off the light after<br>a defined time period.|DPT_Enable (1.003)|PID 63|


-----

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Inputs**||||
|RelSetvalueControlCmd|Input to receive relative light dimming<br>commands from a Lighting Controller.<br>Depending on the received command<br>this control signal triggers either a<br>gradual increase/decrease of the<br>dimming value or a stop of the dimming<br>process|DPT_Control_Dimming<br>(3.007)|PID 64|
|AbsSetvalueControlCmd|Input to receive absolute light dimming<br>commands from a Lighting Controller.<br>AbsSetvalueControlCmd shall directly<br>affect the setpoint ( % value) of the<br>actuator|DPT_Scaling (5.001)|PID 65|
|FadeToControlCmd|Input to be written by a Lighting<br>Controller to trigger dimming to an<br>absolute dimming value according to<br>the command field target-level.<br>Dimming shall be executed according<br>to the additional command field fade<br>time. Command field fade time<br>represents the absolute dimming time<br>from the actual dimming level to the<br>target-level.|DPT_ScalingSpeed<br>(225.001)|PID 66|
|RelDimmingSpeed|Runtime parameter to define the<br>dimming speed to execute relative light<br>dimming commands<br>RelSetvalueControl and<br>RelSetvalueControlCmd<br>This parameter may be implemented<br>as a normal parameter Property<br>without support of LTE-Mode runtime<br>communication features|DPT_TimePeriod_-<br>100MSec<br>(7.004)|PID 67|
|LockDevice|Input to freeze the actual setpoint of<br>the actuator e.g. by a Lighting<br>Controller or by a BMS. The specific<br>behavior related to lock and unlock<br>states and transitions can be controlled<br>with additional parameters|DPT_Enable (1.003)|PID 69|

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Outputs**||||
|InfoOnOff|Status information from the actuator to<br>indicate the status of the light on (=1)<br>or off(=0)|DPT_Switch (1.001)|PID 51|
|ActualDimmingValue|Status information from the actuator<br>representing the current dimming value<br>of the actuator.|DPT_Scaling (5.001)|PID 52|
|ActuatorStatus|Dimming actuator status information<br>including the actual dimming value and<br>various status attributes|DPT_StatusLighting-<br>Actuator (207.600)|PID 53|


-----

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Outputs**||||
|ControlModeEff|Feedback information from the actuator<br>to indicate if manual or automatic<br>control is currently active in the<br>LightingGroup|DPT_LightControlMode<br>(20.604)|PID 54|
|ActuatorErrorInfo|Dimming actuator status information<br>containing various error attributes of<br>the actuator|DPT_LightActuatorError<br>Info (21.601)|PID 55|
|DetectedLoadType|Actuator status information indicating<br>the detected load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing edge (capacitive load)<br>- 3 = detection not possible or error<br>DetectedLoadType may be<br>implemented as a normal diagnostic<br>Property without support of LTE-Mode<br>runtime communication features|DPT_LoadType-<br>Detected<br>(20.610)|PID 56|

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|LightingGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)|PID 101-<br>103|
|SceneGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)|PID 104-<br>106|
|ActuatorMode|Parameter to define whether the LDAB<br>is connected to Lighting Sensors or to<br>a Lighting Controller<br>- 1: SensorConnection<br>- 2:ControllerConnection|DPT_ActuatorConnect-<br>Type (20.020)|PID 110|
|EnableInfoOnOff|Parameter to enable or disable<br>spontaneous transmission of actuator<br>state InfoOnOff in the LTE-Mode<br>runtime system|DPT_Enable (1.003)|PID 111|
|EnableActualDimming-<br>Value|Parameter to enable or disable<br>spontaneous transmission of actuator<br>state ActualDimmingValue in the<br>LTE-Mode runtime system|DPT_Enable (1.003)|PID 112|
|OnDelay|Delay before changing from<br>OFF-state ->ON-state.|DPT_TimePeriod-<br>_10msec (7.003)|PID 113|
|OffDelay|Delay before changing from<br>ON-state ->OFF-state.|DPT_TimePeriod-<br>_10msec (7.003)|PID 114|
|TimedOnDuration|ON time before an autonomous switch-<br>off function is executed|DPT_TimePeriodSec<br>(7.005)|PID 115|


-----

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|PrewarningDuration|Pre-warning time before an<br>autonomous switch-off function is<br>executed.|DPT_TimePeriodSec<br>(7.005)|PID 116|
|EnableActuatorStatus|Parameter to enable or disable<br>spontaneous transmission output<br>ActuatorStatus in the LTE-Mode<br>runtime system|DPT_Enable (1.003)|PID 117|
|EnableActuatorErrorInfo|Parameter to enable or disable<br>spontaneous transmission of output<br>ActuatorErrorInfo in the LTE-Mode<br>runtime system|DPT_Enable (1.003)|PID 118|
|EnableDetectedLoadType|Parameter to enable or disable<br>spontaneous transmission of<br>DetectedLoadType|DPT_Enable (1.003)|PID 119|
|PowerReturnMode|Parameter to define the behaviour of<br>the actuator after return of the supply<br>power or after a restart of the<br>application. Lighting state of the<br>actuator:<br>- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>parameter PowerReturnValue<br>- 4 = last (saved value at power down)|DPT_BehaviourBus-<br>Power<br>UpDown (20.601)|PID 120|
|PowerReturnValue|Parameter in addition to parameter<br>PowerReturnMode = 3; to define the<br>behaviour after power return|DPT_Scaling (5.001)|PID 121|
|BusFailureMode|Parameter to define the behaviour of<br>the actuator in case of a bus failure.<br>Lighting state of the actuator:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>parameter BusFailureValue|DPT_BehaviourBus-<br>Power<br>UpDown (20.601)|PID 122|
|BusFailureValue|Parameter in addition to parameter<br>BusFailureMode = 3; to define the<br>behaviour incase of a bus failure|DPT_Scaling (5.001)|PID 123|
|BusReturnMode|Parameter to define the behaviour of<br>the actuator in case of a recovery of<br>the bus. Lighting state of the actuator:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|DPT_BehaviourBus-<br>PowerUpDown (20.601)|PID 124|
|BusReturnValue|Parameter in addition to parameter<br>BusReturnMode = 3; to define the<br>behaviour after a recovery of the bus.|DPT_Scaling (5.001)|PID 125|


-----

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|PowerFailureMode|Parameter to define the behaviour of<br>the actuator in case of the supply<br>power failure, to switch e.g. a bistable<br>relay before power down of the device:<br>- 0 = off<br>- 1 = on<br>- 2 = no change|DPT_BehaviourBus-<br>Power<br>UpDown (20.601)|PID 126|
|BehaviourAtLocking|Parameter to define the behaviour of<br>the actuator in case of input<br>LockDevice changing from false -><br>true:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>LockSetvalue|DPT_Behaviour_Lock_<br>Unlock (20.600)|PID 127|
|LockSetvalue|Parameter in addition to parameter<br>BehaviourAtLocking = 3; to define the<br>behaviour at the beginning of the lock<br>state|DPT_Scaling (5.001)|PID 128|
|BehaviourAtUnlocking|Parameter to define the behaviour of<br>the actuator in case of input<br>LockDevice changing from true -><br>false:<br>- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6 = value before locking|DPT_Behaviour_-<br>Lock_Unlock (20.600)|PID 129|
|UnlockSetvalue|Parameter in addition to parameter<br>BehaviourAtUnlocking = 3; to define<br>the behaviour at the end of the lock<br>state|DPT_Scaling (5.001)|PID 130|
|SceneLearningMode-<br>Enable|Enables or disables globally for all<br>scene numbers the learning of new<br>scenes, regardless of the value of any<br>field Storage Function of the Scene<br>Index in the Parameter<br>SceneNumberList.|DPT_Enable (1.003)|PID 131|
|SceneNumberList[n]|List of Scene Numbers that are<br>supported by this FB LDAB. This<br>parameter is implemented as an array<br>property with n (up to 64) elements.<br>This list shall allow linking a Scene<br>Number to a Scene Index within the<br>FB.<br>Each array element defines for a<br>dedicated scene:<br>SceneNumber (0 to 63)<br>activation/inactivation<br>storage function enable/disable|DPT_SceneConfig<br>(238.001)|PID 132|


-----

|Datapoint|Description|Datapoint Type|LDAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|SceneTaughtIn[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element indicates for a<br>dedicated scene, whether the scene n<br>has been taught inor not|DPT_Bool (1.002)|PID 133|
|SceneAbsSetvalue[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element defines the<br>absolute dimming value for a dedicated<br>scene|DPT_Scaling (5.001)|PID 134|
|SceneFadeTime[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element defines the<br>dimming speed as fixed total time after<br>which the new set value of the recalled<br>scene shallbe reached|DPT_TimePeriod_-<br>100MSec<br>(7.004)|PID 135|
|MinimumSetvalue|This parameter defines the minimum<br>dimmable value. A value below the<br>minimum dimming value forces a<br>switch-off or setting the actual dimming<br>value to MinimumSetvalue (default<br>behaviour).|DPT_Scaling (5.001)|PID 140|
|MaximumSetvalue|This parameter defines the maximum<br>dimming value. A value above the<br>maximum dimming value is limited by<br>the MaximumSetvalue.|DPT_Scaling (5.001)|PID 141|
|DimmModeSelection|Selects the behaviour dimming/jumping<br>after reception of AbsSetvalueControl<br>or AbsSetvalueControlCmd|DPT_Ramp (1.004)<br>(no ramp == jumping)|PID 142|
|SwitchOnMode|This parameter defines the initial<br>dimming value after changing from<br>OFF-state -> ON-state<br>due to commands SwitchOnOff and<br>SwitchOnOffControlCmd<br>- 0 = last actual value<br>- 1 = value according additional<br>parameter<br>SwitchOnSetvalue<br>- 2 = last received absolute setvalue|DPT_SwitchOnMode<br>(20.608)|PID 143|
|SwitchOnSetvalue|Parameter in addition to parameter<br>SwitchOnMode = 1 to define the initial<br>dimming value after changing from<br>OFF-state ->ON-state|DPT_Scaling (5.001)|PID 144|
|RelativOffEnable|Parameter to enable/disable switching-<br>off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>if the newly calculated set value is<br>below MinimumSetvalue.|DPT_Enable (1.003)|PID 145|
|LoadAdaptation|Parameter to select the load type<br>- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|DPT_LoadTypeSet<br>(20.609)|PID 146|


-----

###### Table 4 - support of LTE-Mode runtime process data

**ActuatorMode**

**SensorConnection** **ControllerConnection**

**Inputs** LSSB.SwitchOnOff M NA

LDSB.SwitchOnOff

LDSB.RelSetvalueControl M NA

LDSB.AbsSetvalueControl M NA

LSSB.TimedStartStop O NA

LDSB.TimedStartStop

SCS.NumberedSceneControl O O

SwitchOnOffControlCmd NA M

RelSetvalueControlCmd NA M

AbsSetvalueControlCmd NA M

FadeToControlCmd NA O

SwitchOnOffForced O O

LockDevice O O

NightMode O O

RelDimmingSpeed O [1)] O [1)]

_LSSB.ControlModeUser [9)]_ O NA

_LDSB.ControlModeUser [10]_

**Outputs** InfoOnOff O M

ActualDimmingValue M M

ActuatorStatus O O

ActuatorErrorInfo O O

DetectedLoadType O [1)] O [1)]

_ControlModeEff *)_ O O

9) These Datapoints may be implemented as normal diagnostic or configuration Properties with or without support
of LTE-Mode runtime communication features.

10) Process signals ‘ControlModeUser’ and ‘ControlModeEff’ are usually intended for the runtime communication
between a Lighting Sensor and a Lighting Controller, see specification of FB LSSB / LDSB.However, from the
perspective of the Lighting Sensor the Controller behaves like a LDAB actuator proxy to emulate traditional
direct Sensor – Actuator communication. Therefore input ‘ControlModeUser’ and output ‘ControlModeEff’ are
listed in this document as process signals of actuator proxy FB LDAB.In case of sophisticated actuators with
built in controller functionality these signals may also be useful on the LDAB for direct Sensor - Actuator
communication.In case of Sensor - Controller – Actuator communication, the LDAB in the Actuator shall
disable these process signals.

|Col1|Col2|ActuatorMode|Col4|
|---|---|---|---|
|||**SensorConnection **|**ControllerConnection **|
|**Inputs**|LSSB.SwitchOnOff<br>LDSB.SwitchOnOff|M|NA|
||LDSB.RelSetvalueControl|M|NA|
||LDSB.AbsSetvalueControl|M|NA|
||LSSB.TimedStartStop<br>LDSB.TimedStartStop|O|NA|
||SCS.NumberedSceneControl|O|O|
||SwitchOnOffControlCmd|NA|M|
||RelSetvalueControlCmd|NA|M|
||AbsSetvalueControlCmd|NA|M|
||FadeToControlCmd|NA|O|
||SwitchOnOffForced|O|O|
||LockDevice|O|O|
||NightMode|O|O|
||RelDimmingSpeed|O 1)|O 1)|
||_LSSB.ControlModeUser_9) <br>_LDSB.ControlModeUser10 _|O|NA|
|**Outputs**|InfoOnOff|O|M|
||ActualDimmingValue|M|M|
||ActuatorStatus|O|O|
||ActuatorErrorInfo|O|O|
||DetectedLoadType|O 1)|O 1)|
||_ControlModeEff *)_|O|O|


-----

###### Table 5 - LTE-Mode specific Properties

**Support**

**Parameter** LightingGroup M

SceneGroup O

ActuatorMode M

EnableInfoOnOff M

EnableActualDimmingValue M

EnableActuatorStatus O

EnableActuatorErrorInfo O

EnableDetectedLoadType O

###### Table 6 - Standard Properties of Interface Object

**Support**

**Parameter** OnDelay O
OffDelay O

TimedOnDuration O

PrewarningDuration O

PowerReturnMode O

PowerReturnValue O

BusFailureMode O

BusFailureValue O

BusReturnMode O

BusReturnValue O

PowerFailureMode O

BehaviourAtLocking O

LockSetvalue O

BehaviourAtUnlocking O

UnlockSetvalue O

SceneLearningModeEnable O

SceneNumberList[n] O

SceneTaughtIn[n] O

SceneAbsSetvalue[n] O

SceneFadeTime[n] O

MinimumSetvalue O

MaximumSetvalue O

DimmModeSelection O

SwitchOnMode O

SwitchOnSetvalue O

RelativOffEnable O

LoadAdaptation O
RelDimmingSpeed O [11)]
**Diagnostic Data** DetectedLoadType O [11)]

11) These Datapoints may be implemented as normal diagnostic or configuration Properties with or without support
of LTE Mode runtime communication features.

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|LightingGroup|M|
||SceneGroup|O|
||ActuatorMode|M|
||EnableInfoOnOff|M|
||EnableActualDimmingValue|M|
||EnableActuatorStatus|O|
||EnableActuatorErrorInfo|O|
||EnableDetectedLoadType|O|

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|OnDelay|O|
||OffDelay|O|
||TimedOnDuration|O|
||PrewarningDuration|O|
||PowerReturnMode|O|
||PowerReturnValue|O|
||BusFailureMode|O|
||BusFailureValue|O|
||BusReturnMode|O|
||BusReturnValue|O|
||PowerFailureMode|O|
||BehaviourAtLocking|O|
||LockSetvalue|O|
||BehaviourAtUnlocking|O|
||UnlockSetvalue|O|
||SceneLearningModeEnable|O|
||SceneNumberList[n]|O|
||SceneTaughtIn[n]|O|
||SceneAbsSetvalue[n]|O|
||SceneFadeTime[n]|O|
||MinimumSetvalue|O|
||MaximumSetvalue|O|
||DimmModeSelection|O|
||SwitchOnMode|O|
||SwitchOnSetvalue|O|
||RelativOffEnable|O|
||LoadAdaptation|O|
||RelDimmingSpeed|O 11)|
|**Diagnostic Data**|DetectedLoadType|O 11)|


-----

##### 2.5 Detailed specification of the Datapoints

###### 2.5.1 Output InfoOnOff

**FB:** LDAB **LTE-Mode Server Output** InfoOnOff Mandatory [1)] Optional
**Name:**

**Description:**
The output InfoOnOff provides the current binary state of the dimming actuator.
This information can be used solely for visualization purposes, for implementing the toggle functionality in
Light Switching / Dimming Sensors or for other purposes.
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Range Unit COV Default
b indicates the switching status of M {0, 1} - - the lighting actuator: On (1) or
Off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 51
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: 15 min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1)  Mandatory in case of ControllerConnection, optional in case of SensorConnection

- Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.

- If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since
all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages
would be identical ⇒ last wins principle on the receivers.

- Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same
Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.

- If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for
individual actuators anymore.

|FB: LDAB|Col2|LTE-Mode Server Output InfoOnOff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory 1) Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|<br>The output InfoOnOff provides the current binary state of the dimming actuator.<br>This information can be used solely for visualization purposes, for implementing the toggle functionality in<br>Light Switching / Dimming Sensors or for other purposes.|
|**DPT:**|Name|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|<br><br>Field<br>b|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|_<br>Description<br>indicates the switching status of<br>the lighting actuator: On (1) or<br>Off(0)|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Range<br>{0, 1}|Unit<br>-|Unit<br>-|COV<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>51|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15 min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|<br>~~1)~~Mandatory in case of ControllerConnection, optional in case of SensorConnection<br>- <br>Each binary toggle of the actuator state will trigger the transmission of InfoOnOff.<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoOnOff message. Since<br>all actuators in the same zone are controlled together, subsequent InfoOnOff feedback messages<br>would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same<br>Lighting Group can be nominated by LDAB configuration via parameter EnableInfoOnOff.<br>- <br>If transmission of InfoOnOff is disabled, InfoOnOff signal can’t be used for life-check functions for<br>individual actuators anymore.|


-----

###### 2.5.2 Output ActualDimmingValue

**FB:** LDAB **LTE-Mode Server Output** ActualDimmingValue Mandatory 1) Optional
**Name:**

**Description:**
The output ActualDimmingValue provides the current dimming value of the dimming actuator.
This information can be used solely for visualization purposes or for other purposes.
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit COV Default
Actual value Actual dimming value in percent M 0 to 100 % % cs [2)] **Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 52
**LTE-Mode-Services** COV [2)] MinRepTime: cs sec Heartbeat: 15 min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of the

Transm after Powerup: Stored Value Act Value Default Value

output shall always be
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus
is implemented and activated by configuration.
2) Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During
dimming the update characteristics of ActualDimmingValue may be defined by additional product specific
parameters.
− After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be
sent just after completion of the dimming process.
− After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.
few hundreds of ms).
− Further intermediate updates of ActualDimmingValue during DIMMING are optional

If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue
message. Since all actuators in the same zone are normally controlled together, subsequent
ActualDimmingValue feedback messages would be identical ⇒ last wins principle on the receivers.
Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting
Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.
If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be
used for life-check functions for individual actuators anymore.

|FB: LDAB|Col2|LTE-Mode Server Output ActualDimmingValue<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory 1) Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|<br>The output ActualDimmingValue provides the current dimming value of the dimming actuator.<br>This information can be used solely for visualization purposes or for other purposes.|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|<br><br>Field<br>Actual value|<br><br>Field<br>Actual value|<br><br>Field<br>Actual value|<br><br>Field<br>Actual value|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|_<br>Description<br>Actual dimming value inpercent|Sup.<br>M|Sup.<br>M|Range<br>0 to 100 %|Range<br>0 to 100 %|Range<br>0 to 100 %|Range<br>0 to 100 %|Range<br>0 to 100 %|Unit<br> %|Unit<br> %|COV<br>cs 2)|Default<br>-|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>52<br>|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|COV||2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|2) <br>MinRepTime:  <br>cs <br>sec <br>Heartbeat:<br>15 <br>min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of the<br>output shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|<br>~~1)~~Spontaneous transmission of ActualDimmingValue may be disabled if optional output ActuatorStatus<br>is implemented and activated by configuration.<br>2)Transmission of this output signal is triggered by COV and is cyclically repeated (heartbeat). During<br>dimming the update characteristics of ActualDimmingValue may be defined by additional product specific<br>parameters.<br>− <br>After a change from DIMMING to On or Off state, the resulting stable ActualDimmingValue shall be<br>sent just after completion of the dimming process.<br>− <br>After entering the DIMMING state, ActualDimmingValue may be sent, with an allowed latency (e.g.<br>few hundreds of ms).<br>− <br>Further intermediate updates of ActualDimmingValue during DIMMING are optional<br>If multiple actuators are in the same zone, each actuator may send its own ActualDimmingValue<br>message. Since all actuators in the same zone are normally controlled together, subsequent<br>ActualDimmingValue feedback messages would be identical⇒ last wins principle on the receivers.<br>Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same Lighting<br>Group can be nominated by LDAB configuration via parameter EnableActualDimmingValue.<br>If transmission of EnableActualDimmingValue is disabled, EnableActualDimmingValue signal can’t be<br>used for life-check functions for individual actuators anymore.|


-----

###### 2.5.3 Output ActuatorStatus

|FB: LDAB|Col2|LTE-Mode Server Output ActuatorStatus<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|<br>The output ActuatorStatus indicates the current dimming value of the lamp and additional status<br>attributes. This information can be used solely for visualization purposes or for other purposes.|
|**DPT:**|Name|Name|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT_StatusLightingActuator|DPT<br>ID|DPT<br>ID|DPT<br>ID|207.600|207.600|207.600|207.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8B8|U8B8|U8B8|U8B8|U8B8|
|Field<br>ActualValue|Field<br>ActualValue|Field<br>ActualValue|Field<br>ActualValue|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Description<br>Actual dimming value inpercent|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Range<br>0 % to 100 %|Unit<br> %|COV<br>cs 2)|COV<br>cs 2)|Default<br>-|Default<br>-|Default<br>-|Default<br>-|
|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>- LocalOverride<br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>- LocalOverride<br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>- LocalOverride<br>- Failure|Attributes<br>-ValidActualValue<br>- Locked<br>- Forced<br>- NightModeActive<br>- StaircaseLighting<br>   Function<br>- Dimming<br>- LocalOverride<br>- Failure|Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|Validity of field ActualValue<br>true⇒ actuator is locked,<br>e.g. via input LockDevice<br>true⇒ forced on/off control<br>is active, e.g. via input<br>SwitchedOnOffForced<br>true⇒ night mode is active<br>e.g. via input NightMode;<br>the actuator will<br>autonomously switch off<br>the light after a defined<br>time<br>true⇒ staircase lighting<br>function is active; e.g. via<br>input TimedStartStop<br>true⇒ actuator is in state<br>DIMMING<br>false⇒ actuator is not in<br>state DIMMING<br>true⇒ actuator setvalue is<br>locally overridden, e.g. via<br>a local user interface<br>General actuator failure|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|M <br>O <br>O <br>O <br>O <br>O <br>O <br>O|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}|{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}||Y <br>3) <br>3) <br>3) <br>3) <br>2) <br>3) <br>3)|Y <br>3) <br>3) <br>3) <br>3) <br>2) <br>3) <br>3)|1 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|1 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|1 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|1 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>53 <br>|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV|COV||1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|1) <br>MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|Low|||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

**Special Features:**
In case of Lighting Controller – Actuator interworking this output may be activated instead of output
ActualDimmingValue because extended actuator status information fits more for the use with a Lighting
Controller.
1) Spontaneous transmission of this output can be enabled disabled via the parameter
EnableActuatorStatus. Spontaneous transmission is triggered by COV and is cyclically repeated
(heartbeat).
Group speaker: in order to reduce network traffic, one group speaker out of all LDAB in the same
LightingGroup can be nominated by LDAB configuration via parameter EnableActuatorStatus. If
transmission of ActuatorStatus is disabled, this signal can’t be used for life-check and supervisory
functions for individual actuators anymore
2) During dimming the update characteristics of ActuatorStatus.ActualValue may be defined by additional
product specific parameters.
− After a change from DIMMING to ON or OFF state, the resulting stable ActuatorStatus shall be sent
just after completion of the dimming process.
− After entering the DIMMING state, ActuatorStatus may be sent, with an allowed latency (e.g. few
hundreds of ms).
− Further intermediate updates of ActuatorStatus during DIMMING are optional

3) If this Attribute is supported: a COV of the binary Attribute triggers immediate spontaneous transmission
in the states ON and OFF. An immediate update during DIMMING is optional, see [2)]


-----

###### 2.5.4 Output ActuatorErrorInfo

**FB:** LDAB **LTE-Mode Server Output** ActuatorErrorInfo Mandatory Optional
**Name:**

**Description:**
The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.
ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not
to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm
acknowledgement in addition).
**DPT:** Name DPT_LightActuatorErrorInfo DPT ID 21.601 Datatype format B8
Field Description Sup. Range Unit COV
Attributes Bit #
- LoadDetectionError 0 Load detection failed / O {0, 1} Y
wrong load type

- Undervoltage 1 Undervoltage of mains O {0, 1} Y
supply

- Overcurrent 2 Overcurrent / short circuit O {0, 1} Y
on load side

- Underload 3 Underload / no load on O {0, 1} Y
load side

- DefectiveLoad 4 Overvoltage / overcurrent O {0, 1} Y
pulses on load side

- LampFailure 5 General failure of the lamp O {0, 1} Y

- Overheat 6 Thermal overload of the O {0, 1} Y
actuator

- reserved 7 -- 0 -**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 55
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: 60 min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
Spontaneous transmission of this output can be enabled disabled via the parameter
EnableActuatorErrorInfo

|FB: LDAB|Col2|LTE-Mode Server Output ActuatorErrorInfo<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory Optional|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
