|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|<br>The output ActuatorErrorInfo contains basic error status information (bitset) of the actuator.<br>ActuatorErrorInfo represents static error information which can e.g. be used for visualization purpose (not<br>to be mixed up with a Technical Alarm which supports an Alarm state machine and Alarm<br>acknowledgement inaddition).|
|**DPT:**|Name|Name|DPTLightActuatorErrorInfo|DPTLightActuatorErrorInfo|DPTLightActuatorErrorInfo|DPTLightActuatorErrorInfo|DPTLightActuatorErrorInfo|DPTLightActuatorErrorInfo|DPT ID|DPT ID|DPT ID|21.601|21.601|21.601|21.601|21.601|21.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B8|B8|B8|B8|B8|
|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br>Sup.|<br>Sup.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br> <br>COV|<br> <br>COV|Default|Default|Default|Default|
|<br>Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|<br>Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|<br>Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|<br>Attributes<br>- LoadDetectionError<br>- Undervoltage<br>- Overcurrent<br>- Underload<br>- DefectiveLoad<br>- LampFailure<br>- Overheat<br>- reserved|<br>Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|<br>Bit #<br>0 <br>1 <br>2 <br>3 <br>4 <br>5 <br>6 <br>7|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>Load detection failed /<br>wrong load type<br>Undervoltage of mains<br>supply<br>Overcurrent / short circuit<br>on load side<br>Underload / no load on<br>load side<br>Overvoltage / overcurrent<br>pulses on load side<br>General failure of the lamp<br>Thermal overload of the<br>actuator|<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|<br>O <br>O <br>O <br>O <br>O <br>O <br>O <br>--|<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0|<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>{0, 1}<br>0||<br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>--|<br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>Y <br>--|<br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|<br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|<br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|<br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0 <br>0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>55|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV|COV||MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>60 min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low|||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|<br>Spontaneous transmission of this output can be enabled disabled via the parameter<br>EnableActuatorErrorInfo|


-----

###### 2.5.5 Output ControlModeEff

**FB:** LDAB **LTE-Mode Server Output** ControlModeEff Mandatory Optional [1)]
**Name:**

**Description:**
Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.
This information can be used solely for visualization purposes, or to synchronize ControlModeUser values
of multiple Lighting Sensors LSSB/LDSB in the same zone, or for other purposes
**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8
Field Description Sup. Range Unit COV Default
ControlMode This field shall indicate whether M 0, 1 *) - - cs
automatic control (0) or manual
control (1) is currently active

values 2 to 255 are reserved for
future extensions

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 54
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: 15 min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: : Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see
comments in clause 1.2.3
This output is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: LDAB|Col2|LTE-Mode Server Output ControlModeEff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional 1)|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the LightingGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple Lighting Sensors LSSB/LDSB inthe same zone, or for other purposes|
|**DPT:**|Name|Name|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPT ID|DPT ID|DPT ID|20.604|20.604|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|
|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Unit<br>-|Unit<br>-|COV<br>-|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>54|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>--<br>sec <br>Heartbeat:<br>15 <br>min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low||||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This output is disabled ifthe LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)|


-----

###### 2.5.6 Output DetectedLoadType

**FB:** LDAB **LTE-Mode Server Output** DetectedLoadType Mandatory Optional
**Name:**

**Description:**
Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.

- Value undefined means that the detection of the load type has not yet been done

- Value detection not possible or error means that the detection of the load type was technically not
possible or has resulted in an error

- a successful load detection procedure will result in values leading edge or traling edge
This information can be used solely for diagnostic and visualization purposes or for other purposes
See also parameter LoadAdaptation to select the load type.
**DPT:** Name DPT_LoadTypeDetected DPT ID 20.610 Datatype format N8
Field Description Sup. Range Unit COV Default
LoadType This field shall indicate the detected M 0 to 3 - Y cs
load type

          - 0 = undefined

          - 1 = leading edge (inductive load)

           - 2 = trailing edge (capacitive load)

          - 3 = detection not possible or error

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 56
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: cs [1)] min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: : Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or
disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType
is always accessible via Property Read service.
1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement
rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is
very low.

|FB: LDAB|Col2|LTE-Mode Server Output DetectedLoadType<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|<br>Output DetectedLoadType indicates the effective load type that is detected and applied by the actuator.<br>- Value_undefined_means that the detection of the load type has not yet been done<br>- Value_detection not possible or error_means that the detection of the load type was technically not<br>   possible or has resulted in an error<br>- a successful load detection procedure will result in values_leading edge_or_traling edge_<br>This information can be used solely for diagnostic and visualization purposes or for other purposes<br>See also parameter LoadAdaptation to select the load type.|
|**DPT:**|Name|Name|DPTLoadTypeDetected|DPTLoadTypeDetected|DPTLoadTypeDetected|DPTLoadTypeDetected|DPTLoadTypeDetected|DPT ID|DPT ID|DPT ID|20.610|20.610|20.610|20.610|20.610|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|
|<br><br>Field<br>LoadType|<br><br>Field<br>LoadType|<br><br>Field<br>LoadType|<br><br>Field<br>LoadType|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|_<br>Description<br>This field shall indicate the detected<br>load type<br>- 0 = undefined<br>- 1 = leading edge (inductive load)<br>- 2 = trailing  edge (capacitive load)<br>- 3 =detection not possible or error|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>0 to 3|Range<br>0 to 3|Range<br>0 to 3|Range<br>0 to 3|Unit<br>-|Unit<br>-|COV<br>Y|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>56 <br>|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|MinRepTime:<br>--<br>sec <br>Heartbeat:  cs1) min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low||||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|<br>Spontaneous transmission of DetectedLoadType in the LTE-Mode runtime system may be enabled or<br>disabled via configuration parameter EnableDetectedLoadType. However the value of DetectedLoadType<br>is always accessible via Property Read service.<br>1) The value of the heartbeat repetition period is manufacturer specific. It is recommended to implement<br>rather long heartbeat periods (e.g. 60 minutes or longer) since the probability that the value will change is<br>very low.|


-----

###### 2.5.7 Input SwitchOnOff

**FB:** LDAB **LTE-Mode Client Input** SwitchOnOff Mandatory [1) ] Optional
**Name:**

**Description:**
The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on
(=1) or off (=0).
Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the
initial set-value after changing from OFF-state -> ON-state
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Unit
b This field indicates whether the lighting sensor M -requests to switch the light on (1) or off (0)

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 61
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 2.2.2.3
In combination with NightMode, a timed switch on and autonomous switch-off function can be
implemented
1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LDAB|Col2|LTE-Mode Client Input SwitchOnOff<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory 1) Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|<br>The input SwichOnOff indicates the request from a Lighting Sensor LSSB, LDSB to switch the light on<br>(=1) or off (=0).<br>Optional parameters SwitchOnSetvalue, SwitchOnMemoryFunction and MaximumSetvalue define the<br>initial set-value after changing from OFF-state -> ON-state|
|**DPT:**|Name|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|
|<br> <br>_<br>Field<br>b|<br> <br>_<br>Field<br>b|<br> <br>_<br>Field<br>b|<br> <br>_<br>Field<br>b|<br> <br>_<br>Field<br>b|<br> <br>_<br>Field<br>b|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br> <br> <br> <br>Description<br>This field indicates whether the lighting sensor<br>requests to switch the light on (1) or off(0)|<br>Sup.<br>M|<br>Unit<br>--|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>61|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch-off function can be<br>implemented<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 2.5.8 Input RelSetvalueControl

**FB:** LDAB **LTE-Mode Client Input** RelSetvalueControl Mandatory [1)] Optional
**Name:**

**Description:**
RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actuator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB
and LDAB:

- the setpoint value of the dimmer is increased and decreased starting from the current value via
combined start/stop and increase/decrease command attributes

- c field: 0 = dim down / 1 = dim up

- StepCode field: 000b = Stop dimming

- StepCode field: 001b = Start dimming in the full dimming range

- This is the standard mechanism for relative dimming

- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current
value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of
RelSetvalueControl triggers one dimming step in the actuator

- c field: 0 = dim down / 1 = dim up

- StepCode field: 000b = Stop dimming

- StepCode field: x, with x >001b = Start dimming with a predefined step increment

- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is
subdivided.

- Number of intervals= 2^[(stepcode-1)],.e.g. StepCode= 100b ⇒number of intervals= 8 ⇒ 1 step= 12,5 %

- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12 % and 1,625 %
**DPT:** Name DPT_Control_Dimming DPT ID 3.007 Datatype format B1U3
Field Description Sup. Unit
c Dimming direction: dim up (1) / dim down (0) M -StepCode Start/Stop commands and number of step M -intervals respectively are encoded; see above

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 62
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3
1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LDAB|Col2|LTE-Mode Client Input RelSetvalueControl<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory 1) Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|<br>RelSetvalueControl is used for relative dimming to increase/decrease the setpoint of the dimming actu-<br>ator. RelSetvalueControl supports two mechanisms to implement the dimming function between LDSB<br>and LDAB:<br>- the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: 001b = Start dimming in the full dimming range<br>- This is thestandard mechanism for relative dimming<br>- The setpoint value of the dimmer is increased and decreased in relative steps starting from the current<br>value via step increase/decrease attributes in the RelSetvalueControl signal. Each update of<br>RelSetvalueControl triggers one dimming step in the actuator<br>- c field: 0 = dim down / 1 = dim up<br>- StepCode field: 000b = Stop dimming<br>- StepCode field: x, with x >001b = Start dimming with a predefined step increment<br>- x: 010b… 111b indicates the number of intervals into which the dimming range of 0 % to 100 % is<br>subdivided.<br>- Number of intervals= 2^(stepcode-1),.e.g. StepCode= 100b⇒number of intervals= 8⇒ 1 step= 12,5 %<br>- The following intervals can be encoded: 50 %, 25 %, 12,5 %, 6,25 %, 3,12% and 1,625 %|
|**DPT:**|Name|Name|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPT ID|DPT ID|DPT ID|3.007|3.007|3.007|3.007|Datatype format|Datatype format|Datatype format|B1U3|B1U3|B1U3|B1U3|B1U3|
|<br>_<br>Field<br>c <br>StepCode|<br>_<br>Field<br>c <br>StepCode|<br>_<br>Field<br>c <br>StepCode|<br>_<br>Field<br>c <br>StepCode|<br>_<br>Field<br>c <br>StepCode|<br>_<br>Field<br>c <br>StepCode|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|_<br>Description<br>Dimming direction: dim up (1) / dim down (0)<br>Start/Stop commands and number of step<br>intervals respectively are encoded; see above|Sup.<br>M <br>M|Unit<br>--<br>--|Default<br>--<br>--|Default<br>--<br>--|Default<br>--<br>--|Default<br>--<br>--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>62|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input can be overruled by other inputs. See priority handling in clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 2.5.9 Input AbsSetvalueControl

**FB:** LDAB **LTE-Mode Client Input** AbsSetvalueControl Mandatory [1)] Optional
**Name:**

**Description:**
AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute
dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If
parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the
actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is
not implemented)
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Unit
SetValue Dimming actuator setpoint in % M %
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 420 (LDSB) Property ID: 63
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 2.2.2.3
1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LDAB|Col2|LTE-Mode Client Input AbsSetvalueControl<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory 1) Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|<br>AbsSetvalueControl is provided by FB LDSB and is used for absolute dimming, i.e. to set the absolute<br>dimming level of the actuator. Parameter DimmModeSelection defines the dimming behaviour. If<br>parameter DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the<br>actual value jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is<br>not implemented)|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|<br>_<br>Field<br>SetValue|<br>_<br>Field<br>SetValue|<br>_<br>Field<br>SetValue|<br>_<br>Field<br>SetValue|<br>_<br>Field<br>SetValue|<br>_<br>Field<br>SetValue|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Description<br>Dimming actuator setpoint in%|Sup.<br>M|Unit<br> %|Default<br>--|Default<br>--|Default<br>--|Default<br>--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>420 (LDSB) <br>Property ID:<br>63|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 2.5.10 Input TimedStartStop

**FB:** LDAB **LTE-Mode Client Input** TimedStartStop Mandatory Optional [1)]
**Name:**

**Description:**
The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed
switch on and autonomous switch off function
**DPT:** Name DPT_Start DPT ID 1.010 Datatype format B1
Field Description Sup. Unit Default
b b = 1 triggers the start of the timed switch on and M -- -autonomous switch off function
b = 0: switch off immediately and stop the timer

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 65
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 2.2.2.3
1) This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter
ActuatorMode)

|FB: LDAB|Col2|LTE-Mode Client Input TimedStartStop<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional 1)|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|<br>The input TimedStartStop indicates the request from a Lighting Sensor LSSB, LDSB to trigger a timed<br>switch on and autonomous switch off function|
|**DPT:**|Name|Name|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPT ID|DPT ID|DPT ID|1.010|1.010|1.010|1.010|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Description<br>b = 1 triggers the start of the timed switch on and<br>         autonomous switch off function<br>b =0: switch off immediately and stop the timer|Sup.<br>M|Unit<br>--|Default<br>--|Default<br>--|Default<br>--|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>65|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3<br>1)This input is disabled if the LDAB is controlled by a Lighting Controller (⇒ see parameter<br>ActuatorMode)|


-----

###### 2.5.11 Input NumberedSceneControl

**FB:** LDAB **LTE-Mode Client Input** NumberedSceneControl Mandatory Optional
**Name:**

**Description:**
The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene
Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number
(0 to 63). The maximum scene number that is supported by the actuator is company specific.
**DPT:** Name DPT_SceneControl DPT ID 18.001 Datatype format B1r1U6
Field Description Sup. Unit Default
c Control information to encode recall/learning of the M - scene control information:
0: recall the scene corresponding
to the field SceneNumber
1: teach-in the scene corresponding
to the field SceneNumber

SceneNumber Selects the number of the scene to be controlled (0 M - to 63)

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter SceneGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 403(SCS) Property ID: 61
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
An application may support less than the maximum number of 64 scenes. If a scene is called / learned
with a scene number that is not supported, then the device shall not react.
**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in
clause 2.2.2.3

|FB: LDAB|Col2|LTE-Mode Client Input NumberedSceneControl<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|<br>The input NumberedSceneControl indicates the request from a Scene Sensor SCS or from a Scene<br>Sensor proxy in a Lighting Controller to recall or learn a scene identified by the contained scene number<br>(0 to 63). The maximum scene number that is supported by the actuator is company specific.|
|**DPT:**|Name|Name|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPT ID|DPT ID|DPT ID|18.001|18.001|18.001|18.001|Datatype format|Datatype format|Datatype format|B1r1U6|B1r1U6|B1r1U6|B1r1U6|B1r1U6|B1r1U6|
|<br>_<br>Field<br>c <br>SceneNumber|<br>_<br>Field<br>c <br>SceneNumber|<br>_<br>Field<br>c <br>SceneNumber|<br>_<br>Field<br>c <br>SceneNumber|<br>_<br>Field<br>c <br>SceneNumber|<br>_<br>Field<br>c <br>SceneNumber|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Description<br>Control information to encode recall/learning of the<br>scene control information:<br>0: recall the scene corresponding<br>     to the field SceneNumber<br>1: teach-in the scene corresponding<br>     to the field SceneNumber<br>Selects the number of the scene to be controlled (0<br>to 63)|Sup.<br>M <br>M|Unit<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|Default<br>- <br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|cs (see parameter SceneGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|<br> <br>IO Type(ID):<br>403(SCS)<br>Property ID:<br>61|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|<br> <br> <br> <br>InfoReport  Sniffer  on Binding Group:<br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|<br> <br>Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|<br>   <br>An application may support less than the maximum number of 64 scenes. If a scene is called / learned<br>with a scene number that is not supported, then the device shall not react.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in<br>clause 2.2.2.3|


-----

###### 2.5.12 Input SwitchOnOffControlCmd

**FB:** LDAB **LTE-Mode Server Input** SwitchOnOffControlCmd Mandatory [1)] Optional
**Name:**

**Description:**
The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting
Controller.
**DPT:** Name DPT_Switch DPT ID 1.001 Datatype format B1
Field Description Sup. Unit
b This field indicates whether the Lighting Controller M -requests to switch the light on (1) or off (0)

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 60
**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down

- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration
parameters.
**Special Features:**
This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority
handling in clause 2.2.2.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The
behavior is controlled by configuration parameter ActuatorMode.

|FB: LDAB|Col2|LTE-Mode Server Input SwitchOnOffControlCmd<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory 1) Optional|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|<br>The input SwichOnOffContolCmd is used to directly control the On/Off state of the actuator by a Lighting<br>Controller.|
|**DPT:**|Name|Name|DPTSwitch|DPTSwitch|DPTSwitch|DPT ID|DPT ID|DPT ID|1.001|1.001|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|
|b|b|b|b|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|This field indicates whether the Lighting Controller<br>requests to switch the light on (1) or off (0)|M|--|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>60|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|<br>   <br>- Behavior at Power Down or after PowerUp is product specific and may be defined by configuration<br>parameters.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, SwitchOnOffControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|


-----

###### 2.5.13 Input SwitchOnOffForced

**FB:** LDAB **LTE-Mode Server Input** SwitchOnOffForced Mandatory Optional
**Name:**

**Description:**
Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a
Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,
SwitchOnOffControlCmd.
**DPT:** Name DPT_Switch_Control DPT ID 2.001 Datatype format B2
Field Description Sup. Unit
c 0: SwitchOnOffForced is inactive. M -Lower priority inputs are active.
1: SwitchOnOffForced is active.
Actuator setpoint according v field
Lower priority inputs are overruled.

v If c=0: v is void M -If c=1:

      - v=0: high priority Off-state

     - v=1: high priority On-state

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 61
**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down

- Behavior at Power Down or after PowerUp is product specific and may be defined by parameters.
**Special Features:**
This high priority input on the actuator can overrule other normal and low priority inputs. See priority
handling in clause 2.2.2.3 and 2.2.3.3
The input may be set out of service by means of the c field in order to enable lower priority inputs

|FB: LDAB|Col2|LTE-Mode Server Input SwitchOnOffForced<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|<br>Input to override the current actuator setpoint by a management client e.g. by a Lighting Controller or by a<br>Building Management Station. This input can overrule lower priority inputs like SwitchOnOff,<br>SwitchOnOffControlCmd.|
|**DPT:**|Name|Name|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPT ID|DPT ID|DPT ID|2.001|2.001|Datatype format|Datatype format|Datatype format|B2|B2|B2|B2|B2|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Unit|Default|Default|Default|Default|
|c <br>v|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|0: SwitchOnOffForced is inactive.<br>   Lower priority inputs are active.<br>1: SwitchOnOffForced is active.<br>   Actuator setpoint according v field<br>   Lower priority inputs are overruled.<br>If c=0: v is void<br>If c=1:<br>- v=0: high priority Off-state<br>- v=1: high priority On-state|M <br>M|--<br>--|cs<br>cs|cs<br>cs|cs<br>cs|cs<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>61|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>Timeout:|<br>--|<br>--|<br>--|<br>--|<br>--|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|<br>   <br>- Behavior at Power Downor after PowerUp is product specific and may be defined by parameters.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|<br>This high priority input on the actuator can overrule other normal and low priority inputs.  See priority<br>handling in clause 2.2.2.3 and 2.2.3.3<br>The input may be set out of service by means of the c field inorder to enable lower priority inputs|


-----

###### 2.5.14 Input LockDevice

**FB:** LDAB **LTE-Mode Server Input** LockDevice Mandatory Optional
**Name:**

**Description:**
Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building
Management Station. The specific behavior related to lock and unlock states and transitions can be
controlled with additional parameters BehaviourAtLocking / LockSetvalue
and BehaviourAtUnlocking / UnlockSetvalue
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Unit Default
b 1: shall lock the actuator on its current state M -- cs
0: shall unlock the actuator

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 69
**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
Behavior after power-return: either persistent storage of LockDevice value or initialization with a default
value is allowed. The mechanism is product specific and may be defined by parameters.

Usually after power-return the default value is set to unlocked (0)
**Special Features:**
This high priority input on the actuator can overrule other lower priority inputs. See priority handling in
clause 2.2.2.3 and 2.2.3.3

|FB: LDAB|Col2|LTE-Mode Server Input LockDevice<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|<br>Input to freeze the actual setpoint of the actuator e.g. by a Lighting Controller or by a Building<br>Management Station. The specific behavior related to lock and unlock states and transitions can be<br>controlled with additional parameters BehaviourAtLocking / LockSetvalue<br>and BehaviourAtUnlocking / UnlockSetvalue|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|<br>Unit|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|<br>b|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>1: shall lock the actuator on its current state<br>0: shallunlock the actuator|<br>M|<br>--|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>69|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>Timeout:|<br>--|<br>--|<br>--|<br>--|<br>--|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|<br> <br>Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|<br>   <br>Behavior after power-return: either persistent storage of LockDevice value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to unlocked (0)|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|<br>This high priority input on the actuator can overrule other lower priority inputs. See priority handling in<br>clause 2.2.2.3 and 2.2.3.3|


-----

###### 2.5.15 Input NightMode

**FB:** LDAB **LTE-Mode Server Input** NightMode Mandatory Optional
**Name:**

**Description:**
Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of
the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state
(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined
time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action
may be executed.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1

Field Description Sup. Unit Default
b 1: enables night mode M -- cs
0: disables night mode

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 63

**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
Behavior after power-return: either persistent storage of NightMode value or initialization with a default
value is allowed. The mechanism is product specific and may be defined by parameters.
Usually after power-return the default value is set to ‘disable’ (0).
**Special Features:**
-
|FB: LDAB|Col2|LTE-Mode Server Input NightMode<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional|Col14|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|<br>Optional input to activate/deactivate night mode of the actuator. During night mode permanent On state of<br>the actuator is disabled. Input signals with low priority can temporarily set the actuator in the On state<br>(e.g. triggered by the cleaning staff) but the actuator will autonomously switch off the light after a defined<br>time period. Before the actuator autonomously switches off, a manufacturer specific pre-warning action<br>may be executed.|
|**DPT:**|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT ID|DPT ID|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|<br>Field|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Unit|Default|Default|Default|Default|
|b|b|b|b|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|1: enables night mode<br>0: disables night mode|M|--|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|cs (see parameter LightingGroup|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>63|
|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|||
|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|<br>  <br>Behavior after power-return: either persistent storage of NightMode value or initialization with a default<br>value is allowed. The mechanism is product specific and may be defined by parameters.<br>Usually after power-returnthe default value is set to ‘disable’ (0).|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.16 Input RelSetvalueControlCmd

**FB:** LDAB **LTE-Mode Server Input** RelSetvalueControlCmd Mandatory [1) ] Optional
**Name:**

**Description:**
The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.
RelSetvalueControlCmd supports only the standard mechanism for relative dimming between a Lighting
Controller and LDAB:

- the setpoint value of the dimmer is increased and decreased starting from the current value via
combined start/stop and increase/decrease command attributes

- - c field: 0 = dim down / 1 = dim up

- - StepCode field: 000b = Stop dimming

- - StepCode field: 001b = Start dimming in the full dimming range

- step increments with StepCode field: x, with x >001b are not supported
**DPT:** Name DPT_Control_Dimming DPT ID 3.007 Datatype format B1U3
Field Description Sup. Unit
c Dimming direction: dim up (1) / dim down (0) M -StepCode Start/Stop commands see above
**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 64
**LTE-Mode-Service**
**(event):** Timeout: -- Min
Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
-**Special Features:**
This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority
handling in clause 2.2.2.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The
behavior is controlled by configuration parameter ActuatorMode.

|FB: LDAB|Col2|LTE-Mode Server Input RelSetvalueControlCmd<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory 1) Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|<br>The input RelSetvalueControlCmd is used to trigger relative dimming commands by a Lighting Controller.<br>RelSetvalueControlCmd supports only thestandard mechanism for relative dimmingbetween a Lighting<br>Controller and LDAB:<br>- <br>the setpoint value of the dimmer is increased and decreased starting from the current value via<br>combined start/stop and increase/decrease command attributes<br>- <br>- c field: 0 = dim down / 1 = dim up<br>- <br>- StepCode field: 000b = Stop dimming<br>- <br>- StepCode field: 001b = Start dimming in the full dimming range<br>- <br>step increments with StepCode field: x, with x>001b are not supported|
|**DPT:**|Name|Name|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPT ID|DPT ID|DPT ID|3.007|3.007|Datatype format|Datatype format|Datatype format|B1U3|B1U3|B1U3|B1U3|B1U3|B1U3|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|_<br> <br> <br> <br>Description|<br>Sup.|<br>Unit|Default|Default|Default|Default|Default|
|<br>c|<br>c|<br>c|<br>c|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>Dimming direction: dim up (1) / dim down (0)|<br>M|<br>--|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|<br>StepCode|<br>StepCode|<br>StepCode|<br>StepCode|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above|<br>Start/Stop commands see above||||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>64|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, RelSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|


-----

###### 2.5.17 Input AbsSetvalueControlCmd

**FB:** LDAB **LTE-Mode Server Input** AbsSetvalueControlCmd Mandatory [1) ] Optional
**Name:**

**Description:**
The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting
Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter
DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value
jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not
implemented)
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Unit
SetValue Dimming actuator setpoint in % M % cs
**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 65
**LTE-Mode-Service**
**(event):** Timeout: -- Min

Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
-**Special Features:**
This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority
handling in clause 2.2.2.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The
behavior is controlled by configuration parameter ActuatorMode.

|FB: LDAB|Col2|LTE-Mode Server Input AbsSetvalueControlCmd<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory 1) Optional|Col14|Col15|Col16|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|<br>The input AbsSetvalueControlCmd is used to set the absolute dimming level of the actuator by a Lighting<br>Controller. Parameter DimmModeSelection defines the dimming behaviour. If parameter<br>DimmModeSelection is set to ‘ramp’, the actuator enters the state DIMMING. otherwise the actual value<br>jumps to the set-value immediately (default behaviour if parameter DimmModeSelection is not<br>implemented)|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Default|Default|Default|Default|Default|
|SetValue|SetValue|SetValue|SetValue|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|Dimming actuator setpoint in%|M|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>65|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down||||
|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
