|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1) If the LDAB is directly controlled by lighting sensors, AbsSetvalueControlCmd input is disabled. The<br>behavior is controlled by configuration parameter ActuatorMode.|


-----

###### 2.5.18 Input FadeToControlCmd

**FB:** LDAB **LTE-Mode Server Input** FadeToControlCmd Mandatory Optional [1) ]
**Name:**

**Description:**
The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute
dimming value according to the command field target-level. Dimming shall be executed according to the
additional command field fade time.
Command field fade time represents the absolute dimming time from the actual dimming level to the
_target-level._
**DPT:** Name DPT_ScalingSpeed DPT ID 225.001 Datatype format U16U8
Field Description Sup. Unit Default
fade-time Dimming time to fade from the actual level to the M ms cs
target level
resolution: 100ms

target-level Dimming level in percentage; resolution ~0,4 % M % cs
**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 66
**LTE-Mode-Service**
**(event):** Timeout: -- Min

Write

**Property-Service**
Read only Read/Write
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
-**Special Features:**
This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority
handling in clause 2.2.2.3
In combination with NightMode, a timed switch on and autonomous switch off function can be
implemented
1) If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior
is controlled by configuration parameter ActuatorMode.

|FB: LDAB|Col2|LTE-Mode Server Input FadeToControlCmd<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional 1)|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|<br>The input FadeToControlCmd is written by a Lighting Controller to trigger dimming to an absolute<br>dimming value according to the command field_target-level_. Dimming shall be executed according to the<br>additional command field_fade time._<br>Command field_fade time_represents the absolute dimming time from the actual dimming level to the<br>_target-level._|
|**DPT:**|Name|Name|DPTScalingSpeed|DPTScalingSpeed|DPTScalingSpeed|DPT ID|DPT ID|DPT ID|225.001|225.001|Datatype format|Datatype format|Datatype format|Datatype format|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|
|fade-time|fade-time|fade-time|fade-time|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|Dimming time to fade from the actual level to the<br>target level<br>resolution: 100ms|M|ms|ms|cs|cs|cs|cs|cs|
|target-level|target-level|target-level|target-level|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|Dimming level inpercentage; resolution ~0,4 %|M|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>66|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|<br>**LTE-Mode-Service**<br>**(event):** <br>Write|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|<br>This input can be overruled by high priority inputs SwitchOnOffForced or LockDevice. See priority<br>handling in clause 2.2.2.3<br>In combination with NightMode, a timed switch on and autonomous switch off function can be<br>implemented<br>1)If the LDAB is directly controlled by lighting sensors, FadeToControlCmd input is disabled. The behavior<br>is controlled by configuration parameter ActuatorMode.|


-----

###### 2.5.19 Input ControlModeUser

**FB:** LDAB **LTE-Mode Client Input** ControlModeUser Mandatory Optional
**Name:**

**Description:**
An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request
automatic or manual lighting control
**DPT:** Name DPT_LightControlMode DPT ID 20.604 Datatype format N8
Field Description Sup. Unit Default
ControlMode This field shall indicate whether automatic control M -- cs
(0) or manual control (1) is currently active
values 2 to 255 are reserved for future extensions

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** 421 (LSSB)
IO Type(ID): Property ID: 64
420 (LDSB)

**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value [2)]
**Exception Handling:** Save at Powerdown [2)]
-**Special Features:**
1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see
comments in clause 1.2.3
This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)
2) Initialization of this input after power return is implementation specific. Persistent storage is an optional
feature.

|FB: LDAB|Col2|LTE-Mode Client Input ControlModeUser<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|<br>An update of input ControlModeUser indicates the request from a Lighting Sensor LSSB/LDSB to request<br>automatic or manual lighting control|
|**DPT:**|Name|Name|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPTLightControlMode|DPT ID|DPT ID|DPT ID|20.604|20.604|20.604|20.604|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|
|<br>_<br>Field<br>ControlMode|<br>_<br>Field<br>ControlMode|<br>_<br>Field<br>ControlMode|<br>_<br>Field<br>ControlMode|<br>_<br>Field<br>ControlMode|<br>_<br>Field<br>ControlMode|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Description<br>This field shall indicate whether automatic control<br>(0) or manual control (1) is currently active<br>values 2to 255 are reserved for future extensions|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|<br> <br>IO Type(ID):<br>421 (LSSB)<br>420 (LDSB) <br>Property ID:<br>64|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||~~2)~~|~~2)~~|
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||~~2)~~|
|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|<br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|<br>1) Usually this input may only implemented in a Controller which emulates a LDAB actuator proxy, see<br>comments in clause 1.2.3<br>This input is disabled if the LDAB is controlled by a Controller (⇒ see parameter ActuatorMode)<br>2) Initialization of this input after power return is implementation specific. Persistent storage is an optional<br>feature.|


-----

###### 2.5.20 Input RelDimmingSpeed

**FB:** LDAB **LTE-Mode Server Input** RelDimmingSpeed Mandatory Optional [1) ]
**Name:**

**Description:**
RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to
execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.
The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via

- LTE-Mode Write multicast addressing in the LightingGroup

- or via Property Write and individual addressing
**DPT:** Name DPT_TimePeriod_100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Unit Default
time Dimming time to fade from 0 % to 100 % M ms cs
resolution: 100ms

**Communication:**

**Binding Group:**

Class Type Default

Geographical BuildingZone.Room.Subzone cs (see parameter LightingGroup)

Application Specific

Unassigned Broadcast Configurable

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 67
**LTE-Mode-Service**
**(event):** Timeout: -- Min

Write [1)]

**Property-Service**
Read only Read/Write [1)]
**(individual access):**

**Value after Power-up:** Default Value Stored Value
**Exception Handling:** Save at Power-down
-**Special Features:**
1) Implementation of this Parameter is optional
If implemented
- this Parameter shall be accessible via individually addressed Property Service
- additional support as LTE-Mode runtime parameter is optional

|FB: LDAB|Col2|LTE-Mode Server Input RelDimmingSpeed<br>Name:|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory Optional 1)|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|<br>RelDimmingSpeed represents the dimming time for the entire dimming range from 0 % to 100 % to<br>execute relative light dimming commands RelSetvalueControl and RelSetvalueControlCmd.<br>The input RelDimmingSpeed is written by a Lighting Controller or a Management Client via<br>- LTE-Mode Write multicast addressing in the LightingGroup<br>- or via Property Write and individual addressing|
|**DPT:**|Name|Name|DPT_TimePeriod_100MSec|DPT_TimePeriod_100MSec|DPT_TimePeriod_100MSec|DPT ID|DPT ID|DPT ID|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Unit|Unit|Default|Default|Default|Default|Default|
|time|time|time|time|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|Dimming time to fade from 0 % to 100 %<br>resolution: 100ms|M|ms|ms|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|Class|Class|Class|Class|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|cs (see parameter LightingGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable|Broadcast<br>Configurable||||||||||||
|**DP Address:**|**DP Address:**|**DP Address:**|**DP Address:**|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|IO Type(ID): <br>418 (LDAB) <br>Property ID:<br>67|
|<br>**LTE-Mode-Service**<br>**(event):** <br>Write <br> 1)|<br>**LTE-Mode-Service**<br>**(event):** <br>Write <br> 1)|<br>**LTE-Mode-Service**<br>**(event):** <br>Write <br> 1)|<br>**LTE-Mode-Service**<br>**(event):** <br>Write <br> 1)|Timeout:|--|--|--|--|--|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|Min|
|<br>  <br>**Property-Service**<br>**(individual access):**|<br>  <br>**Property-Service**<br>**(individual access):**|<br>  <br>**Property-Service**<br>**(individual access):**|<br>  <br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|Read only<br>Read/Write<br> 1)|
|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value|**Value after Power-up:** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down|Save at Power-down||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|<br>~~1)~~ Implementation of this Parameter is optional<br>    If implemented<br>   -  this Parameter shall be accessible via individually addressed Property Service<br>   -additional support as LTE-Mode runtime parameter is optional|


-----

###### 2.5.21 Parameter-set LightingGroup LightingGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 2.5.21.1 Parameter BuildingZone Same as for LSAB, see 1.5.14.1, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 101
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.21.2 Parameter Room Same as for LSAB, see 0, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 102
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.21.3 Parameter Subzone Same as for LSAB, see 0, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 103
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.22 Parameter-set SceneGroup SceneGroup is implemented using the LTE-Mode Geographical zone concept. It consists of 3 properties belonging together.

 2.5.22.1 Parameter BuildingZone Same as for LSAB, see 1.5.15.1, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 104
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.22.2 Parameter Room Same as for LSAB, see 0, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 105
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.22.3 Parameter Subzone Same as for LSAB, see 0, except

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 101<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 102<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 103<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 104<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 105<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 106<br>Start-Index: 1 N° of elements 1|
|---|---|


-----

###### 2.5.23 Parameter ActuatorMode Same as for LSAB, see 1.5.16, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 110
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.24 Parameter EnableInfoOnOff Same as for LSAB, see 1.5.17, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 111
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.25 Parameter EnableActualDimmingValue

**FB:** LDAB **Property Name (Server):** EnableActualDimmingValue Mandatory Optional
**Description:**
This parameter is used to enable or disable spontaneous transmission of actuator state
ActualDimmingValue in the LTE-Mode runtime system
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit
b 0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 112
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.26 Parameter OnDelay Same as for LSAB, see 1.5.18, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 113
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.27 Parameter OffDelay Same as for LSAB, see 1.5.19, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 114
**(in the server)** Start-Index: 1 N° of elements 1

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 110<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 111<br>Start-Index: 1 N° of elements 1|
|---|---|

|FB: LDAB|Col2|Property Name (Server): EnableActualDimmingValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of actuator state<br>ActualDimmingValue inthe LTE-Mode runtime system|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|b|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable||||||||||0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>112<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 113<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 114<br>Start-Index: 1 N° of elements 1|
|---|---|


-----

###### 2.5.28 Parameter TimedOnDuration Same as for LSAB, see 1.5.20, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 115
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.29 Parameter PrewarningDuration Same as for LSAB, see 1.5.21, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 116
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.30 Parameter EnableActuatorStatus Same as for LSAB, see 1.5.22, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 117
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.31 Parameter EnableActuatorErrorInfo Same as for LSAB, see 1.5.23, except

**DP Address:** IO Type(ID): 417 (LDAB) Property ID: 118
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.32 Parameter EnableDetectedLoadType

**FB:** LDAB **Property Name (Server):** EnableDetectedLoadType Mandatory Optional
**Description:**
This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the
LTE-Mode runtime system
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit
b 0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 119
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 115<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 116<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 117<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 417 (LDAB) Property ID: 118<br>Start-Index: 1 N° of elements 1|
|---|---|

|FB: LDAB|Col2|Property Name (Server): EnableDetectedLoadType|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory|Col14|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|<br>This parameter is used to enable or disable spontaneous transmission of DetectedLoadType in the<br>LTE-Mode runtime system|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|
|b|b|b|b|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|||||||||||cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>119<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.33 Parameter PowerReturnMode

FB: LDAB Property Name (Server): PowerReturnMode Mandatory Optional
**Description:**
Parameter to define the behavior of the actuator after return of the supply power or after a restart of the
application.
**DPT:** Name DPT_BehaviourBusPowerU DPT ID 20.601 Datatype format N8
pDown

Field Description Sup. Range Unit Default
Mode - 0 = off M [0;1;3;4] off

              - 1 = on

              - 3 = value according additional
parameter PowerReturnValue

             - 4 = last (saved value at power down)

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 120
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
It is allowed to restrict the range of values of this parameter,
e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non
volatile memory

###### 2.5.34 Parameter PowerReturnValue

**FB:** LDAB **Property Name (Server):** PowerReturnValue Mandatory Optional
**Description:**
Parameter in addition to parameter PowerReturnMode = 3; to define the behavior after power return
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
Setvalue Dimming value in percentage 0 % to 100 % % cs
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 121
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): PowerReturnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|<br>Parameter to define the behavior of the actuator after return of the supply power or after a restart of the<br>application.|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|- 0 = off<br>- 1 = on<br>- 3 = value according additional<br>        parameter PowerReturnValue<br>- 4 = last (saved value at power down)|M|M|[0;1;3;4]|[0;1;3;4]|[0;1;3;4]|[0;1;3;4]||||off|off|off|off|off|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>120<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|<br>It is allowed to restrict the range of values of this parameter,<br>e.g. value 4 is not applicable if the actuator is not able to save its state during/before power down in non<br>volatile memory|

|FB: LDAB|Col2|Property Name (Server): PowerReturnValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|<br>Parameter inaddition to parameter PowerReturnMode =3; to define the behavior after power return|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br> <br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br>Range|<br>Range|<br>Range|<br>Range|<br>Range|<br> <br>Unit|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>121<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.35 Parameter BusFailureMode

**FB:** LDAB **Property Name (Server):** BusFailureMode Mandatory Optional
**Description:**
Parameter to define the behavior of the actuator in case of a bus failure
**DPT:** Name DPT_BehaviourBusPowerU DPT ID 20.601 Datatype format N8
pDown

Field Description Sup. Range Unit
Mode - 0 = off M [0 to 3]

              - 1 = on

             - 2 = no change

              - 3 = value according additional
parameter BusFailureValue

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 122
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.36 Parameter BusFailureValue

**FB:** LDAB **Property Name (Server):** BusFailureValue Mandatory Optional
**Description:**
Parameter in addition to parameter BusFailureMode = 3; to define the behavior in case of a bus failure
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 123
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): BusFailureMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|<br>Parameter to define the behavior of the actuator incase of a bus failure|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br> parameter BusFailureValue|M|M|[0 to 3]|[0 to 3]|[0 to 3]|[0 to 3]||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>122<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|<br> <br>Read level<br>-- <br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LDAB|Col2|Property Name (Server): BusFailureValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|<br>Parameter inaddition to parameter BusFailureMode =3; to define the behavior incase of a bus failure|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>123<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.37 Parameter BusReturnMode

**FB:** LDAB **Property Name (Server):** BusReturnMode Mandatory Optional

**Description:**
Parameter to define the behavior of the actuator in case of a recovery of the bus.
**DPT:** Name DPT_BehaviourBusPowerU DPT ID 20.601 Datatype format N8
pDown

Field Description Sup. Range Unit
Mode - 0 = off M [0 to 4]

              - 1 = on

             - 2 = no change

              - 3 = value according additional
parameter BusReturnValue

              - 4 = last (saved value at bus failure)

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 124
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
It is allowed to restrict the range of values of this parameter

###### 2.5.38 Parameter BusReturnValue

**FB:** LDAB **Property Name (Server):** BusReturnValue Mandatory Optional
**Description:**
Parameter in addition to parameter BusReturnMode = 3; to define the behavior after a recovery of the bus
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percent 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 125
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): BusReturnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|<br>Parameter to define the behavior of the actuator incase of a recovery of the bus.|
|**DPT:**|Name|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT_BehaviourBusPowerU<br>pDown|DPT ID|20.601|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according additional<br>         parameter BusReturnValue<br>- 4 = last (saved value at bus failure)|M|M|M|[0 to 4]|[0 to 4]|[0 to 4]|[0 to 4]|||cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>124<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|

|FB: LDAB|Col2|Property Name (Server): BusReturnValue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|<br>Parameter inaddition to parameter BusReturnMode =3; to define the behavior after a recovery of the bus|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>125<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.39 Parameter PowerFailureMode

**FB:** LDAB **Property Name (Server):** PowerFailureMode Mandatory Optional
**Description:**
Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the
LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)
is powered separately via the mains power of the lamp.
**DPT:** Name DPT_BehaviourBusPowerUpDown DPT ID 20.601 Datatype format
Field Description Sup. Range Unit
Mode - 0 = off M [0 to 2]

              - 1 = on

             - 2 = no change

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 126
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): PowerFailureMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|<br>Parameter to define the behavior of the actuator in case of the supply power failure and shutdown of the<br>LDAB application program. This parameter may be useful if the dimmer output logic (e.g. a co-processor)<br>is powered separately via the mains power of the lamp.|
|**DPT:**|Name|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPT ID|DPT ID|DPT ID|DPT ID|20.601|20.601|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|- 0 = off<br>- 1 = on<br>- 2 = no change|M|M|[0 to 2]|[0 to 2]|[0 to 2]|[0 to 2]||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>126<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.40 Parameter BehaviourAtLocking

**FB:** LDAB **Property Name (Server):** BehaviourAtLocking Mandatory Optional
**Description:**
Parameter to define the behavior of the actuator in case of input LockDevice changing from
false -> true
**DPT:** Name DPT_Behaviour_Lock_ DPT ID 20.600 Datatype format N8
Unlock

Field Description Sup. Range Unit
Mode - 0 = off M [0 to 3]

              - 1 = on

             - 2 = no change

             - 3 = value according to parameter
LockSetvalue

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 127
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
It is allowed to restrict the range of values of this parameter

###### 2.5.41 Parameter LockSetvalue

**FB:** LDAB **Property Name (Server):** LockSetvalue Mandatory Optional
**Description:**
Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the
lock state
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 128
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): BehaviourAtLocking|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>false -> true|
|**DPT:**|Name|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT ID|20.600|20.600|20.600|20.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        LockSetvalue|M|M|[0 to 3]|[0 to 3]|[0 to 3]|[0 to 3]||||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>127<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|

|FB: LDAB|Col2|Property Name (Server): LockSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtLocking = 3; to define the behavior at the beginning of the<br>lock state|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>Setvalue|<br>Setvalue|<br>Setvalue|<br>Dimming value in percentage|<br>Dimming value in percentage|<br>Dimming value in percentage|<br>Dimming value in percentage|<br>Dimming value in percentage|<br>Dimming value in percentage||||<br>0 % to 100 %|<br>0 % to 100 %|<br>0 % to 100 %|<br>0 % to 100 %|<br> %|<br> %|<br> %|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>128<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.42 Parameter BehaviourAtUnlocking

**FB:** LDAB **Property Name (Server):** BehaviourAtUnlocking Mandatory Optional
**Description:**
Parameter to define the behavior of the actuator in case of input LockDevice changing from
true -> false
**DPT:** Name DPT_Behaviour_Lock_ DPT ID 20.600 Datatype format N8
Unlock

Field Description Sup. Range Unit
Mode - 0 = off M [0 to 6]

              - 1 = on

             - 2 = no change

             - 3 = value according to parameter
UnlockSetvalue

             - 4 = memory function value

             - 5 = updated value

              - 6 = value before locking

**Communication:**

**DP Address:** IO Type(ID): 41( (LDAB) Property ID: 129
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
It is allowed to restrict the range of values of this parameter

###### 2.5.43 Parameter UnlockSetvalue

**FB:** LDAB **Property Name (Server):** UnlockSetvalue Mandatory Optional
**Description:**
Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the
lock state
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 130
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): BehaviourAtUnlocking|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|<br>Parameter to define the behavior of the actuator in case of input LockDevice changing from<br>true -> false|
|**DPT:**|Name|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT_Behaviour_Lock_<br>Unlock|DPT ID|20.600|20.600|20.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|- 0 = off<br>- 1 = on<br>- 2 = no change<br>- 3 = value according to parameter<br>        UnlockSetvalue<br>- 4 = memory function value<br>- 5 = updated value<br>- 6= value before locking|M|M|[0 to 6]|[0 to 6]|[0 to 6]|[0 to 6]|||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>129<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|<br>It is allowed to restrict the range of values of this parameter|

|FB: LDAB|Col2|Property Name (Server): UnlockSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|<br>Parameter in addition to parameter BehaviourAtUnlocking = 3; to define the behavior at the end of the<br>lock state|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>130<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.44 Parameter SceneLearningModeEnable Same as for LSAB, see 1.5.30, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 131
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.45 Parameter SceneNumberList[n] Same as for LSAB, see 1.5.31, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 132
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.46 Parameter SceneTaughtIn[n] Same as for LSAB, see 1.5.32, except

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 133
**(in the server)** Start-Index: 1 N° of elements 1

###### 2.5.47 Parameter SceneAbsSetvalue[n]

**FB:** LDAB **Property Name (Server):** SceneAbsSetvalue[n] Mandatory Optional
**Description:**
For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene
Number.
This Datapoint shall be an array Property which contains one entry for each Scene Index that is
supported by the FB LDAB, with:

- current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB

- max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB

- current_nr_of_elem ≤ max_nr_of_elem ≤ 64
Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.
These array elements have not been configured yet and are invalid.
SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index
n in this array Property shall relate to the same Scene Number as the array elements in the following
array Properties:

- SceneNumberList[]

- SceneTaughtIn[]

- SceneFadeTime[]
SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input
NumberedSceneControl if the storage function is enabled for that Scene Index.
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 134
**(in the server)** Start-Index: 1 N° of elements see above [1)]

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) The number of array elements shall be the same as for Property SceneNumberList.

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 131<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 132<br>Start-Index: 1 N° of elements 1|
|---|---|

|DP Address:<br>(in the server)|IO Type(ID): 418 (LDAB) Property ID: 133<br>Start-Index: 1 N° of elements 1|
|---|---|

|FB: LDAB|Col2|Property Name (Server): SceneAbsSetvalue[n]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|<br>For each Scene Index this Property shall define the dimming level state after recalling a dedicated Scene<br>Number.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneAbsSetvalue information is interlinked with Scene Number via the Scene Index. Values at an index<br>n in this array Property shall relate to the same Scene Number as the array elements in the following<br>array Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneFadeTime[]<br>SceneAbsSetvalue may be solely defined by configuration or may be changed at runtime via input<br>NumberedSceneControl ifthe storage function is enabled for that Scene Index.|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>Field|<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>134<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|


-----

###### 2.5.48 Parameter SceneFadeTime[n]

**FB:** LDAB **Property Name (Server):** SceneFadeTime[n] Mandatory Optional
**Description:**
For each Scene Index this parameter shall define the dimming speed as fixed total time after which the
new set value of the recalled scene shall be reached.
This Datapoint shall be an array Property which contains one entry for each Scene Index that is
supported by the FB LDAB, with:

- current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB

- max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB

- current_nr_of_elem ≤ max_nr_of_elem ≤ 64

Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.
These array elements have not been configured yet and are invalid.

SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n
in this array Property shall relate to the same Scene Number as the array elements in the following array
Properties:

- SceneNumberList[]

- SceneTaughtIn[]

- SceneAbsSetvalue[]
**DPT:** Name DPT_TimePeriod_100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit
Time Fade time with a resolution of 100ms cs s
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 135
**(in the server)** Start-Index: 1 N° of elements see above [1)]

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
1) The number of array elements shall be the same as for Property SceneNumberList.

|FB: LDAB|Col2|Property Name (Server): SceneFadeTime[n]|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|<br>For each Scene Index this parameter shall define the dimming speed as fixed total time after which the<br>new set value of the recalled scene shall be reached.<br>This Datapoint shall be an array Property which contains one entry for each Scene Index that is<br>supported by the FB LDAB, with:<br>- <br>current_nr_of_elem: shall equal the number of scenes that is currently configured in this FB<br>- <br>max_nr_of_elem: shall equal the maximal number of scenes that is supported by this FB<br>- <br>current_nr_of_elem ≤ max_nr_of_elem ≤ 64<br>Array elements beyond the current_nr_of_elem are void and shall not be evaluated by the FB at runtime.<br>These array elements have not been configured yet and are invalid.<br>SceneFadeTime information is interlinked with Scene Number via the Scene Index. Values at an index n<br>in this array Property shall relate to the same Scene Number as the array elements in the following array<br>Properties:<br>- <br>SceneNumberList[]<br>- <br>SceneTaughtIn[]<br>- <br>SceneAbsSetvalue[]|
|**DPT:**|Name|Name|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|
|<br>Field|<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Time|Time|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|Fade time with a resolution of 100ms|||cs|cs|cs|cs|s|s|s|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>135<br>Start-Index:<br>1 <br>N°of elements <br>see above 1)|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|<br>~~1)~~ The number of array elements shallbe the same as for Property SceneNumberList.|


-----

###### 2.5.49 Parameter MinimumSetvalue

**FB:** LDAB **Property Name (Server):** MinimumSetvalue Mandatory Optional
**Description:**
This parameter defines the minimum dimmable value.
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 140
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
A value below the minimum dimming value forces a switch-off or setting the actual dimming value to
MinimumSetvalue

###### 2.5.50 Parameter MaximumSetvalue

**FB:** LDAB **Property Name (Server):** MaximumSetvalue Mandatory Optional
**Description:**
This parameter defines the maximum dimmable value.
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit
Setvalue Dimming value in percentage 0 % to 100 % %
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 141
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
A value above the maximum dimming value is limited by the MaximumSetvalue

|FB: LDAB|Col2|Property Name (Server): MinimumSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|<br>This parameter defines the minimum dimmable value.|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>140<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|<br>A value below the minimum dimming value forces a switch-off or setting the actual dimming value to<br>MinimumSetvalue|

|FB: LDAB|Col2|Property Name (Server): MaximumSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|<br>This parameter defines the maximum dimmable value.|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage|Dimming value inpercentage||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>141<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|<br>A value above the maximum dimming value is limited by the MaximumSetvalue|


-----

###### 2.5.51 Parameter DimmModeSelection

**FB:** LDAB **Property Name (Server):** DimmModeSelection Mandatory Optional
**Description:**
This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or
AbsSetvalueControlCmd.
If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.
Otherwise the set-value is adopted immediately.
**DPT:** Name DPT_Ramp DPT ID 1.004 Datatype format B1
Field Description Sup. Range Unit
b 0: No ramp {0,1} -1: Ramp

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 142
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): DimmModeSelection|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|<br>This parameter selects the behavior ‘dimming’ / ‘jumping’ after reception of AbsSetvalueControl or<br>AbsSetvalueControlCmd.<br>If the parameter is set to ‘Ramp’, the actuator enters the state DIMMING to gradually reach the set-value.<br>Otherwise the set-value is adopted immediately.|
|**DPT:**|Name|Name|DPTRamp|DPTRamp|DPTRamp|DPTRamp|DPTRamp|DPT ID|1.004|1.004|1.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|b|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|0: No ramp<br>1: Ramp|||{0,1}|{0,1}|{0,1}|{0,1}|--|--|--|No<br>ramp|No<br>ramp|No<br>ramp|No<br>ramp|No<br>ramp|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>142<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 2.5.52 Parameter SwitchOnMode

**FB:** LDAB **Property Name (Server):** SwitchOnMode Mandatory Optional
**Description:**
This parameter defines the initial dimming value after changing from OFF-state -> ON-state
due to commands SwitchOnOff and SwitchOnOffControlCmd
**DPT:** Name DPT_SwitchOnMode DPT ID 20.608 Datatype format N8
Field Description Sup. Range Unit Default
Mode - 0 = last actual value (dimming value M [0 to 2] cs
in the last ON-State)

              - 1 = value according additional
parameter SwitchOnSetvalue

               - 2 = last received absolute setvalue [1)]

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 143
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write

**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
It is allowed to restrict the range of values of this parameter
1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd

###### 2.5.52.1 Parameter SwitchOnSetvalue

**FB:** LDAB **Property Name (Server):** SwitchOnSetvalue Mandatory Optional
**Description:**
Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing
from OFF-state -> ON-state due to commands

- SwitchOnOff

- SwitchOnOffControlCmd
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
Setvalue Dimming value in percent 0,4 % to 100 % % cs
**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 144
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.
If the parameter is out of this range, the effective switch on set-value shall be limited by
Minimum/MaximumSevalue.

|FB: LDAB|Col2|Property Name (Server): SwitchOnMode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory Optional|Col16|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|<br>This parameter defines the initial dimming value after changing from OFF-state -> ON-state<br>due to commands SwitchOnOffand SwitchOnOffControlCmd|
|**DPT:**|Name|DPT_SwitchOnMode|DPT_SwitchOnMode|DPT_SwitchOnMode|DPT_SwitchOnMode|DPT_SwitchOnMode|DPT ID|20.608|20.608|20.608|20.608|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|Mode|Mode|Mode|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|- 0 = last actual value (dimming value<br>        in the last ON-State)<br>- 1 = value according additional<br>         parameter SwitchOnSetvalue<br>- 2 = last received absolute setvalue 1)|M|M|[0 to 2]|[0 to 2]|[0 to 2]|[0 to 2]|||cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>418 (LDAB)<br>Property ID:<br>143<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|**Protection**|**Protection**|**Protection**|**Protection**|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|Read level<br>--<br>Write level<br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|<br>It is allowed to restrict the range of values of this parameter<br>1) target setvalue according to inputs AbsSetvalueControl, AbsSetvalueControlCmd, FadeToControlCmd|

|FB: LDAB|Col2|Property Name (Server): SwitchOnSetvalue|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|<br>Parameter in addition to parameter SwitchOnMode = 1 to define the initial dimming value after changing<br>from OFF-state -> ON-state due to commands<br>- SwitchOnOff<br>- SwitchOnOffControlCmd|
|**DPT:**|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|U8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent|Dimming value inpercent||||0,4 % to 100 %|0,4 % to 100 %|0,4 % to 100 %|0,4 % to 100 %|0,4 % to 100 %|%|%|cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>144<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|<br>The value of this parameter shall be in the range of MinimumSetvalue to MaximumSetvalue.<br>If the parameter is out of this range, the effective switch on set-value shall be limited by<br>Minimum/MaximumSevalue.|


-----

###### 2.5.53 Parameter RelativOffEnable

**FB:** LDAB **Property Name (Server):** RelativOffEnable Mandatory Optional
**Description:**
This parameter is used to enable/disable switching-off the light due to commands

- RelSetvalueControl

- RelSetvalueControlCmd
if the newly calculated set-value is below MinimumSetvalue.
**DPT:** Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit
b 0: disable
1: enable

**Communication:**

**DP Address:** IO Type(ID): 418 (LDAB) Property ID: 145
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
###### 2.5.54 Parameter LoadAdaptation

**FB:** LDAB **Property Name (Server):** LoadAdaptation Mandatory Optional
**Description:**
Parameter to select the load type. The load type may be detected automatically by the actuator or may be
selected explicitely by configuration.
The effective load type may ca be reported by diagnostic Property DetectedLoadType
**DPT:** Name DPT_LoadTypeSet DPT ID 20.609 Datatype format N8
Field Description Sup. Range Unit
Mode - 0 = automatic M [0 to 2]

              - 1 = leading edge (inductive load)

              - 2 = trailing edge (capacitive load)

**Communication:**

**DP Address:** IO Type(ID): 41( (LDAB) Property ID: 146
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level -- Write level -**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
-**Special Features:**
-
|FB: LDAB|Col2|Property Name (Server): RelativOffEnable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory|Col16|Col17|Col18|Col19|Optional|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|<br>This parameter is used to enable/disable switching-off the light due to commands<br>- RelSetvalueControl<br>- RelSetvalueControlCmd<br>ifthe newly calculated set-value is below MinimumSetvalue.|
|**DPT:**|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|b|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable|0: disable<br>1:enable||||||||||0|0|0|0|0|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>418 (LDAB)<br>Property ID:<br>145<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|

|FB: LDAB|Col2|Property Name (Server): LoadAdaptation|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory|Col15|Col16|Col17|Optional|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|<br>Parameter to select the load type. The load type may be detected automatically by the actuator or may be<br>selected explicitely by configuration.<br>The effective load type may ca be reported by diagnostic Property DetectedLoadType|
|**DPT:**|Name|DPTLoadTypeSet|DPTLoadTypeSet|DPTLoadTypeSet|DPTLoadTypeSet|DPTLoadTypeSet|DPT ID|20.609|20.609|20.609|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|Mode|Mode|Mode|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|- 0 = automatic<br>- 1 = leading edge (inductive load)<br>- 2 =trailing edge (capacitive load)|M|M|[0 to 2]|[0 to 2]|[0 to 2]|[0 to 2]|||cs|cs|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|<br>**DP Address:**<br>**(inthe server) **|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>41( (LDAB)<br>Property ID:<br>146<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|<br> <br>Read level <br>--<br>Write level <br>--|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|<br>     <br>   <br>  <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

