# Application Descriptions

## Lighting

 DALI interfaces

###### Summary

 This document specifies standard solutions for KNX/DALI-interfaces for runtime communication, scenes and DALI diagnostics.

 Version 01.04.01 is an Approved Standard.


-----

#### Document updates

###### Version Date Modifications

1.0.00 2011.05.2 - Rearrangement of PID-values.

               - Preparation of the Draft for Voting.
1.0.05 2011.10.27 - Preparation of the Draft for Voting.
1.0.06 2012.03.13 - Publication of the Approved Standard
01.01.01 2013.09.06 - AN150 “FB Profiles for existing FBs” integrated.
01.01.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.
01.02.01 2014.09.16 - AN166 “DALI Emergency Light Control” integrated.
WDv01 2016.05.11 Addition of a new clause 6. For FB DALI Proxy Colour Control
WDv02 2016.05.11 Result of the WGI Editing Meeting
WDv03 2016.07.13 Final version for RfV as result of of WGI review in Online Meeting 20160708

WDv04 2016.07.29 Still some relics of 7.005 replaced by 7.004

01.03.02 2016.11.19 - Inclusion of the resolution of comments from RfV.

               - Preparation of the Draft for Voting.
01.04.01 2019.10.29 - Inclusion of the resolution of comments from Final Voting (editorial only).

              - Creation of the Approved Standard.

#### References

[01] Chapter 3/7/2 “Datapoint Types”

[02] Chapter 6/30/1 “Runtime Profiles”

[03] IEC 62386-102 Ed.1, Digital addressable lighting interface – Part 102, General
_requirements – Control gear_

[04] IEC 62386-202 Ed.1, Digital addressable lighting interface – Part 202, Particular
_requirements for control-gears – Self-contained emergency lighting (device type 1)_

[05] IEC 62386-209 Ed.1, Digital addressable lighting interface – Part 209, Particular
requirements for control gear – Colour control (device type 8)

Filename: 07_20_03 DALI Proxy Basic v01.04.01 AS.docx
Version: 01.04.01
Status: Approved Standard
Savedate: 2019.10.29
Number of pages: 119

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 2 f 119

|Version|Date|Modifications|
|---|---|---|
|1.0.00|2011.05.2| Rearrangement of PID-values.<br> Preparation of the Draft for Voting.|
|1.0.05|2011.10.27| Preparation of the Draft for Voting.|
|1.0.06|2012.03.13| Publication of the Approved Standard|
|01.01.01|2013.09.06| AN150 “FB Profiles for existing FBs” integrated.|
|01.01.02|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|
|01.02.01|2014.09.16| AN166 “DALI Emergency Light Control” integrated.|
|WDv01|2016.05.11|Addition of a new clause 6. For FB DALI Proxy Colour Control|
|WDv02|2016.05.11|Result of the WGI Editing Meeting|
|WDv03|2016.07.13|Final version for RfV as result of of WGI review in Online Meeting 20160708|
|WDv04|2016.07.29|Still some relics of 7.005 replaced by 7.004|
|01.03.02|2016.11.19| Inclusion of the resolution of comments from RfV.<br> Preparation of the Draft for Voting.|
|01.04.01|2019.10.29| Inclusion of the resolution of comments from Final Voting (editorial only).<br> Creation of the Approved Standard.|


-----

#### Contents

###### 1 General Information .............................................................................................................. 8 1.1 Aims and objectives ........................................................................................................ 8 1.2 Motivation ....................................................................................................................... 9 1.3 Scope ............................................................................................................................. 10 1.4 Constraints .................................................................................................................... 10

 2 FB DALI Proxy Basic Light Application ........................................................................... 11 2.1 Overview ....................................................................................................................... 11 2.1.1 Feedback ........................................................................................................... 12 2.1.2 Optional Inputs.................................................................................................. 13 2.1.3 Behaviour concerning mandatory Datapoints ................................................... 14 2.1.4 Optional Parameters and default behaviour ...................................................... 16 2.1.5 Optional input Datapoints and default behaviour ............................................. 25 2.1.6 Optional Output Datapoints .............................................................................. 27 2.1.7 Behaviour at Bus Power Down and Bus Power Up .......................................... 28 2.1.8 Behaviour at mains power down and mains power up ..................................... 28 2.2 Functional Block diagram ............................................................................................. 29 2.3 FB Profiles .................................................................................................................... 30 2.4 Datapoint Description ................................................................................................... 32 2.5 Detailed specification of Datapoints ............................................................................. 34 2.5.1 Input Switch On Off.......................................................................................... 34 2.5.2 Input Relative Setvalue Control ........................................................................ 35 2.5.3 Input Absolute Setvalue Control ....................................................................... 36 2.5.4 Input Timed StartStop ....................................................................................... 37 2.5.5 Input Forced ...................................................................................................... 38 2.5.6 Input Lock Device............................................................................................. 39 2.5.7 Output Info OnOff ............................................................................................ 40 2.5.8 Output Actual Dimming Value ......................................................................... 41 2.5.9 Status Control Gear DALI-channel .................................................................. 42 2.5.10 Status Lamp DALI-channel .............................................................................. 43 2.5.11 Parameter Minimum Set Value (PID: 110) ...................................................... 43 2.5.12 Parameter Maximum Set Value (PID: 111) ...................................................... 44 2.5.13 Parameter Switch On Set Value (PID: 112) ..................................................... 44 2.5.14 Parameter Dimm Mode Selection (PID: 113) ................................................... 45 2.5.15 Parameter Relative Off Enable (PID: 114) ....................................................... 45 2.5.16 Parameter Memory Function (PID: 115) .......................................................... 46 2.5.17 Parameter Dimming Speed (PID: 116) ............................................................. 46 2.5.18 Parameter KNX Fade Time (PID: 117) ............................................................ 47 2.5.19 Parameter DALI Fade Time (PID: 118) ........................................................... 47 2.5.20 Parameter On Delay (PID: 119) ........................................................................ 48 2.5.21 Parameter Off Delay (PID: 120) ....................................................................... 48 2.5.22 Parameter Dimming Speed for Switch On Set Value (PID: 121) ..................... 49 2.5.23 Parameter Dimming Speed for Switch Off (PID: 122) ..................................... 49 2.5.24 Parameter KNX Fade Time for Switch On Set Value (PID: 123) .................... 50 2.5.25 Parameter DALI Fade Time for Switch On Set Value (PID: 124) ................... 50 2.5.26 Parameter KNX Fade Time for Switch Off (PID: 125) .................................... 51 2.5.27 Parameter DALI Fade Time for Switch Off (PID: 126) ................................... 51 2.5.28 Parameter Switch Off Brightness (PID: 127) ................................................... 52 2.5.29 Parameter Switch Off Brightness Delay Time (PID: 128) ............................... 52

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 3 f 119


-----

###### 2.5.30 Parameter Timed On Duration (PID: 129)........................................................ 53 2.5.31 Parameter Prewarning Duration (PID: 130) ..................................................... 53 2.5.32 Parameter Timed On Retrigger Function (PID: 131) ....................................... 54 2.5.33 Parameter Manual Off Enable (PID: 132) ........................................................ 54 2.5.34 Parameter Invert Lock Device (PID: 133) ........................................................ 55 2.5.35 Parameter Behaviour at Locking (PID: 134) .................................................... 55 2.5.36 Parameter Lock Setvalue (PID: 135) ................................................................ 56 2.5.37 Parameter Behaviour at Unlocking (PID: 136) ................................................. 56 2.5.38 Parameter Unlock Setvalue (PID: 137)............................................................. 57 2.5.39 Parameter Transmission Cycle Time (PID: 138) .............................................. 57 2.5.40 Parameter Delta Dimming Value (PID: 139) .................................................... 58 2.5.41 Parameter KNX Bus Power Up Message Delay (PID: 140) ............................. 58 2.5.42 Parameter Behaviour KNX Bus Power Up (PID: 141) .................................... 59 2.5.43 Parameter Behaviour KNX Bus Power Down (PID: 142) ................................ 60 2.5.44 Parameter KNX Bus Power Up Set Value (PID: 143) ..................................... 60 2.5.45 Parameter KNX Bus Power Down Set Value (PID: 144) ................................. 61

 3 FB DALI Proxy Basic Scene Application (FB DPBSCA) ................................................. 62 3.1 Aims and objectives ...................................................................................................... 62 3.2 Functional specification ................................................................................................ 62 3.2.1 General structure of DALI Scenes .................................................................... 62 3.2.2 Input Scene Number ......................................................................................... 63 3.2.3 Input Scene Control .......................................................................................... 64 3.2.4 Parameter Scene Learning Mode Enable .......................................................... 64 3.2.5 Timing Behaviour of DALI Scenes .................................................................. 64 3.3 Constraints .................................................................................................................... 64 3.4 Functional Block diagram ............................................................................................. 65 3.5 Datapoint Description ................................................................................................... 65 3.6 FB Profiles .................................................................................................................... 66 3.7 Detailed specification of Datapoints ............................................................................. 67 3.7.1 Input Scene Number ......................................................................................... 67 3.7.2 Input Scene Control .......................................................................................... 68 3.7.3 Parameter KNX Scene Number List[](PID: 150) ............................................. 70 3.7.4 Parameter Channel Activation and Setvalue[] 1 to 64 (CAS01 to CAS64) (PID: 160 to 223) ................................................................................ 71 3.7.5 Parameter Scene Learning Mode Enable (PID: 151) ........................................ 72 3.7.6 Parameter KNX Scene Fade Time List[](PID: 154) ......................................... 73 3.7.7 Parameter DALI Scene Fade Time[] (PID: 155) .............................................. 74 3.7.8 Parameter Scene Taught In[] (STI[])(PID: 152) ............................................... 75

 4 DALI Proxy Basic Device specific ...................................................................................... 76
 4.1.1 Overview ........................................................................................................... 76 4.1.2 Constraints ........................................................................................................ 76 4.1.3 Overlapping DALI Groups ............................................................................... 76 4.1.4 Status information of DALI specific information ............................................. 76 4.2 Functional Block diagram ............................................................................................. 79 4.3 FB Profiles .................................................................................................................... 79 4.4 Datapoint description .................................................................................................... 79 4.5 Detailed specification of Datapoints ............................................................................. 80 4.5.1 DALI PSU Failure ............................................................................................ 80 4.5.2 DALI Short Circuit ........................................................................................... 81

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 4 f 119


-----

###### 4.5.3 DALI channel Failure ....................................................................................... 82 4.5.4 DALI Control Gear Information ....................................................................... 83 4.5.5 DALI Diagnostics ............................................................................................. 84 4.5.6 Combined Info On Off 1 (CIOO1) ................................................................... 85 4.5.7 Combined Info On Off 2 (CIOO2) ................................................................... 86 4.5.8 Combined Info On Off 3 (CIOO3) ................................................................... 87 4.5.9 Combined Info On Off 4 (CIOO4) ................................................................... 88 4.5.10 Combined Info On Off 5 (CIOO5) ................................................................... 89

 5 FB DALI Emergency Light Monitoring (FB DELM) ....................................................... 90 5.1 Aims and objectives ...................................................................................................... 90 5.2 Functional specification ................................................................................................ 90 5.2.1 Definitions......................................................................................................... 90 5.2.2 Basic model ....................................................................................................... 90 5.2.3 Functional overview.......................................................................................... 91 5.2.4 Further DALI functions .................................................................................... 92 5.2.5 Addressing DALI devices ................................................................................. 92 5.2.6 Converter Test Status ........................................................................................ 93 5.2.7 Sequence Diagrams ........................................................................................... 93 5.2.8 Unified data structure ........................................................................................ 94 5.2.9 DALI Addressed Datapoints and Datapoint Types .......................................... 95 5.3 Constraints .................................................................................................................... 95 5.4 Functional Block diagram ............................................................................................. 96 5.5 FB Profiles .................................................................................................................... 96 5.6 Detailed specification of the Datapoints ....................................................................... 97 5.6.1 Input Converter Test Control (CTC)................................................................. 97 5.6.2 Input Converter Control (CC) ........................................................................... 98 5.6.3 Input Set Emergency Level (SEL) .................................................................... 99 5.6.4 Input Converter Data Request (CDR) ............................................................. 100 5.6.5 Input Prolong Time (PT) ................................................................................. 101 5.6.6 Input Test Execution Timeout (TET) ............................................................. 102 5.6.7 Output Converter Status (CS) ......................................................................... 103 5.6.8 Output Converter Test Result (CTR) .............................................................. 104 5.6.9 Output Battery Info (BI) ................................................................................. 105 5.6.10 Output Converter FT Info (CFTI) ................................................................... 106 5.6.11 Output Converter DT Info (CDTI) ................................................................. 107 5.6.12 Output Converter PT Info (CPTI) ................................................................... 108 5.6.13 Output Converter Info (CI) ............................................................................. 109 5.6.14 Output Converter Info (CIF) ........................................................................... 110 5.6.15 Output Prolong Time Info (PTI) ..................................................................... 111 5.6.16 Output Test Execution Timeout Info (TETI) .................................................. 112

 6 DALI Proxy Colour Control ............................................................................................. 113 6.1 Aims and objectives .................................................................................................... 113 6.2 Functional specification .............................................................................................. 113 6.2.1 Definitions....................................................................................................... 113 6.2.2 Basic model ..................................................................................................... 114

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 5 f 119


-----

#### Abbreviations

**Datapoints**
ADV Actual Dimming Value ( IDV “Info Dimming Value”; Naming in channel Code Document)
ASC Absolute Setvalue Control ( DV “Dimming Value”; Naming in channel Code Document)
CAS01 Channel Activation and Setvalue for DALI-Channel 01
to CAS64 to Channel Activation and Setvalue for DALI-Channel 64

CIOO1 Combined Info On Off 1
CIOO2 Combined Info On Off 2
CIOO3 Combined Info On Off 3
CIOO4 Combined Info On Off 4
CIOO5 Combined Info On Off 5
DPSF DALI PSU Failure
DSC DALI Short Circuit
DCF DALI-channel Failure
DCGF DALI Control Gear Information
DDS DALI Diagnostics
FO Forced
IOO Info OnOff
LD Lock Device
RSC Relative Setvalue Control ( DC “Dimming Control”; Naming in channel Code Document)
SC Scene Control
SCDC Scene Configuration DALI-Channel
SN Scene Number
SGDC Status Control Gear DALI-channel
SLDC Status Lamp DALI-channel
SOO Switch On Off
TSS Timed StartStop
CDES Combined DALI Error Status

**Parameters**
BL Brightness at Locking
BPD Behaviour Bus Power Down
BPU Behaviour Bus Power Up
BSN Brightness for Scene Number
BUL Brightness at Unlocking
DFT DALI Fade Time
DFT_OSV DALI Fade Time On Set Value
DFT_OFF DALI Fade Time Off
DSFTL[] DALI Scene Fade Time List[]
DDV Delta Dimming Value
DMS Dimming Mode Selection
DS Dimming Speed
DS_OFF Dimming Speed for switch off
DS_OSV Dimming Speed for Switch On Set Value
ILD Invert Lock Device
IOS Invert Output State
KFT KNX Fade Time
KFT_OSV KNX Fade Time On Set Value
KFT_OFF KNX Fade Time Off
KSFTL[] KNX Scene Fade Time List[]
KSNL[] KNX Scene Number List[]
LS Lock State
LSV Lock Set Value
MAXSV Maximum Set Value
MF Memory Function
MINSV Minimum Set Value
MOE Manual Off Enable
OFFD Off Delay

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 6 f 119


-----

**Parameters**
OND On Delay
OSV Switch On Set Value
PDS Bus Power Down State
PDSV Bus Power Down Set Value
PUMD Bus Power Up Message Delay
PUS Bus Power Up State
PUSV Bus Power Up Set Value
PWD Prewarning Duration
ROE Relative Off Enable
SFSN Storage Function for Scene Number
SLME Scene Learning Mode Enable
SOB Switch Off Brightness
SOBDT Switch Off Brightness Delay Time
SSN State for Scene Number
TCT Transmission Cycle Time
TOD Timed On Duration
TRF Timed On Retrigger Function
ULS Unlock State
USV Unlock Set Value

**Internal**
AV Actual Value
cs Company Specific
DP Datapoint
LSAB Light Switching Actuator Basic
SV Set Value
V_R Value Reached
V_R_ZERO Value Zero Reached

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 7 f 119


-----

### 1 General Information

#### 1.1 Aims and objectives
###### The Functional Block "DALI Proxy Basic" shall support transparently the mapping of KNX Datapoints to the DALI-system.

 For the runtime communication, it is specified how “commands” from KNX shall be handled in the KNX/DALI-gateway.

 Further interfaces are foreseen to allow for the parameterisation of DALI devices from the KNX side and to receive status and error information from DALI on KNX. This is sketched in Figure 1. It is the purpose of this document to define this communication and to specify the rules.

KNX/DALI Gateway

KNX

DALI Master

S S S S

DALI

Commands

Status
Error

Parameter

S = DALI slave

###### Figure 1 – Communication between KNX and DALI

 Practically a KNX/DALI-Gateway typically consists of more than one Functional Block like the one shown. Three different types of Functional Blocks can be part of this device.

 a) FB DALI Proxy Basic Light Application (FB DPBLA)
 Describes the handling for switching- and dimming control of the DALI-Slaves related to one DALI-channel. 

 DALI-channel: Is defined as a logical group of one or more (up to 64) DALI slaves, which will be controlled in parallel by one FB.  On the DALI side the mapping can be done by:
 - single addressing (“DALI Short Address”) - group addressing (“DALI Group”) - central addressing (“DALI Broadcast”) of the DALI slaves.

 There is however in no way any prescribed relationship between an instance of this FB DPBLA and the DALI addressing mode or a combination thereof used by that FB instance. Any FB instance can use any combination of DALI addressing modes. See also constraint 2. There is in no way any prescribed relation between the sorting of these FBs in function of their DALI addressing modes. Figure 2 below counts 81 possible instances of this FB type. This is the maximal number of different ways how to address 64 DALI control gears in a DALI line: - each DALI control gear can be controlled separately and thus each DALI channel consists of one DALI control gear  64 FBs - additionally the maximal number of 16 possible DALI group addresses is used  16 FBs - additionally the DALI central addressing is used  1 FB

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 8 f 119

|Col1|KNX|Col3|
|---|---|---|
||DALI|<br>S <br>S <br>S <br>S|
||||


-----

###### In a practical situation, more efficient use of the DALI addressing will be possible and the implementation will limit the addressing possibilities.

 b) FB DALI Proxy Basic Scene Application
 Describes the handling for scene control of DALI-Slaves

 c) FB DALI Proxy Basic Device Specific
 Describes the handling for DALI specific features. Only the parts with important features for the application lighting are standardized. Other system parts remain implementation specific.


**KNX/DALI Gateway**


**DALI**


###### Figure 2 - Integration of multiple Functional Blocks in a device ‘KNX/DALI-Gateway’

 A KNX/DALI-Gateway may consist off up to 83 FBs with the following parts
 - Up to 81 different ways to address on DALI up to 64 DALI control gears  up to 81 FBs - Up to 64 Scenes  up to 1 FB - Visualisation of DALI-system Features  up to 1 FB The number of each type of these FBs, their ordering sequence and the DALI-addressing mode used for each FB is manufacturer specific.

#### 1.2 Motivation
###### This standardisation activity should do away with the many different accepted non-standard DPTs related to KNX/DALI-gateways.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 9 f 119


-----

#### 1.3 Scope
###### This document models in a general and abstract way a standard KNX/DALI-gateway connecting a single DALI-system.

 Other communication, e.g. between multiple DALI-systems, is not explicitly modelled. This can e.g. be done by re-using the same Group Addresses in ETS for two or more DALI-systems.

 The modelling only supports the communication with DALI control gears (DALI actuators) and not with DALI Control Devices (DALI sensors), as the communication of Sensors in a DALI-system is not yet standardized at IEC-Level[ 1)].

#### 1.4 Constraints
###### 1.

 This document doesn’t specify the direct mapping of KNX Datapoints into DALI commands, as there are various commands and possibilities to do this. Especially the mapping of brightness values from KNX to DALI is not standardized.

 2.

 The DALI-system addressing modes:
 - single addressing (“DALI Short Address”) - group addressing (“DALI Group”) - central addressing (“DALI Broadcast”) and their mapping to KNX Group Addresses a implementation specific and not specified in this document.

 3.

 The FB specification does not cover any functionality of DALI Sensors (for the moment there is no IEC interworking standard for this kind of devices).

 4.

 The behaviour of the DALI commissioning is implementation specific. In practice this is done via non-standardized Interface Objects in the devices, which are accessed by stand alone tools from the KNX side or with ETS plug-ins.

 5.

 The light intensity between KNX and DALI will be not mapped. This means that the KNX value (e.g. 10 % - KNX DPT_ID 5.001) does not necessary lead to the same DALI arc power command (e.g. 10 %).

1 Situation in 2010

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 10 f 119


-----

### 2 FB DALI Proxy Basic Light Application

#### 2.1 Overview
###### At runtime, communication with DALI devices logically combined in a DALI-channel shall basically be identical to the communication to a standard KNX FB Dimming Actuator Basic.

FB Dimming KNX/DALI

DALI-channel

Sensor Basic Gateway

DALI Device 1

DPT_Switch DALI Device 2

DPT_Scaling DALI Device 3

… DALI Device n
other FBs (n  64)

…

FB Scene
Sensor

DPT_SceneNumber

###### Figure 3 – Transparent runtime communication from KNX to DALI

 The Functional Block DALI Proxy Light Application shall support continuous setting of light brightness of the DALI-channel. Input Datapoints shall be processed in order to generate a set value that in turn shall lead to the actual value. The actual value shall be provided to the DALI-system.

 The Output Datapoints shall provide information on the state of the DALI-channel. This information may also be used by other actuators in the Application Domain. In this way, the Functional Block can be linked to actuator Functional Blocks, which only support binary information.

FB DPT_ FB

Switch Light

Binary

Switching

Push

Actuator

Button DPT_

Basic

DPT_ Switch
Switch

FB

DALI Channel

DPT_

FB DALI Proxy Basic

Scaling

Dimming Light Application

Push DPT_
Button Control_

Dimming

###### Figure 4 - FB DALI Proxy Light Application in Application Domain Lighting

 Simple Lighting controller functions shall also be supported according to these FB specifications.

 The Functional Block DALI Proxy Light Application shall contain the mandatory input Datapoints per DALI-channel: - Switch On Off (SOO) shall support the binary switching of the DALI-channel - Absolute Setvalue Control (ASC) shall directly affect the set value (absolute dimming) switch off (value = 0); switch on (value  0) - Relative Setvalue Control (RSC) shall increase or decrease the set value in respect to the previous set value (relative dimming) and shall stop the dimming process

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 11 f 119


…
other FBs

…


FB Scene
Sensor


DALI-channel


(n  64)


DALI Device 1


DALI Device 3


DPT_Switch


-----

###### The rules how the set value is determined dependant on these inputs, as laid down in a state machine, are also mandatory. The behaviour of the Functional Block shall be mainly characterised by the states

 - OFF DALI-channel is switched off ; actual value =0 

 - ON DALI-channel switched on ; actual value = constant  0

 - DIMMING DALI-channel switched on; actual value is lead in direction of the set value ( constant) by an internal timing function.

 The dimming speed may be adjusted by the parameter “Dimming Speed”. If this optional parameter is not implemented, a sweep over the whole range in about four seconds shall be possible. 

 The state DIMMING shall be entered after an access to the input Datapoint “Relative Setvalue Control” (RSC).

 However, when the input Datapoints “Absolute Setvalue Control” (ASC) or “Switch On Off” (SOO) are accessed, the actual value shall jump to the set value. Due to internal delays it may be possible that the DALI-channel does not directly follow the set value. The default behaviour may be changed by adjustment of optional parameters.

##### 2.1.1 Feedback
###### The mandatory behaviour also includes binary and 8 bit feedback per FB, this per DALI-channel.

 For the binary feedback, the output DP “Info On Off” (IOO) shall be used. 

 Alternatively, the binary feedback of a FB DALI Proxy Basic Light Application may be reported as one bit with specified number together with the binary feedback of other instances of this FB in up to five instances of “Combined Info On Off 1” (CIOO1) to “Combined Info On Off 5” (CIOO5) in the FB “DALI Proxy Device Specific” – see 4. The usage of CIOO1 to CIOO5 reduces the number of DPs in the device in case this FB DALI Proxy Basic Light Application is implemented many times. Please refer to the detailed specification of the Output CIOO1 to CIOO5 for detailed requirements.

 Transmission: IOO and CIOO1 up to CIOO5 shall actively transmit the state of the DALI-channel.

 For the 8 bit feedback, the output “Actual Dimming Value” (ADV) is foreseen.

 Transmission: ADV shall reflect the actual value provided to the DALI-channel (mainly intended for read access).

 It is recommended to implement the output DP ADV. If the output DP ADV is not implemented, then the mandatory input DP ASC shall be implemented bidirectional.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 12 f 119


-----

###### FB DALI Proxy Basic Light Application

|Col1|FO|Col3|
|---|---|---|
||||


###### Figure 5 – Input and output Datapoints of FB DALI Proxy Basic Light Application 

##### 2.1.2 Optional Inputs
###### The optional input Datapoint ”Timed StartStop“ (TSS) shall be used to switch the DALI-channel in the On-State for the time specified by the parameter “Timed On Duration” (TOD). Alternatively this behaviour shall also be achievable without TSS, if using the mandatory DP “Switch On Off” (SOO) in combination with the parameter TOD. Before this time elapses a manufacturer specific action may be performed. This time shall be specified by the parameter “Prewarning Duration” (PWD).

 Furthermore switching on and off shall also be delayed by the setting of the optional parameters:
 - “On Delay” (OND), - “Off Delay” (OFFD), - Dimming Speed for switching on SetValue/off (DS_OSV / DS_OFF) - Fade Time (DF_OSV / DF_OFF)

 The optional input Datapoint ”Forced“ (FO) shall be used to set the DALI-channel in a high priority state. Whether the ON- or the OFF-state is the high priority state shall be determined by the value of the Datapoint. The input Datapoint “Lock Device” (LD) shall be used to freeze the value provided to the DALI-channel. This shall also be achievable with the additional parameters:
 - “Behaviour at Locking” (BL); “Lock Setvalue” (LSV), and - “Behaviour at Unlocking” (BUL); “Unlock Setvalue” (USV).

 In accordance with these parameters, the desired brightness at the start and the end of the DALI-channel’s lock state shall be set. With the parameter “Invert Lock Device” (ILD) it shall be possible to invert the polarity of the Datapoint “Lock Device” (LD). The priority of the various input Datapoints is manufacturer specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 13 f 119


-----

##### 2.1.3 Behaviour concerning mandatory Datapoints
###### Events shall be generated when the input Datapoints SOO, RSC and ASC are accessed and when the internal actual value reaches the set value (V_R). The last access to a Datapoint shall be executed. The state-transitions resulting from these events are depicted in Figure 6.

3;4

DIMMING

3 3;4

1;6 2;5;7;8

1;6

OFF ON

2;7

1;4;5;6 2;5;7

###### Figure 6 - State transition diagram

 Table 1 – list of events

**Event** **Explanation** **Nr in Diagram**
SOO = 0 switch off 1
SOO = 1 switch on 2
RSC = up dX increase dimming set-value by dX 3
RSC = down dX decrease dimming set-value by dX 4
RSC = stop stop dimming 5
ASC = 0 dimming value = off 6
ASC = X dimming value = x % (not zero) 7
V_R actual value reached set value 8

###### The size dX, by which an internal value shall be recalculated after an access to the input Datapoint RSC, shall be determined by the 3 bit step-field s (range 001b – 111b) in the following way:

 new_value = old_value +/- dX 

 dX = FFh / step_size

 step_size = 2[ s - 1]

 The behaviour is defined in more detail by the following State-Transition-Tables (Table 2 to Figure 5). If the optional parameters “Minimum Set Value” (MINSV) and “Maximum Set Value” (MAXSV) mentioned in the table are not implemented, the default values 01h and FFh shall be used.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 14 f 119

|Event|Explanation|Nr in Diagram|
|---|---|---|
|SOO = 0|switch off|1|
|SOO = 1|switch on|2|
|RSC = up dX|increase dimming set-value by dX|3|
|RSC = down dX|decrease dimming set-value by dX|4|
|RSC = stop|stop dimming|5|
|ASC = 0|dimming value = off|6|
|ASC = X|dimming value = x %(not zero)|7|
|VR|actual value reached set value|8|


-----

###### Table 2 - state transition table – initial state OFF

**State : OFF**

**Event** **Action** **Following state**

SOO = 0 send-request IOO = 0; OFF
SOO = 1 switch on; send-request IOO = 1; ON
set value = MAXSV; actual value = set value ;
ADV = actual value

RSC = up dX switch on; send-request IOO = 1; DIMMING
actual value = MINSV ; ADV = actual value;
set value = min(actual value + dX, MAXSV)

RSC = down dX None OFF
RSC = stop None OFF
ASC = 0 None OFF
ASC = X switch on; send-request IOO = 1; ON
X < MINSV: set value = MINSV;
X > MAXSV: set value = MAXSV;
MINSV ≤ X ≤ MAXSV: set value = X;
actual value = set value ; ADV = actual value;

V_R not possible OFF

###### Table 3 - state transition table – initial state ON

**State : ON**

**Event** **Action** **Following state**

SOO = 0 switch off; send-request IOO = 0; OFF
set value = 0; actual value = set value;
ADV = actual value;

SOO = 1 send-request IOO = 1; ON
set value = MAXSV; actual value = set value;
ADV = actual value;

RSC = up dX set value = min(actual value + dX, MAXSV) DIMMING
RSC = down dX set value = max(actual value - dX, MINSV) DIMMING
RSC = stop set value = actual value; ON
ADV = actual value;

ASC = 0 switch off; send-request IOO = 0; OFF
set value = 0 ;actual value = set value ;
ADV = actual value;

ASC = X X < MINSV: set value = MINSV; ON
X > MAXSV: set value = MAXSV;
MINSV ≤ X ≤ MAXSV: set value = X
actual value = set value ; ADV = actual value;

V_R not possible ON

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 15 f 119

|State : OFF|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|SOO = 0|send-request IOO = 0;|OFF|
|SOO = 1|switch on; send-request IOO = 1;<br>set value = MAXSV; actual value = set value ;<br>ADV = actual value|ON|
|RSC = up dX|switch on; send-request IOO = 1;<br>actual value = MINSV ; ADV = actual value;<br>set value = min(actual value + dX, MAXSV)|DIMMING|
|RSC = down dX|None|OFF|
|RSC = stop|None|OFF|
|ASC = 0|None|OFF|
|ASC = X|switch on; send-request IOO = 1;<br>X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV≤ X≤ MAXSV: set value = X;<br>actual value = set value; ADV = actual value;|ON|
|VR|notpossible|OFF|

|State : ON|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|SOO = 0|switch off; send-request IOO = 0;<br>set value = 0; actual value = set value;<br>ADV = actual value;|OFF|
|SOO = 1|send-request IOO = 1;<br>set value = MAXSV; actual value = set value;<br>ADV = actual value;|ON|
|RSC = up dX|set value = min(actual value + dX, MAXSV)|DIMMING|
|RSC = down dX|set value = max(actual value - dX, MINSV)|DIMMING|
|RSC = stop|set value = actual value;<br>ADV = actual value;|ON|
|ASC = 0|switch off; send-request  IOO = 0;<br>set value = 0 ;actual value = set value ;<br>ADV = actual value;|OFF|
|ASC = X|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X≤ MAXSV: set value = X<br>actual value = set value; ADV = actual value;|ON|
|VR|notpossible|ON|


-----

###### Table 4 - state transition table – initial state DIMMING

**State : DIMMING**

**Event** **Action** **Following state**

SOO = 0 switch off; send-request IOO = 0; OFF
set value = 0; actual value = set value;
ADV = actual value;

SOO = 1 send-request IOO = 1; ON
set value = MAXSV ;actual value = set value ;
ADV = actual value;

RSC = up dX set value = min(set value + dX, MAXSV) DIMMING
RSC = down dX set value = max(set value - dX, MINSV) DIMMING
RSC = stop set value = actual value ON
ASC = 0 switch off; send-request IOO = 0; OFF
set value = 0; actual value = set value;
ADV = actual value;

ASC = X X < MINSV: set value = MINSV; ON
X > MAXSV: set value = MAXSV;
MINSV ≤ X ≤ MAXSV: set value = X
actual value = set value ; ADV = actual value;

V_R ADV = actual value; ON

##### 2.1.4 Optional Parameters and default behaviour

###### 2.1.4.1 Parameters relating to input Datapoints By the parameter “Memory Function” (MF) it shall be possible to activate the Memory-Function of the DALI-channel. The set value shall be set to the last actual value in the ON-State instead of the maximum set value MAXSV, when the input Datapoint SOO is accessed with value 1.

 The Parameter “Switch On Set Value” (OSV) shall define the target value when the input Datapoint SOO is accessed with value 1 (mutual exclusion).

 The parameter “Relative Off Enable” (ROE) shall be related to the input Datapoint RSC. By activating the parameter, one shall be able to switch the dimming actuator off via RSC, when the new calculated value is below the “Minimum Set Value”.

 The Parameter “Dimming Mode Selection” (DMS) shall be related to the input Datapoint ASC. If this parameter is set to “Dimming”, the state DIMMING shall be entered, when ASC is accessed. Default setting of this parameter is “Jumping”.

 The state-transitions with the different parameter settings are shown in Figure 7.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 16 f 119

|State : DIMMING|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|SOO = 0|switch off; send-request IOO = 0;<br>set value = 0; actual value = set value;<br>ADV = actual value;|OFF|
|SOO = 1|send-request IOO = 1;<br>set value =  MAXSV ;actual value = set value ;<br>ADV = actual value;|ON|
|RSC = up dX|set value = min(set value + dX, MAXSV)|DIMMING|
|RSC = down dX|set value = max(set value - dX, MINSV)|DIMMING|
|RSC = stop|set value = actual value|ON|
|ASC = 0|switch off; send-request IOO = 0;<br>set value = 0; actual value = set value;<br>ADV = actual value;|OFF|
|ASC = X|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV≤ X≤ MAXSV: set value = X<br>actual value = set value; ADV = actual value;|ON|
|VR|ADV = actual value;|ON|


-----

###### Figure 7 - State transition diagram with parameters MF/OSV ROE, DMS

 Table 5 - List of Events with Parameters MF/OSV,ROE, DMS

**Event** **Explanation** **Nr in Diagram**

SOO = 0 switch off 1
SOO = 1; switch on 2a
OSV not implemented Set Value = Maximum Set Value

SOO = 1; switch on 2b
OSV ≠ 0 Set Value = OSV

SOO = 1; switch on 2c
MF enabled Set Value = last Actual Value in State ON/DIMMING

RSC = up dX increase dimming set-value by dX 3
RSC = down dX decrease dimming set-value by dX 4a
ROE: disabled Set Value = 0 not possible

RSC = down dX decrease dimming set-value by dX 4b
ROE: enabled Set Value = 0 possible

RSC = stop stop dimming 5
ASC = 0 dimming value = off 6a
DMS: Jumping

ASC = 0 dimming value = off 6b
DMS: Dimming

ASC = X dimming value = x % (not zero) 7a
DMS: Jumping

ASC = X dimming value = x % (not zero) 7b
DMS: Dimming

V_R actual value reaches set value (not zero) 8a
V_R_ZERO actual value reaches MINSV, Set Value = 0 8b

###### The behaviour is defined in detail by the following state transition tables (Table 6 to Table 7). The transition from DIMMING to OFF shall be performed when the actual value reaches MINSV and the setvalue was set to zero. As shown in the tables, the parameter DMS shall only be related to input Datapoint ASC (not to input Datapoint SOO): after an access to the input SOO, the DALI-channel always jumps (never dims) to the value.

 “mutual exclusion of Parameter OSV and MF”

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 17 f 119

|Event|Explanation|Nr in Diagram|
|---|---|---|
|SOO = 0|switch off|1|
|SOO = 1;<br>OSV not implemented|switch on<br>Set Value = Maximum Set Value|2a|
|SOO = 1;<br>OSV≠ 0|switch on<br>Set Value = OSV|2b|
|SOO = 1;<br>MF enabled|switch on<br>Set Value = last Actual Value in State ON/DIMMING|2c|
|RSC = up dX|increase  dimming set-value by dX|3|
|RSC = down dX<br>ROE: disabled|decrease  dimming set-value by dX<br>Set Value = 0 notpossible|4a|
|RSC = down dX<br>ROE: enabled|decrease  dimming set-value by dX<br>Set Value = 0 possible|4b|
|RSC = stop|stop dimming|5|
|ASC = 0<br>DMS: Jumping|dimming value = off|6a|
|ASC = 0<br>DMS: Dimming|dimming value = off|6b|
|ASC = X<br>DMS: Jumping|dimming value = x % (not zero)|7a|
|ASC = X<br>DMS: Dimming|dimming value = x % (not zero)|7b|
|VR|actual value reaches set value(not zero)|8a|
|_<br>VRZERO|actual value reaches MINSV, Set Value = 0|8b|


-----

###### Table 6 – State transition table with parameters MF, OSV, ROE – initial state OFF

**OFF**

**Event** **Action** **Following state**

SOO = 0 send-request IOO = 0; OFF
SOO = 1; switch on: send-request IOO = 1; ON
OSV not set value = MAXSV; actual value = set value;
implemented ADV = Actual Value

SOO = 1; switch on: send-request IOO = 1; ON
OSV ≠ 0 set value = OSV; actual value = set value ;

ADV = actual value

SOO = 1; switch on: send-request IOO = 1; ON
MF enabled set value = last on value; actual value = set value ;

ADV = actual value

RSC = up dX switch on: send-request IOO = 1; DIMMING
actual value = MINSV ; ADV = actual value;
set value = min(actual value + dX, MAXSV)

RSC = down dX None OFF
ROE: disabled

RSC = down dX None OFF
ROE: enabled

RSC = stop None OFF
ASC = 0 None OFF
DMS: Jumping

ASC = 0 None OFF
DMS: Dimming

ASC = X switch on: send-request IOO = 1; ON
DMS: Jumping X < MINSV: set value = MINSV;

X > MAXSV: set value = MAXSV;
MINSV ≤ X ≤ MAXSV: set value = X;
actual value = set value ; ADV = actual value;

ASC = X switch on: send-request IOO = 1; DIMMING
DMS: Dimming X < MINSV: set value = MINSV;

X > MAXSV: set value = MAXSV;
MINSV ≤ X ≤ MAXSV: set value = X;
actual value = MINSV ; ADV = actual value;

V_R not possible OFF
V_R_ZERO not possible OFF

###### Table 7 – State transition table with parameters MF, OSV, ROE – initial state ON

**ON**

**Event** **Action** **Following state**

SOO = 0 switch off; send-request IOO = 0; OFF
set value = 0; actual value = set value;
ADV = actual value;

SOO = 1; send-request IOO = 1; ON
OSV not set value = MAXSV; actual value = set value ;
implemented ADV = actual value;

SOO = 1; send-request IOO = 1; ON
OSV ≠ 0 set value = OSV; actual value = set value ;

ADV = actual value;

SOO = 1; send-request IOO = 1; ON
MF enabled

RSC = up dX set value = min(actual value + dX, MAXSV) DIMMING
RSC = down dX set value = max(actual value - dX, MINSV) DIMMING
ROE: disabled

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 18 f 119

|OFF|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|SOO = 0|send-request IOO = 0;|OFF|
|SOO = 1;<br>OSV not<br>implemented|switch on: send-request IOO = 1;<br>set value = MAXSV; actual value = set value;<br>ADV = Actual Value|ON|
|SOO = 1;<br>OSV≠ 0|switch on: send-request IOO = 1;<br>set value = OSV; actual value = set value ;<br>ADV = actual value|ON|
|SOO = 1;<br>MF enabled|switch on: send-request IOO = 1;<br>set value = last on value; actual value = set value ;<br>ADV = actual value|ON|
|RSC = up dX|switch on: send-request IOO = 1;<br>actual value = MINSV ; ADV = actual value;<br>set value = min(actual value + dX, MAXSV)|DIMMING|
|RSC = down dX<br>ROE: disabled|None|OFF|
|RSC = down dX<br>ROE: enabled|None|OFF|
|RSC = stop|None|OFF|
|ASC = 0<br>DMS: Jumping|None|OFF|
|ASC = 0<br>DMS: Dimming|None|OFF|
|ASC = X<br>DMS: Jumping|switch on: send-request IOO = 1;<br>X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X ≤ MAXSV: set value = X;<br>actual value = set value; ADV = actual value;|ON|
|ASC = X<br>DMS: Dimming|switch on: send-request IOO = 1;<br>X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X ≤ MAXSV: set value = X;<br>actual value = MINSV; ADV = actual value;|DIMMING|
|VR|notpossible|OFF|
|_<br>VRZERO|notpossible|OFF|

|Table 7 – State|transition table with parameters MF, OSV, ROE – initial state ON|Col3|
|---|---|---|
|**ON**|||
|**Event**|**Action**|**Following state**|
|SOO = 0|switch off;  send-request IOO = 0;<br>set value = 0; actual value = set value;<br>ADV = actual value;|OFF|
|SOO = 1;<br>OSV not<br>implemented|send-request IOO = 1;<br>set value = MAXSV; actual value = set value ;<br>ADV = actual value;|ON|
|SOO = 1;<br>OSV≠ 0|send-request IOO = 1;<br>set value = OSV; actual value = set value ;<br>ADV = actual value;|ON|
|SOO = 1;<br>MF enabled|send-request IOO = 1;|ON|
|RSC = up dX|set value = min(actual value + dX, MAXSV)|DIMMING|
|RSC = down dX<br>ROE: disabled|set value = max(actual value - dX, MINSV)|DIMMING|


-----

V_R not possible OFF
V_R_ZERO not possible OFF

###### Table 8 – State transition table with parameters MF, OSV, ROE – initial state DIMMING

**DIMMING**

**Event** **Action** **Following state**

SOO = 0 switch off : send-request IOO = 0; OFF
set value = 0; actual value = set value;
ADV = actual value;

SOO = 1; send-request IOO = 1; ON
OSV not set value = MAXSV; actual value = set value ;
implemented ADV = actual value;

SOO = 1; send-request IOO = 1; ON
OSV ≠ 0 set value = OSV; actual value = set value ;

ADV = actual value;

SOO = 1; send-request IOO = 1; ON
MF enabled set value = last on value; actual value = set value ;

ADV = actual value;

RSC = up dX set value = min(set value + dX, MAXSV) DIMMING
RSC = down dX set value = max(set value - dX, MINSV) DIMMING
ROE: disabled

RSC = down dX set value – dX < MINSV: DIMMING
ROE: enabled set value = 0

set value – dX ≥ MINSV:
set value = set value – dX

RSC = stop ADV = actual value; ON
ASC = 0 switch off ; send-request IOO = 0; OFF
DMS: Jumping set value = 0; actual value = set value ;

ADV = actual value;

ASC = 0 set value = 0; DIMMING
DMS: Dimming

ASC = X X < MINSV: set value = MINSV; ON
DMS: Jumping X > MAXSV: set value = MAXSV;

MINSV ≤ X ≤ MAXSV: set value = X;
actual value = set value ;

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 19 f 119

|ON|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|RSC = down dX<br>ROE: enabled|actual value – dX  <  MINSV:<br>   set value = 0<br>actual value – dX  ≥  MINSV:<br>   set value = actual value – dX|DIMMING|
|RSC = stop|set value = actual value;|ON|
|ASC = 0<br>DMS: Jumping|switch off ; send-request IOO = 0;<br>set value = 0; actual value = set value ;<br>ADV = actual value;|OFF|
|ASC = 0<br>DMS: Dimming|set value = 0;|DIMMING|
|ASC = X<br>DMS: Jumping|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X ≤ MAXSV: set value = X;<br>actual value = set value; ADV = actual value;|ON|
|ASC = X<br>DMS: Dimming|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X≤ MAXSV: set value = X;|DIMMING|
|VR|notpossible|OFF|
|_<br>VRZERO|notpossible|OFF|

|DIMMING|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|SOO = 0|switch off : send-request IOO = 0;<br>set value = 0; actual value = set value;<br>ADV = actual value;|OFF|
|SOO = 1;<br>OSV not<br>implemented|send-request IOO = 1;<br>set value = MAXSV; actual value = set value ;<br>ADV = actual value;|ON|
|SOO = 1;<br>OSV≠ 0|send-request IOO = 1;<br>set value = OSV; actual value = set value ;<br>ADV = actual value;|ON|
|SOO = 1;<br>MF enabled|send-request IOO = 1;<br>set value = last on value; actual value = set value ;<br>ADV = actual value;|ON|
|RSC = up dX|set value = min(set value + dX, MAXSV)|DIMMING|
|RSC = down dX<br>ROE: disabled|set value = max(set value - dX, MINSV)|DIMMING|
|RSC = down dX<br>ROE: enabled|set value – dX  <  MINSV:<br>   set value = 0<br>set value – dX  ≥  MINSV:<br>   set value = set value – dX|DIMMING|
|RSC = stop|ADV = actual value;|ON|
|ASC = 0<br>DMS: Jumping|switch off ; send-request IOO = 0;<br>set value = 0; actual value = set value ;<br>ADV = actual value;|OFF|
|ASC = 0<br>DMS: Dimming|set value = 0;|DIMMING|
|ASC = X<br>DMS: Jumping|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X ≤ MAXSV: set value = X;<br>actual value = set value;|ON|


-----

|DIMMING|Col2|Col3|
|---|---|---|
|**Event**|**Action**|**Following state**|
|ASC = X<br>DMS: Dimming|X < MINSV: set value = MINSV;<br>X > MAXSV: set value = MAXSV;<br>MINSV ≤ X≤ MAXSV: set value = X;|DIMMING|
|VR|ADV = actual value;|ON|
|_<br>V_R_ZERO|switch off ; send-request IOO = 0;<br>actual value = 0; ADV = actual value;|OFF|


###### 2.1.4.2 Parameters relating to timing

2.1.4.2.1 Timing function for dimming

###### The Timing function for dimming shall be determined by the optional parameter “Dimming Speed” (DS). It is defined as and array that shall divide the entire dimming range in subranges. The elements shall be structured datatypes, consisting of the limit of the dimming subrange (thereby taking into account the limit of the previous subrange) and the time that shall be taken for dimming through the subrange. The array shall be implemented in ascending order as regards the various subranges. In other words, the first subrange shall lie between MINSV and Limit0. The limit for the last subrange shall represent MAXSV. The array may consist of one element (Limit0 = LimitLast = MAXSV). In this case, the timing functions for dimming shall have no effect on the dimming speed anywhere in the dimming range.

|Act<br>Val<br>MAXSV:<br>Limit<br>Limit<br>Limit<br>MINSV|ual<br>ue<br>Limit3<br>2 Time3<br>1 Time2<br>0 Time1<br>Time0<br>Dimming|
|---|---|


Time


###### Figure 8 - example of different dimming speeds in subranges

 The dimming speed in a subrange R shall be given as:

**(Limit R – Limit R-1) / Time R**

DPT_Scaling Limit0 Limit1 ... ... LimitLast

DPT_TimePeriod100MSec Time0 Time1 ... ... TimeLast

###### Figure 9 - Structure of Datapoint Type 225.001 for dimming speed parameter

 The dimming speed can be separately configured for the dimming direction up (from ‘OFF’ to ‘MAXSV’) and dimming direction down (from ‘MAXSV’ to ‘MINSV’).

 In order to continuously update the actual value, the DALI proxy basic light application shall calculate the time needed for one incremental step.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 20 f 119

|Limit<br>0|Limit<br>1|Col3|
|---|---|---|
|Time0|Time1||

|Col1|Limit<br>Last|
|---|---|
||TimeLast|


-----

###### As an alternative (not simultaneously active) parameter to the dimming speed the parameter ‘KNX Fade Time (KFT)’ may be implemented. KFT shall only effect the absolute setvalue control, not the relative setvalue control. The difference to the Dimming Speed lies in the fact that the KNX Fade Time represents a fixed total time: After its expiration the new set value shall be reached. In case of implementing as Group Object, the KNX Fade Time shall mandatorily be coded as DPT_TimePeriod 100MSec (DPT_ID 7.004). 

 By using the parameter ‘KNX Fade Time (KFT)’ the value from KNX can be mapped to the discrete elements of the DALI Standard Value ‘FADE TIME’.

 In addition to the parameter ‘KNX Fade Time (KFT)’ the parameter ‘DALI Fade Time (DFT)’, encoded as an enumeration (DPT_DALI_Fade_Time, DPT_ID 20.602) may be implemented both as a property or a Group Object.

2.1.4.2.2 Delay Time
###### The transition from state OFF to ON or DIMMING and from state ON or DIMMING to OFF shall be delayed by the following optional parameters.

  “On Delay” (OND): shall delay transition from OFF to ON or from OFF to DIMMING by the
 specified time (Figure 10 shows transition from OFF to ON).

  “Dimming Speed for switching on set value” (DS_OSV): shall determine the time that shall be
 taken for a sweep between the state OFF to ON by dimming to the on set value (see Figure 11).

  “Off Delay” (OFFD): shall delay transition from ON to OFF or from ON to DIMMING by the
 specified time.

  “Dimming Speed for switching off” (DS_OFF): shall determine the time that shall be taken for a
 sweep between the state ON to OFF by dimming to the off value.

  KNX Fade Time On Set Value (KF_OSV) for switching on set value: shall specify the total time from OFF or ON to reach the on set value (OSV)  DALI Fade Time On Set Value (DF_OSV) for switching on set value: shall specify the total time from OFF or ON to reach the on set value (OSV)  KNX Fade Time Off (KF_OFF) for switching off: shall specify the total time from ON to OFF  DALI Fade Time Off (DF_OFF) for switching off: shall specify the total time from ON to OFF The parameters DS_OSV and DS_OFF on the one hand and the parameters KF_OSV, DF_OSV, KF_OFF and DS_OFF shall be of the same structure as the parameters in clause 2.1.4.2.1 “Timing function for dimming”.

S00 = 1

Actual

Value Delay given by

On Delay

OSV

MINSV

Time

OFF OFF ON

###### Figure 10 - Timing with parameter OND

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 21 f 119

|OFF|OFF|ON|
|---|---|---|


-----

|OFF|DIMMING|ON|
|---|---|---|


###### Figure 11 - Timing with parameter DS_OSV

 The following Figure 12 shows an example for the parameter DALI Fade Time off (DF_OFF). Independent of the Actual Value 1 or 2 the State ‘OFF’ will be reached in both cases at the same time.

**Actual**

**Value**

**DALI Fade Time OFF**

**(DF_OFF)**

**Value 2**

**Value 1**

**MINSV**

**time**

**ON** **DIMMING** **OFF**

###### Figure 12 – Timing (Actual Value 1 and Actual Value 2) with parameter DF_OFF

 What input Datapoints are affected by the delay mechanism is manufacturer specific. It is recommended that the Delay-Time is not retriggered by an additional and identical access to the relevant input Datapoints. It is furthermore recommended that a started Delay-Time is reset by an additional but inverted access to the relevant input Datapoints.

2.1.4.2.3 Autonomous Switching Off
###### Autonomous Switching Off shall signify that the DALI-channel shall switch off without a relevant access to any input Datapoint. For this, the Parameter “Timed On Duration” (TOD) shall be used. The selection of the input Datapoints that cause the autonomous switching off is manufacturer specific. For example an actuator may enter in this mode after an access to SOO or RSC, but an access to ASC with value ≠ 0 leads to the “normal” ON-State. If the input Datapoint “Timed StartStop” (TSS) is implemented, the autonomous Switching Off-Function shall be linked to this Datapoint. An access to another Datapoint that causes switching on, shall overwrite the autonomously switching off.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 22 f 119

|ON|Col2|DIMMING|Col4|OFF|
|---|---|---|---|---|


-----

###### Before the actuator autonomously switches off, a manufacturer specific action may be executed. The parameter “Prewarning Duration” (PWD) shall define the duration between the start of this action and the time when the switching off is actually executed. Figure 13 shows an example of the behaviour of an actuator with an Autonomous Switch Off-Function.

Actual Timed On Duration

Value

Prewarning Duration

MINSV

Time

OFF DIMMING ON DIMMING ON OFF

###### Figure 13 - Example of an Autonomous Switch Off-Function

 It is manufacturer specific whether the two time periods “Timed On Duration” and “Prewarning Duration” run in parallel (as depicted in Figure 13) or one after the other (in consecutive order, i.e. first “Timed On Duration” and then “Prewarning Duration”).

 Moreover, the “Prewarning Duration” may be implemented by using the parameter “Dimming Speed for Switch Off” (DS_OFF) (as depicted in Figure 14) or with “DALI Fade Time Off” (DF_OFF) (as depicted in Figure 15). The autonomous switching off with a time-period may be combined with an On-Delay, for example realised by using the parameter “Dimming Speed for Switching On Set Value” (DS_OSV) (as also depicted in Figure 14) or with “DALI Fade Time On Set Value (DF_OSV)” (as depicted in Figure 15).

**Actual** **Timed on Duration**

**Value** **switch-on-** **(TOD)**

**delay time** **switch-off-delay time with**

**with** **(DS_OFF)**
**(DS_OSV)** **= Prewarning Duration**
**OSV**

**MINSV**

**time**

**OFF** **DIMMING** **ON** **DIMMING** **OFF**

###### Figure 14 - Example of combining an Autonomous Switch Off-Function
 with Parameter DS_OSV, DS_OFF

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 23 f 119

|OFF|DIMMING|ON|DIMMING|ON|OFF|
|---|---|---|---|---|---|

|OFF|DIMMING|ON|Col4|DIMMING|OFF|
|---|---|---|---|---|---|


-----

|OFF|DIMMING|ON|Col4|DIMMING|OFF|
|---|---|---|---|---|---|


###### Figure 15 - Example of combining an Autonomous Switch Off-Function
 with Parameter DF_OSV, DF_OFF

 Slight adjustments of the autonomous switching off behaviour can be realised by means of the parameters “Timed On Retrigger Function” (TRF) and “Manual Off Enable” (MOE).

 The parameter TRF shall allow enabling the retriggering of the ON-Duration timer. In case where the parameter is not implemented, the behaviour shall be identical to the behaviour when the parameter is set to enable.

 The parameter MOE shall allow to enable/disable the switching off before the timer elapses by accessing the relevant input Datapoints. If the parameter is not implemented, the behaviour shall be identical to the behaviour when the parameter is set to enabled.

 Next to the Timed On Duration-Mechanism, another algorithm for the autonomous switching off may be implemented. The switching off in this case shall not be time-dependent, but depending on the actual value of the DALI-channel. By setting the optional parameter “Switch Off Brightness” (SOB), the DALI- channel shall switch off after the actual value of the device reaches or falls below the parameterised brightness value and the state machine shall transit from DIMMING to ON. Optionally the DALI-channel may delay switching off for the time given by parameter “Switch Off Brightness Delay Time” (SOBDT).

NOTE 1 It is manufacturer specific whether the time SOBDT starts at t1 where the brightness falls at first below the value SOB, or
only at t2 where the dimming value becomes constant.

**Actual**

**Value** Switch Off Brightness Delay Time (SOBDT)

Switch Off Brightness Delay Time (SOBDT)

**SOB**

t1

t2

t2 + SOBDT

t1 + SOBDT

**time**

**DIMMING** **ON** **OFF**

###### Figure 16 - Switching off according parameter SOB and SOBDT

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 24 f 119

|DIMMING|ON|OFF|
|---|---|---|


-----

###### It is manufacturer specific to retrigger the “Switch Off Brightness Delay Time (SOBDT) if during the delay time the actual brightness value only briefly (i.e. shorter than the delay time) rises above the parameterised switch off brightness value.

##### 2.1.5 Optional input Datapoints and default behaviour
###### Input Datapoints may be classified according to priorities. When using priorities the following rule shall apply.

  A higher priority input (respectively group of Inputs) shall inhibit all lower priority inputs, when it goes in its high priority state, so that only one source is active for generating the set value.

  Implementation of dedicated output Datapoints IOO and ADV becomes mandatory if any optional input Datapoint is implemented (due to the higher priority of input Datapoints it may become impossible for SOO and ASC to reflect the real state and value of the DALI-channel). (See also 2.3 “FB Profiles”.)

 It is recommended that the state transition from OFF to ON respectively from ON/DIMMING to OFF after an access to a high priority input Datapoint is executed without delay. However, when the delay function is implemented to prevent load-peaks (“microscopic” delay-times) by means of a manufacturer specific parameter, switching On/Off may be delayed according this parameter setting.

**FO /** **Priority**
**LD**

**Inhibit**

**SOO**

**RSC** **Dimming** **Set Value** **Set**

**Control** **Generation** **Value**

**ASC**

**Inhibit** **Inhibit**

**TSS** **Dimming**

**Control**

**IOO**

**Feedback** **Dimming Value / State**

**ADV**

###### Figure 17 - Example of an implementation of a priority scheme

 Groups of input Datapoints with the same priority shall be processed independently from each other: the last access to an input Datapoint shall be executed. For example, while dimming up after an access to RSC an access to ASC = 01h may cause dimming down.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 25 f 119


-----

###### 2.1.5.1 Priority input Datapoints The 2 bit input Datapoint ”Forced“ shall be used to set the DALI-channel in a high priority ON-State or OFF-State depending on the received value. Table 9 shows the behaviour after an access to FO.

 Table 9 - Behaviour after access to FO

**Value** **Required behaviour**

**FO**

00b, 01b lower priority input Datapoints shall be active. In the case that the high priority state

becomes inactive, the behaviour of the DALI-channel is manufacturer-specific.

11b high priority ON-State: set value == MAXSV; actual value = set value (jumping)

10b high priority OFF-State: set value == 00h; actual value = set value (jumping)

###### If the 1 bit input Datapoint “Lock Device” (LD) is implemented, by means of the Parameter “Invert Lock Device” (ILD) it shall be possible to select the polarity for the lock-state of the DALI-channel. The behaviour at transition from/to the high priority state shall be determined by the parameter “Behaviour At Locking” (BL)/ “Behaviour At Unlocking” (BUL). The parameters “Lock Set Value” (LSV) / “Unlock Set Value” (USV) shall specify the set value for the case that “Value according additional Parameter” is selected in the above parameters. Table 10 shows the behaviour after an access to LD.

 Table 10 - Behaviour after access to LD

**Value** **Parameter** **Required behaviour**

**LD** **ILD**

1 “no inversion” high priority Lock-State active: behaviour according BL

Off: set value = 00h; actual value = set value (jumping)
On: set value = MAXSV; actual value = set value (jumping)
No Change: actual value is frozen
Memory Function set value = Last On Value; actual value = set value
Value: (jumping)

Value according set value = LSV; actual value = set value (jumping)
additional
Parameter:

0 “no inversion” lower priority input Datapoints active ;behaviour according BUL

Off: set value = 00h; actual value = set value (jumping)
On: set value = MAXSV; actual value = set value (jumping)
Updated value: set value = unchanged
actual value = set value (jumping)
(During the lock state, the set value shall be changed as
normal, according to the value of the inputs; actual value
shall however only be set to set value when the lock state
becomes inactive.)
No Change: no action
Memory Function set value = Last On Value; actual value = set value
Value: (jumping)

Value according set value = LSV;
additional actual value = set value (jumping)
Parameter:

Value before set value = value before locking;
locking actual value = set value (jumping)

1 “inversion” see LD = 0; “no inversion”
0 “inversion” see LD = 1; “no inversion”

###### It is also possible to implement the locking mechanism without parameters. In this case, the value “1” on input Datapoint “Lock Device” (LD) shall lock the DALI-channel on its actual value. Value “0” shall unlock the DALI-channel: The behaviour of the DALI-channel when unlocking is manufacturer-specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 26 f 119

|Value<br>FO|Required behaviour|
|---|---|
|00b, 01b|lower priority input Datapoints shall be active. In the case that the high priority state<br>becomes inactive, the behaviour of the DALI-channel is manufacturer-specific.|
|11b|high priority ON-State: set value == MAXSV; actual value = set value (jumping)|
|10b|high priority OFF-State: set value == 00h; actual value = set value (jumping)|

|Value<br>LD|Parameter<br>ILD|Required behaviour|Col4|
|---|---|---|---|
|1|“no inversion”|high priority Lock-State active: behaviour according BL|high priority Lock-State active: behaviour according BL|
|1|“no inversion”|Off:|set value= 00h; actual value= set value (jumping)|
|1|“no inversion”|On:|set value= MAXSV; actual value= set value (jumping)|
|1|“no inversion”|No Change:|actual value is frozen|
|1|“no inversion”|Memory Function<br>Value:|set value = Last On Value; actual value = set value<br>(jumping)|
|1|“no inversion”|Value according<br>additional<br>Parameter:|set value = LSV; actual value = set value (jumping)|
|0|“no inversion”|lower priority input Datapoints active ;behaviour according BUL|lower priority input Datapoints active ;behaviour according BUL|
|0|“no inversion”|Off:|set value= 00h; actual value= set value (jumping)|
|0|“no inversion”|On:|set value= MAXSV; actual value= set value (jumping)|
|0|“no inversion”|Updated value:|set value = unchanged<br>actual value = set value (jumping)<br>(_During_ the lock state, the set value shall be changed as<br>normal, according to the value of the inputs; actual value<br>shall however only be set to set value when the lock state<br>becomes inactive.)|
|0|“no inversion”|No Change:|no action|
|0|“no inversion”|Memory Function<br>Value:|set value = Last On Value; actual value = set value<br>(jumping)|
|0|“no inversion”|Value according<br>additional<br>Parameter:|set value = LSV;<br>actual value = set value (jumping)|
|0|“no inversion”|Value before<br>locking|set value = value before locking;<br>actual value =set value (jumping)|
|1|“inversion”|see LD = 0;  “no inversion”|see LD = 0;  “no inversion”|
|0|“inversion”|see LD = 1; “no inversion”|see LD = 1; “no inversion”|


-----

##### 2.1.6 Optional Output Datapoints

###### 2.1.6.1 Status and default behaviour If the optional output Datapoints “Info OnOff” (IOO) and “Actual Dimming Value” (ADV) are implemented, their behaviour shall comply with the output characteristics as laid down in clause 2.1.3 and 2.1.4. If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the implementation of IOO and ADV becomes mandatory. If the optional output Datapoints “Info OnOff” (IOO) and “Actual Dimming Value” (ADV) are not implemented, the input Datapoints “Switch OnOff” (SOO) and “Absolute Setvalue Control” (ASC) shall be implemented bidirectional.

 In the normal state of the DALI-channel (no high priority input active, no delay) the transmission conditions for IOO shall be the same as for SOO. However, when the DALI-channel is in a high priority state or a delay time is running, a send request for IOO shall only be given, when the DALI-channel actually switches off or on. IOO shall reflect the real binary state of the DALI-channel. Consequently a (e.g.) binary actuator linked to IOO of the DALI-channel will show the same behaviour concerning priorities and timing.

**FO**

**FB** **FB**
**DALI Proxy Basic** **IOO** **SOO** **Binary**

**RSC** **Light Application** **Actuator**

**with**

**- Priority Control**

**- On/Off-Delay**
**ASC**

###### Figure 18 - Example for shifting functionality by linking to IOO

 It is also allowed to extend the normal behaviour of ADV to actively transmitting its current value (instead of normally only providing its value via read request). By means of the parameter “Transmission Cycle Time” (TCT), the transmission cycle of this value shall be started when the DALI-channel reaches its ON or OFF state. By means of the parameter “Delta Dimming Value” (DDV), the change-on-value condition shall be given for a transmission of the value during dimming. Other transmission conditions when the state ON/OFF/DIMMING changes may also be implemented.

 2.1.6.2 Diagnostic Data of Control Gear and Lamp The underneath standardized diagnostic data is derived from [03] command 144 (“Query Status”: Bit 0&1). It is implementation specific to add further diagnostic data. With the optional output “Status Control Gear DALI-channel” the Error-Status of the DALI Control Gears as part of the DALI-channel can be visualized.  In case a DALI-channel consists of more than one DALI device the “Status Control Gear DALI-channel” reports the OR-Function of all DALI devices. With the optional output “Status Lamp DALI-channel” the Error-Status of the Lamps of the DALI Control Gears as part of the DALI-channel can be visualized.  In case a DALI-channel consists of more than one DALI device the “Status Lamp DALI-channel” reports the OR-Function of all lamp status. It is implementation specific to combine both Error Status ‘Status Control Gear DALI-channel” and “Status Lamp DALI-channel” in one Datapoint reporting the OR-Function of these errors. This single (implementation specific) 1 bit Datapoint may additionally also be used to reports further errors in the DALI-channel, - control gears or – lamps.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 27 f 119


-----

##### 2.1.7 Behaviour at Bus Power Down and Bus Power Up
###### With the optional parameter “Behaviour KNX Bus Power Up” (KBPU) and “Behaviour KNX Bus Power Down” (KBPD) the actions to be performed after Bus-Power Up and during Bus-Power Down on the KNX side shall be determined. If one of this parameter is not implemented, the default behaviour shall be switching off during Bus-Power Down and after Bus-Power Up. If “LAST” (or “NO CHANGE”) is selected in KBPU, the relevant value shall be stored during or before Bus-Power Down in non-volatile memory.

 Usually the parameter KBPU also defines the behaviour after initialisation by the Tool. It is recommended to directly set via memory mapped parameter the memory that is foreseen to store the value at Bus-Power Down (to OFF). For the case that the Tool does not set this memory, the behaviour after initialisation will be hazardous, if “LAST” (or “NO CHANGE”) is selected in KBPU.

 If the optional parameter “Power Up Message Delay” (PUMD) is implemented, an initialisation message from IOO or optionally ADV shall be generated. Different settings in PUMD shall avoid a bulk of messages after Power Up. If PUMD is not implemented, no initialization-message from IOO or optional ADV shall be generated before changing the state caused by an access to an input Datapoint.

 The behaviour after DALI Bus Power Up and DALI Bus Power Down are implementation specific. It shall avoided that DALI Bus Power Up results in a bulk of messages on KNX.

##### 2.1.8 Behaviour at mains power down and mains power up
###### The behaviour of the device after mains Power down/up is implementation specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 28 f 119


-----

#### 2.2 Functional Block diagram

###### DALI Proxy Basic Light Application (FB DPBLA) 440

Inputs Outputs
Switch OnOff
Relativ Setvalue Control Info On Off
Absolute Setvalue Control Actual Dimming Value
Timed Start Stop Status Control Gear DALI-channel
Forced Status Lamp DALI-channel
Lock Device

additional I/Os Parameters
DALI MIN_SV Minimum Set Value
MAX_SV Maximum Set Value
OSV Switch On Set Value
DMS Dimm Mode Selection
ROE Relativ Off Enable
MF Memory Function
DS Dimming Speed
KFT KNX Fade Time
DFT DALI Fade Time
OND On Delay
OFFD Off Delay
DS_OSV Dimming Speed for Switch On Set value
DS_OFF Dimming Speed for Switch Off
KFT_OSV KNX Fade Time for Switch On Set Value
DFT_OSV DALI Fade Time for Switch On Set value
KFT_OFF KNX Fade Time for Switch Off
DFT_OFF DALI Fade Time for Switch Off
TOD Timed On Duration
PWD Prewarning Duration
TRF Timed On Retrigger Function
MOE Manual Off Enable
SOB Switch Off Brightness
SOBDT Switch Off Brightness Delay Time
ILD Invert Lock Device
BL Behaviour at Locking
BUL Behaviour at Unlocking
LSV Lock Setvalue
USV Unlock Setvalue
TCT Transmission Cycle Time
DDV Delta Dimming Value
KPUMD Bus Power Up Message Delay
KBPU Behaviour Bus Power Up
KPUSV Bus Power Up Set Value
KBPD Behaviour Bus Power Down
KPDSV Bus Power Down Set Value

###### mandatory optional

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 29 f 119

|DALI Proxy Basic Light Application (FB DPBLA) 440|Col2|
|---|---|
|Inputs<br>Outputs <br>Switch OnOff<br>RelativSetvalue Control <br>Info On Off<br>Absolute Setvalue Control <br>Actual Dimming Value <br>Timed Start Stop <br>Status Control Gear DALI-channel<br>Forced<br>Status Lamp DALI-channel<br>Lock Device|Inputs<br>Outputs <br>Switch OnOff<br>RelativSetvalue Control <br>Info On Off<br>Absolute Setvalue Control <br>Actual Dimming Value <br>Timed Start Stop <br>Status Control Gear DALI-channel<br>Forced<br>Status Lamp DALI-channel<br>Lock Device|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Parameters|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Minimum Set Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> Maximum Set Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br>Switch On Set Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Dimm Mode Selection|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|RelativOff Enable|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Memory Function|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Dimming Speed|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|KNX Fade Time|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|DALI Fade Time<br>On Delay|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Off Delay|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Dimming Speed for Switch On Set value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> Dimming Speed for Switch Off|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> KNX Fade Time for Switch On Set Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> DALI Fade Time for Switch On Set value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> KNX Fade Time for Switch Off|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> DALI Fade Time for Switch Off|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|<br> Timed On Duration|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Prewarning Duration|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Timed On Retrigger Function|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Manual Off Enable|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Switch Off Brightness|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Switch Off Brightness Delay Time|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Invert Lock Device|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Behaviour at Locking|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Behaviour at Unlocking|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Lock Setvalue|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Unlock Setvalue|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Transmission Cycle Time|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Delta Dimming Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Bus Power Up Message Delay|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Behaviour Bus Power Up|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Bus Power Up Set Value|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Behaviour Bus Power Down|
|additional I/Os<br>DALI<br>MIN_SV<br>MAX_SV<br>OSV<br>DMS<br>ROE<br>MF<br>DS<br>KFT<br>DFT<br>OND<br>OFFD<br>DS_OSV<br>DS_OFF<br>KFT_OSV<br>DFT_OSV<br>KFT_OFF<br>DFT_OFF<br>TOD<br>PWD<br>TRF<br>MOE<br>SOB<br>SOBDT<br>ILD<br>BL<br>BUL<br>LSV<br>USV<br>TCT<br>DDV<br>KPUMD<br>KBPU<br>KPUSV<br>KBPD<br>KPDSV|Bus Power Down Set Value|


-----

#### 2.3 FB Profiles[ 2)]

**_Standard_**

**_Mode_**

**Features and options**

_// Inputs_
Input SOO M GO GO
Input RSC M GO GO
Input ASC M GO GO
State machine + mandatory behaviour M M M
_// Minimal Setvalue_
select 1 of 2 {
P MINSV is implemented M M M
the minimal setvalue shall be 01h M M M
}
_// Maximal Setvalue_
select 1 of 2 {
P MAXSV is implemented O M M
the maximal setvalue shall be FFh
}
}
Dimming speed full range { M M M
select 1 of 2 {
P DS M M M
P DS not implemented: fixed duration  4 s M M M
}
}
_// Binary output state_
SOO is used bidirectional X X X
select 1 of 2 {
IOO is implemented M M M
Report via a dedicated bit in CIOO1 up to CIOO5 M M X
as appropriate

}
_// Absolute output state_
select 1 of 2 {
ADV is implemented; ASC is not bidirectional M[ 3)] M M

ADV is not implemented; ASC shall be used M M X
bidirectional

}

2) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.
3) This is the recommended solution: implement ADV and do not use ASC bidirectional.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 30 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**Profile 2 (recommended)**<br>**Standard Mode Interface**|
|_// Inputs _||||
|Input SOO|M|GO|GO|
|Input RSC|M|GO|GO|
|Input ASC|M|GO|GO|
|State machine + mandatory behaviour|M|M|M|
|_// Minimal Setvalue _||||
|select 1 of 2 {||||
|P MINSV is implemented|M|M|M|
|the minimal setvalue shall be 01h|M|M|M|
|}||||
|_// Maximal Setvalue _||||
|select 1 of 2 {||||
|P MAXSV is implemented|O|M|M|
|the maximal setvalue shall be FFh||||
|}||||
|}||||
|Dimming speed full range {|M|M|M|
|select 1 of 2 {||||
|P DS|M|M|M|
|P DS not implemented: fixed duration 4 s|M|M|M|
|}||||
|}||||
|_// Binary output state _||||
|SOO is used bidirectional|X|X|X|
|select 1 of 2 {||||
|IOO is implemented|M|M|M|
|Report via a dedicated bit in CIOO1 up to CIOO5<br>as appropriate|M|M|X|
|}||||
|_// Absolute output state _||||
|select 1 of 2 {||||
|ADV is implemented; ASC is not bidirectional|M 3)|M|M|
|ADV is not implemented; ASC shall be used<br>bidirectional|M|M|X|
|}||||


-----

_// Optional Output Datapoints_
If IOO or ADV is implemented {
behaviour according clauses 2.1.3 and 2.1.4 M M M
}

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 31 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**Profile 2 (recommended)**<br>**Standard Mode Interface**|
|Functionality“Autonomous Switching Off” {|O|O|O|
|Parameter“Timed On Duration”|M|M|M|
|Link to SOO|O|O|O|
|Link to TSS (if implemented)|M|M|M|
|Functionality Retrigger|O|O|O|
|select 1 of 2 {||||
|retriggering shall be enabled|M|M|M|
|P TRF shall be implemented|M|M|M|
|}||||
|Functionality Manual off|O|O|O|
|select 1 of 2 {||||
|manual off shall be enabled|M|M|M|
|P MOE shall be implemented|M|M|M|
|}||||
|}||||
|Functionality“Priority of Inputs”|O|O|O|
|Functionality“Priority rules”|M|M|M|
|Functionality“Lock Device” {|O|O|O|
|Input“Lock device”|M|M|M|
|Parameter ILD shall be implemented|M|M|M|
|Value 0 shall unlock; value 1 shall lock|M|M|M|
|}||||
|While priority is active or during a delay send<br>IOO only when actually switching|M|M|M|
|_// Optional Output Datapoints _||||
|If IOO or ADV is implemented {||||
|behaviour according clauses 2.1.3 and 2.1.4|M|M|M|
|}||||


-----

#### 2.4 Datapoint Description

###### Datapoint Description/Remarks Datapoint Type Inputs
Switch On Off Binary control of the set value 1.001 DPT_Switch
Relativ Setvalue Control Relative control of the set value 3.007 DPT_Control_Dimming
Absolut Setvalue Control Absolut control of the set value 5.001 DPT_Scaling
Timed StartStop Activation of an autonomous switch off function 1.010 DPT_Start
Lock Device Setting of a parameterized value in a lock state of 1.003 DPT_Enable
the device

Forced Forces value dependent high priority on or off state 2.001 DPT_Switch_Control

###### Datapoint Description/Remarks Datapoint Type Outputs
Info OnOff reflects the binary state of the DALI-channel 1.001 DPT_Switch
Actual Dimming Value reflects the binary state of the DALI-channel 5.001 DPT_Scaling
Status Control Gear DALI- Indicates the Status of the DALI Gears in the DALI- 1.005 DPT_Alarm
channel channel

Status Lamp DALI-channel Indicates the Status of the Lamps of the DALI- 1.005 DPT_Alarm
channel

###### Datapoint Description/Remarks Datapoint Type Parameters
Minimum Set Value Lowest possible Setvalue 5.001 DPT_Scaling
Maximum Set Value Highest possible Setvalue 5.001 DPT_Scaling
Switch On Set Value Setvalue after reception of Switch On Off = On 5.001 DPT_Scaling
Dimm Mode Selection Selects behaviour dimming/jumping after 1.004 DPT_Ramp
reception of Absolut Setvalue Control (no ramp == jumping)

Relativ Off Enable switch off by Relativ Setvalue Control enabled 1.003 DPT_Enable
Memory Function Enable the behaviour: Reception of SOO=On  1.003 DPT_Enable
set value = actual value last on-state

Dimming Speed specifies dimming speed in in specified dimming 225.001 DPT_ScalingSpeed
ranges

KNX Fade Time Specifies the dimming speed as fixed total time 7.004
after which the new set value shall be reached. DPT_TimePeriod_100MSec

DALI Fade Time Specifies the dimming speed as fixed total time 20.602 DPT_DALI_Fade_Time
after which the new set value shall be reached.

On Delay Delay before leaving OFF-State 7.003
DPT_TimePeriod_10MSec
Off Delay Delay before enter in OFF-State 7.003
DPT_TimePeriod_10MSec
Dimming Speed for Switch On Specifies dimming speed for switch on with a 225.001 DPT_ScalingSpeed
Set Value delay

Dimming Speed for Switch Off Specifies dimming speed for switch off with a 225.001 DPT_ScalingSpeed
delay

KNX Fade Time for Switch On Specifies dimming speed as fixed total time after 7.004
which the On Set value shall be reached. DPT_TimePeriod_100MSec

DALI Fade Time for Switch On Specifies dimming speed as fixed total time after 20.602 DPT_DALI_Fade_Time
Set Value which the On Set Value shall be reached.

KNX Fade Time for Switch Off Specifies the dimming speed as fixed total time 7.004
after which the Switch Off Value shall be DPT_TimePeriod_100MSec
reached.

DALI Fade Time for Switch Off Specifies dimming speed as fixed total time after 20.602 DPT_DALI_Fade_Time
which the Switch Off Value shall be reached.

Switch Off Brightness Barrier of Brightness for an automatically 5.001 DPT_Scaling
switching off

Switch Off Brightness Delay Delay Time for an automatically switching off 7.004
after reaching the switch off brightness DPT_TimePeriod100Msec

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 32 f 119

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Inputs **|||
|Switch On Off|Binary control of the set value|1.001 DPTSwitch|
|RelativSetvalue Control|Relative control of the set value|_<br>3.007 DPTControlDimming|
|Absolut Setvalue Control|Absolut control of the set value|__<br>5.001 DPTScaling|
|Timed StartStop|Activation of an autonomous switch off function|_<br>1.010 DPTStart|
|Lock Device|Setting of a parameterized value in a lock state of<br>the device|_<br>1.003 DPT_Enable|
|Forced|Forces value dependent high priority on or offstate|2.001 DPTSwitchControl|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs **|||
|Info OnOff|reflects the binary state of the DALI-channel|1.001 DPTSwitch|
|Actual Dimming Value|reflects the binary state of the DALI-channel|_<br>5.001 DPTScaling|
|Status Control Gear DALI-<br>channel|Indicates the Status of the DALI Gears in the DALI-<br>channel|_<br>1.005 DPT_Alarm|
|Status Lamp DALI-channel|Indicates the Status of the Lamps of the DALI-<br>channel|1.005 DPT_Alarm|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Parameters **|||
|Minimum Set Value|Lowest possible Setvalue|5.001 DPTScaling|
|Maximum Set Value|Highest possible Setvalue|_<br>5.001 DPTScaling|
|Switch On Set Value|Setvalue after reception of Switch On Off =On|_<br>5.001 DPTScaling|
|Dimm Mode Selection|Selects behaviour dimming/jumping after<br>reception of  Absolut Setvalue Control|_<br>1.004 DPT_Ramp<br>(no ramp ==jumping)|
|RelativOff Enable|switch offby RelativSetvalue Control enabled|1.003 DPTEnable|
|Memory Function|Enable the behaviour: Reception of SOO=On <br>set value =actual value last on-state|_<br>1.003 DPT_Enable|
|Dimming Speed|specifies dimming speed in in specified dimming<br>ranges|225.001 DPT_ScalingSpeed|
|KNX Fade Time|Specifies the dimming speed as fixed total time<br>after which the new set value shall be reached.|7.004<br>DPT_TimePeriod_100MSec|
|DALI Fade Time|Specifies the dimming speed as fixed total time<br>after which the new set value shallbe reached.|20.602 DPT_DALI_Fade_Time|
|On Delay|Delay before leaving OFF-State|7.003<br>DPTTimePeriod10MSec|
|Off Delay|Delay before enter in OFF-State|__<br>7.003<br>DPTTimePeriod10MSec|
|Dimming Speed for Switch On<br>Set Value|Specifies dimming speed for switch on with a<br>delay|__<br>225.001 DPT_ScalingSpeed|
|Dimming Speed for Switch Off|Specifies dimming speed for switch off with a<br>delay|225.001 DPT_ScalingSpeed|
|KNX Fade Time for Switch On|Specifies dimming speed as fixed total time after<br>which the On Set value shall be reached.|7.004<br>DPT_TimePeriod_100MSec<br>|
|DALI Fade Time for Switch On<br>Set Value|Specifies dimming speed as fixed total time after<br>which the On Set Value shallbe reached.|20.602 DPT_DALI_Fade_Time|
|KNX Fade Time for Switch Off|Specifies the dimming speed as fixed total time<br>after which the Switch Off Value shall be<br>reached.|7.004<br>DPT_TimePeriod_100MSec<br>|
|DALI Fade Time for Switch Off|Specifies dimming speed as fixed total time after<br>which the Switch Off Value shallbe reached.|20.602 DPT_DALI_Fade_Time|
|Switch Off Brightness|Barrier of Brightness for an automatically<br>switching off|5.001 DPT_Scaling|
|Switch Off Brightness Delay|Delay Time for an automatically switching off<br>after reaching the switch offbrightness|7.004<br>DPTTimePeriod100Msec|


-----

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Parameters **|||
|Timed On Duration|DALI-channel Switch On Time before<br>automatically switch off|7.005. DPT_TimePeriodSec|
|Prewarning Duration|DALI-channel Time in state dimming before<br>automatically switch off|7.005. DPT_TimePeriodSec|
|Timed On Retrigger Function|Enables the retrigger function of On Duration<br>Timer|1.003 DPT_Enable|
|Manual Off Enable|Enables switching off before On Duration Timer<br>ellapses|1.003 DPT_Enable|
|Invert Lock Device|Inversion of the polarity of the Datapoint ‘lock<br>device’|1.012 DPT_Invert|
|Behaviour at Locking|Behaviour when lock state becomes actif|20.600<br>DPTBehaviourLockUnlock|
|Behaviour at Unlocking|Behaviour when lock state becomes inactif|___<br>20.600<br>DPTBehaviourLockUnlock|
|Lock Setvalue|Actual Value at the beginning of the lock state|___<br>5.001 DPTScaling|
|Unlock Setvalue|Actual Value at the end of the lock state of the<br>DALI-channel|_<br>5.001 DPT_Scaling|
|Transmission Cycle Time|Cycle Time for sending the actual dimming value<br>on the bus with the optional Datapoint “Actual<br>Dimming Value(ADV)”|7.004 DPT_Timeout_Sec|
|Delta Dimming Value|Minimal Changing of the actual dimming value in<br>the state ‘dimming’ to send on the bus with the<br>optional Datapoint “Actual Dimming Value (ADV)”|5.001 DPT_Scaling|
|KNX Power Up Message Delay|The delay time after KNX bus power up for<br>sending a telegram on the bus|7.003 DPT_Timeout_10Msec|
|Behaviour KNX Bus Power Up|Behaviour of the device after KNX bus power up|20.601<br>DPT_Behaviour_Bus_Power_U<br>pDown|
|KNX Bus Power Up Set Value|Value of the device after KNX bus power up|_<br>5.001 DPT_Scaling|
|Behaviour KNX Bus Power Down|Behaviour of the device after KNX bus power<br>down|20.601<br>DPT_Behaviour_Bus_Power_U<br>pDown|
|KNX Bus Power DownSet Value|Value of the device after KNXbus power up|_<br>5.001 DPTScaling|


###### Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object using Individual Address.

 In case of memory mapped Datapoints the DPT may be manufacturer specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 33 f 119


-----

#### 2.5 Detailed specification of Datapoints

##### 2.5.1 Input Switch On Off

DP Name: Switch On Off Abbr.: SOO Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Binary Control of the set value.
An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define the
set value in the ON-state. If no parameters are implemented the set-value is set to FFh.
An access with the value “0” causes switching off (set value = 0).
For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
V={0,1}
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics
concerning spontaneous- and COV transmission shall be implemented in this Datapoint.
**Special Features**
In a group of DALI-channels only one of them may send back its status on the same Group Address.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 34 f 119

|DP Name:|Col2|Switch On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|SOO|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|Binary Control of the set value.<br>An access with the value “1” causes switching on. Optional parameters as MAXSV, OSV, MF define  the<br>set value in the ON-state. If no parameters are implemented the set-value is set to FFh. <br>An access with the value “0” causes switching off (set value = 0).<br>For the case that no delay mechanism is implemented, the DALI-channel jumps to the set value.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||V={0,1}|V={0,1}|||||||||||
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|For the case that the output Datapoint “Info On OFF” is not implemented, the output characteristics<br>concerning spontaneous-and COV transmission shallbe implemented inthis Datapoint.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|Ina group of DALI-channels only one of them may send back its status on the same Group Address.|


-----

##### 2.5.2 Input Relative Setvalue Control

DP Name: Relative Setvalue Control Abbr.: RSC Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Relative Control of the set value.
This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when
the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes
dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in
respect to the last set-value (therefore Relative Control)
An access with the step-field set to zero stops the dimming process at its current value, independently
from the value of the direction-field.
**Datapoint Type**
DPT_Name: DPT_Control_Dimming
DPT Format: B1U3 DPT_ID: 3.007
Field Description Supp. Range Unit Default
B : {0,1}                                     -                                     U : {000b to 111b}

**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**
Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an
access to this Datapoint.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 35 f 119

|DP Name:|Col2|Relative Setvalue Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|Col27|RSC|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|Relative Control of the set value.<br>This Datapoint causes the transition from a stable state of the DALI-channel to the state DIMMING, when<br>the step-field of the Datapoint is set to a value ≠ 0. If set to 1, the direction-field of the Datapoint causes<br>dimming up; if set to 0, it causes dimming down. After an access, the new set-value is calculated in<br>respect to the last set-value (therefore Relative Control)<br>An access with the step-field set to zero stops the dimming process at its current value, independently<br>from the value of the direction-field.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|DPTControlDimming|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|__<br>B1U3|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|3.007|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||B : {0,1}<br>U :{000b to 111b}|B : {0,1}<br>U :{000b to 111b}|B : {0,1}<br>U :{000b to 111b}|B : {0,1}<br>U :{000b to 111b}|B : {0,1}<br>U :{000b to 111b}|-|-|-|-|-|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
||||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|Without any additional parameters (e.g. ROE), it is not possible to switch off the DALI-channel by an<br>access to this Datapoint.|


-----

##### 2.5.3 Input Absolute Setvalue Control

DP Name: Absolute Setvalue Control Abbr.: ASC Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Absolute Control of the set value
An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value
jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state
DIMMING.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0 % to 100 % %                                 **Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall
provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission
shall not be implemented in this Datapoint.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 36 f 119

|DP Name:|Col2|Absolute Setvalue Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|Col26|ASC|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|Absolute Control of the set value<br>An access to this Datapoint directly sets the set-value. Without any optional parameter, the actual value<br>jumps to this set-value. If parameter DMS is set to “ramp”, the DALI-channel enters in the state<br>DIMMING.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||||||||||||||||||||||||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|%|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|For the case that the output Datapoint “Actual Dimming Value” is not implemented, this Datapoint shall<br>provide the actual value for read access. Output characteristics concerning cyclic- and COV-transmission<br>shall not be implemented inthis Datapoint.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|||||||||||||||||||||||||||||||||||||||||


-----

##### 2.5.4 Input Timed StartStop

DP Name: Timed StartStop Abbr.: TSS Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Activation of an autonomous switch off function with value “1”.
**Datapoint Type**
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit Default
V: {0,1}                                            -                                            **Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 37 f 119

|DP Name:|Col2|Timed StartStop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|TSS|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|Activation of an autonomous switch off function with value “1”.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|DPTStart|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||V:{0,1}|V:{0,1}|V:{0,1}|-|-|-|-|-|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||||||


-----

##### 2.5.5 Input Forced

DP Name: Forced Abbr.: FO Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Shall forces value dependent high priority on or off state.
The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.
The behaviour when leaving the high priority state is manufacturer specific.
**Datapoint Type**
DPT_Name: DPT_Switch_Control
DPT Format: C1V1 DPT_ID: 2.001
Field Description Supp. Range Unit Default
c Prioriy control M {0,1} none none
v Priority value M {0,1} none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 38 f 119

|DP Name:|Col2|Forced|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|FO|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|Shall forces value dependent high priority on or off state.<br>The behaviour when entering the high priority state is given in clause 2.1.5.1 “Priority input Datapoints”.<br>The behaviour when leaving the high priority state is manufacturer specific.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|DPTSwitchControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|__<br>C1V1|DPTID:|DPTID:|DPTID:|DPTID:|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|2.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|c|c|c|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|Prioriy control|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|v|v|v|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|Priority value|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|||||||||||||||||||||||||||||||||||||||||


-----

##### 2.5.6 Input Lock Device

DP Name: Lock Device Abbr.: LD Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking
mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”
shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturerspecific.
**Datapoint Type**
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
b Shall specify whether the lock state is enabled or M {0,1} none 0
not.

**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
See [a)] Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**
a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is

manufacturer specific, to enter the lock-state after power up or not.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 39 f 119

|DP Name:|Col2|Lock Device|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|LD|Col26|Col27|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|Setting of a parameterised set value in a lock state of the DALI-channel. If no parameter for the locking<br>mechanism are implemented, the value “1” shall lock the DALI-channel on its current value. Value “0”<br>shall unlock the DALI-channel: the behaviour of the DALI-channel when unlocking it is then manufacturer-<br>specific.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|b|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|Shall specify whether the lock state is enabled or<br>not.|M|M|{0,1}|{0,1}|{0,1}|none|none|none|none|0|0|0|0|0|0|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||See a)|See a)|See a)|See a)|See a)|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|a) Usually after Power Up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|


-----

##### 2.5.7 Output Info OnOff

DP Name: Info OnOff Abbr.: IOO Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Reflects the binary state of the DALI-channel. The behaviour shall at least include the output
characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.
If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the
implementation of this Datapoint becomes mandatory.
**Datapoint Type**
DPT_Name: DPT_Switch
DPT Format: B1 DPT_ID: 1.001
Field Description Supp. Range Unit Default
b State of the actuator. M {0,1} none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: According Parameter TCT.
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
1) **To dynamics** If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value
of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.
After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter
“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on
bus. If this parameter is not implemented, the value shall not be transmitted after KNX Power Up
**Special Features**
The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for
transmission.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 40 f 119

|DP Name:|Col2|Info OnOff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|IOO|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|Reflects the binary state of the DALI-channel. The behaviour shall at least include the output<br>characteristics as laid down in Functional Specification, clauses 2.1.6.1 and 2.1.4.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of this Datapoint becomes mandatory.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|DPTSwitch|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|1.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|b|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|State of the actuator.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|According Parameter TCT.|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|1) **To dynamics** <br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value<br>of the DALI-channel has to be stored in non-volatile memory before KNX Bus Power Down.<br>After Power Up IOO is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“Behaviour KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on<br>bus. Ifthis parameter is not implemented, the value shall not be transmitted after KNX Power Up|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|The transmission conditions may be expanded to cyclic transmission. Parameter TCT gives the period for<br>transmission.|


-----

##### 2.5.8 Output Actual Dimming Value

DP Name: Actual Dimming Value Abbr.: ADV Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Reflects the actual value of the DALI-channel.
If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the
implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual
value for read access.
The conditions for active transmission are given by the parameters TCT and DDV. If these parameters
not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
0 % … 100 % %                             **Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: given by parameter DDV Min repetition time: 5 s[ a)]
Cyclic Period: given by parameter TCT
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics [2)]**
Power down: Save:
Power up: Value: No initialisation: b) Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.
b) If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel
has to be stored in non-volatile memory before KNX power down.
After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter
“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this
parameter is not implemented, the value shall not be transmitted after power up.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 41 f 119

|DP Name:|Col2|Actual Dimming Value|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Abbr.:|Col18|Col19|Col20|ADV|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|Reflects the actual value of the DALI-channel.<br>If an optional input Datapoint, a Delay- or an Autonomous Switch-Off-Function is implemented, the<br>implementation of ADV becomes mandatory. The behaviour shall at least include reflecting the actual<br>value for read access.<br>The conditions for active transmission are given by the parameters TCT and DDV. If these parameters<br>not are implemented, the value may be sent after the state ON/OFF/DIMMING changes.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|Default|
||||||||||||||||||||||0 % … 100%|0 % … 100%|0 % … 100%|%|%|%|%|-|-|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||this  1|this  1|this  1|this  1|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:||||Δ-Value:|given by parameter DDV|given by parameter DDV|given by parameter DDV|given by parameter DDV|given by parameter DDV|given by parameter DDV|given by parameter DDV|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|5 s a)|5 s a)|5 s a)|5 s a)|5 s a)|5 s a)|
||||||||Cyclic|Cyclic|Cyclic|Cyclic||||Period:|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|given by parameter TCT|
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|**Dynamics**2)|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||b)|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|a)<br>In the state DIMMING the minimum repetition time may be violated due to settings in parameter DDV.<br>b)<br>If parameter “Behaviour KNX Bus Power Up” is adjusted to “last” the actual value of the DALI-channel<br>has to be stored in non-volatile memory before KNX power down.<br>After power up ADV is initialised according parameter “Behaviour KNX Bus Power Up”. Parameter<br>“KNX Bus Power Up Message Delay” gives the conditions for transmitting the value on bus. If this<br>parameter is not implemented, the value shall not be transmitted after power up.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||


-----

##### 2.5.9 Status Control Gear DALI-channel

DP Name: Status Control Gear DALI-channel Abbr.: SGDC Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Indicates an error of one or more devices of the relevant DALI-channel
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
V : {0,1}                                              -                                              **Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (nor for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 42 f 119

|DP Name:|Col2|Status Control Gear DALI-channel|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|SGDC|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|Indicates an error of one or more devices of the relevant DALI-channel|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||||V :{0,1}|V :{0,1}|-|-|-|-|-|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||||||this 1|this 1|this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
