|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):|Current value (nor for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|||||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|||||||||||||||||||||||||||||||||||||||||


-----

##### 2.5.10 Status Lamp DALI-channel

DP Name: Status Lamp DALI-channel Abbr.: SLDC Mandatory
FB Name: DALI Proxy Basic Light Application Can be internal
**Description**
Indicates an error of one or more lamps of the relevant DALI-channel.

**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
V : {0,1}                                              -                                              **Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

**Special Features**

##### 2.5.11 Parameter Minimum Set Value (PID: 110)

FB: DALI Proxy Basic Light Property Name Minimum Set Value (MINSV) Mandatory
Application (Server): Optional

Description:
Lowest possible set value
DPT: Name: DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
cs % cs
Communication:
DP Address: object_type: 440 PID: 110
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
When this optional parameter not is implemented, the value 01h shall be taken into account
Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 43 f 119

|DP Name:|Col2|Status Lamp DALI-channel|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|SLDC|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|DALI Proxy Basic Light Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|Indicates an error of one or more lamps of the relevant DALI-channel.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|||||||||||||||||||||||||||V :{0,1}|V :{0,1}|-|-|-|-|-|-|-|-|-|-|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||||||||||
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|||||||||||||||||||||||||||||||||||||||
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|||||||||||||||||||||||||||||||||||||||

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Minimum Set Value (MINSV)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Minimum Set Value (MINSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|Lowest possible set value|
|DPT:|DPT:|Name:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
||||||||||||||cs|cs|cs|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|110|110|110|110|110|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value 01hshallbe taken into account|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.12 Parameter Maximum Set Value (PID: 111)

FB: DALI Proxy Basic Light Property Name Maximum Set Value (MAXSV) Mandatory
Application (Server): Optional

Description:
Highest possible set value
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
cs % cs
Communication:
DP Address: object_type: 440 PID: 111
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
When this optional parameter not is implemented, the value FFh shall be taken into account
Special Features:
--
##### 2.5.13 Parameter Switch On Set Value (PID: 112)

FB: DALI Proxy Basic Light Property Name Switch On Set Value (OSV) Mandatory
Application (Server): Optional

Description:
SetValue after reception of value = 1 for Datapoint “Switch On Off” (SOO)
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
01h % … FFh % % cs
Communication:
DP Address: object_type: 440 PID: 112
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal
parameter values shall be taken into account.
Special Features:

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 44 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Maximum Set Value (MAXSV)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Maximum Set Value (MAXSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|Highest possible set value|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
||||||||||||||cs|cs|cs|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|111|111|111|111|111|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|<br>     <br>  <br>  <br>When this optional parameter not is implemented, the value FFhshallbe taken into account|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Switch On Set Value (OSV)|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Switch On Set Value (OSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|SetValue after reception of value = 1 for Datapoint “Switch On Off”(SOO)|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||01h% … FFh%|01h% … FFh%|01h% … FFh%|01h% … FFh%|01h% … FFh%|01h% … FFh%|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|112|112|112|112|112|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|<br>     <br>  <br>  <br>When this parameter is set lower than MINSV or higher than MAXSV the relevant minimal and maximal<br>parameter values shallbe taken into account.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
||||||||||||||||||||||


-----

##### 2.5.14 Parameter Dimm Mode Selection (PID: 113)

FB: DALI Proxy Basic Light Property Name Dimm Mode Selection Mandatory
Application (Server): (DMS) Optional

Description:
Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this
parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In
the other case the DALI-channel enters in the state DIMMING.
DPT: Name DPT_Ramp DPT ID 1.004 Datatype format B1
Field Description Sup. Range Unit Default
V : {0,1}                                 - No ramp
Communication:
DP Address: object_type: 440 PID: 113
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.15 Parameter Relative Off Enable (PID: 114)

FB: DALI Proxy Basic Light Property Name Relativ Off Enable (ROE) Mandatory
Application (Server): Optional

Description:
If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is
possible.
If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to
zero. In this case the DALI-channel switches off if its actual value reaches MINSV.
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
V : {0,1} disable
Communication:
DP Address: object_type: 440 PID: 114
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 45 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Dimm Mode Selection<br>(DMS)|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Dimm Mode Selection<br>(DMS)|Dimm Mode Selection<br>(DMS)|Dimm Mode Selection<br>(DMS)|Dimm Mode Selection<br>(DMS)|Dimm Mode Selection<br>(DMS)|Dimm Mode Selection<br>(DMS)|Mandatory<br>Optional|Mandatory<br>Optional||||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|Selects behaviour dimming/jumping after reception on input “Absolute Setvalue Control”. Then this<br>parameter is set to “no ramp”, after reception on ASC the DALI-channel jumps to the new Set-Value. In<br>the other case the DALI-channel enters inthe state DIMMING.|
|DPT:|DPT:|Name|DPTRamp|DPTRamp|DPTRamp|DPTRamp|DPTRamp|DPTRamp|DPT ID|1.004|1.004|1.004|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|||||||||||V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|-|No ramp|No ramp|No ramp|No ramp|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|113|113|113|113|113|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Relativ Off Enable (ROE)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Relativ Off Enable (ROE)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|If this parameter is set to enabled, switching off after reception on input “Relative Setvalue Control” is<br>possible.<br>If the newly calculated set value after “RSC = down DX” is below MINSV, the set value shall be set to<br>zero. Inthis case the DALI-channel switches off if its actual value reaches MINSV.|
|DPT:|DPT:|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||V :{0,1}|V :{0,1}|||disable|disable|disable|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|114|114|114|114|114|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.16 Parameter Memory Function (PID: 115)

FB: DALI Proxy Basic Light Property Name (MF) Mandatory
Application (Server): Optional

Description:
If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual
value in last ON-State.
If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by
parameter OSV.
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
V : {0,1} disable
Communication:
DP Address: object_type: 440 PID: 115
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with
unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and
MAXSV.
Special Features:
--
##### 2.5.17 Parameter Dimming Speed (PID: 116)

FB: DALI Proxy Basic Light Property Name Dimming Speed (DS) Mandatory
Application (Server): Optional

Description:
Specifies the dimming speed:
This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.
The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking
into account the limit of the previous subrange) and the time needed for dimming through the subrange.
The array shall be implemented in ascending order as regards the various subranges. In other words, the
first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.
The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is
constant over the whole dimming range.
DPT: Name DPT_ScalingSpeed[] DPT ID 225.001 Datatype format U16U8
Field Description Sup. Range Unit Default
cs 10 %/s cs
Communication:
DP Address: object_type: 440 PID: 116
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
If this parameter is not implemented, a sweep from MINSV to MAXSV in a time of 4 s shall be possible
Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 46 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|(MF)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|(MF)|(MF)|(MF)|(MF)|(MF)|(MF)|(MF)|(MF)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|If this parameter is set to enabled, then at reception of SOO = On, the new set value is set to the actual<br>value in last ON-State.<br>If this parameter is set to disabled, then at reception of SOO = On, the new set value is given by<br>parameter OSV.|
|DPT:|DPT:|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||V :{0,1}|V :{0,1}|||disable|disable|disable|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|115|115|115|115|115|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|<br>     <br>  <br>  <br>After initialisation, the actual value in last ON-State may be not known. After reception of SOO = On with<br>unknown last value, it is manufacturer specific to select the switch on set-value between MINSV and<br>MAXSV.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Dimming Speed (DS)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Dimming Speed (DS)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|Specifies the dimming speed:<br>This parameter is defined as array of max. 8 elements that divide the entire dimming range in subranges.<br>The elements are structured datatypes, consisting of the limit of the dimming subrange (thereby taking<br>into account the limit of the previous subrange) and the time needed for dimming through the subrange.<br>The array shall be implemented in ascending order as regards the various subranges. In other words, the<br>first subrange lies between MINSV and Limit0. The limit for last subrange represents MAXSV.<br>The array may consist of only one element (Limit0 = LimitLast = MAXSV). In this case the dimming speed is<br>constant over the whole dimming range.|
|DPT:|DPT:|Name|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPT ID|225.001|225.001|225.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16U8|U16U8|U16U8|U16U8|U16U8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Unit|Unit|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|10 %/s|10 %/s|10 %/s|10 %/s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|116|116|116|116|116|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|<br>     <br>  <br>  <br>Ifthis parameter is not implemented, a sweep from MINSV to MAXSV ina time of 4s shallbe possible|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.18 Parameter KNX Fade Time (PID: 117)

FB: DALI Proxy Basic Light Property Name KNX Fade Time (KFT) Mandatory
Application (Server): Optional

Description:
The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On
Set Value will be reached.
DPT: Name DPT_TimePeriod100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 440 PID: 117
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.19 Parameter DALI Fade Time (PID: 118)

FB: DALI Proxy Basic Light Property Name DALI Fade Time (DFT) Mandatory
Application (Server): Optional

Description:
The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On
Set Value will be reached.
DPT: Name DPT_DALI_Fade_Time DPT ID 20.602 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 440 PID: 118
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 47 f 119

|FB:|Col2|DALI Proxy Basic Light<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|KNX Fade Time (KFT)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|KNX Fade Time (KFT)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|
|DPT:|DPT:|DPT:|Name|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||cs|cs|100ms|100ms|100ms|100ms|100ms|cs|cs|cs|cs|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|117|117|117|117|117|117|117|117|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|8|8|8|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write||||||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|Col2|DALI Proxy Basic Light<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|DALI Fade Time (DFT)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|DALI Fade Time (DFT)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|
|DPT:|DPT:|DPT:|Name|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPT ID|20.602|20.602|20.602|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||cs|cs|100ms|100ms|100ms|100ms|100ms|cs|cs|cs|cs|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|118|118|118|118|118|118|118|118|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.20 Parameter On Delay (PID: 119)

FB: DALI Proxy Basic Light Property Name On Delay (OND) Mandatory
Application (Server): Optional

Description:
Specifies the delay-time from

   - state OFF to ON (usually after access to Input SOO and ASC), and
   - state OFF to DIMMING (usually after access to Input RSC).
The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.
DPT: Name DPT_TimePeriod_10MSec DPT ID 7.003 Datatype format U16
Field Description Sup. Range Unit Default
cs 10 ms cs
Communication:
DP Address: object_type: 440 PID: 119
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.21 Parameter Off Delay (PID: 120)

FB: DALI Proxy Basic Light Property Name Off Delay (OFFD) Mandatory
Application (Server): Optional

Description:
Specifies the delay-time from

   - state ON to OFF (usually after access to Input SOO and ASC), and
   - state DIMMING to OFF (usually after access to Input RSC).
The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.
DPT: Name DPT_TimePeriod_10MSec DPT ID 7.003 Datatype format U16
Field Description Sup. Range Unit Default
cs 10 ms cs
Communication:
DP Address: object_type: 440 PID: 120
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 48 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|On Delay (OND)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|On Delay (OND)|On Delay (OND)|On Delay (OND)|On Delay (OND)|On Delay (OND)|On Delay (OND)|On Delay (OND)|On Delay (OND)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state OFF to ON (usually after access to Input SOO and ASC), and<br>- <br>state OFF to DIMMING (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|
|DPT:|DPT:|Name|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPT ID|7.003|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|cs|10 ms|10 ms|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|119|119|119|119|119|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Off Delay (OFFD)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Off Delay (OFFD)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|Specifies the delay-time from<br>- <br>state ON to OFF (usually after access to Input SOO and ASC), and<br>- <br>state DIMMING to OFF (usually after access to Input RSC).<br>The selection of input Datapoints that are affected by the delay mechanism is manufacturer specific.|
|DPT:|DPT:|Name|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPTTimePeriod10MSec|DPT ID|7.003|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|cs|10 ms|10 ms|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|120|120|120|120|120|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.22 Parameter Dimming Speed for Switch On Set Value (PID: 121)

FB: DALI Proxy Basic Light Property Name Dimming Speed for Switch on Mandatory
Application (Server): Set Value (DS_OSV) Optional

Description:
see Functional Specification
DPT: Name DPT_ScalingSpeed[] DPT ID 225.001 Datatype format U16U8
Field Description Sup. Range Unit Default
cs 10 %/s cs
Communication:
DP Address: object_type: 440 PID: 121
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.23 Parameter Dimming Speed for Switch Off (PID: 122)

FB: DALI Proxy Basic Light Property Name Dimming Speed for Switch Off Mandatory
Application (Server): (DS_OFF) Optional

Description:
see Functional Specification
DPT: Name DPT_ScalingSpeed DPT ID 225.001 Datatype format U16U8
Field Description Sup. Range Unit Default
cs 10 %/s cs
Communication:
DP Address: object_type: 440 PID: 122
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 49 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Dimming Speed for Switch on<br>Set Value (DS OSV)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Dimming Speed for Switch on<br>Set Value (DSOSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|
|DPT:|DPT:|Name|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPTScalingSpeed[]|DPT ID|225.001|225.001|225.001|225.001|Datatype format|Datatype format|Datatype format|Datatype format|U16U8|U16U8|U16U8|U16U8|U16U8|
|Field|Field|Field|Field|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|
|||||||||||||cs|cs|cs|10 %/s|10 %/s|10 %/s|10 %/s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|121|121|121|121|121|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Dimming Speed for Switch Off<br>(DS OFF)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Dimming Speed for Switch Off<br>(DSOFF)|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|
|DPT:|DPT:|Name|DPTScalingSpeed|DPTScalingSpeed|DPTScalingSpeed|DPTScalingSpeed|DPTScalingSpeed|DPT ID|DPT ID|225.001|225.001|225.001|Datatype format|Datatype format|Datatype format|Datatype format|U16U8|U16U8|U16U8|U16U8|U16U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
||||||||||||||||cs|cs|10 %/s|10 %/s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|PID:|122|122|122|122|122|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.24 Parameter KNX Fade Time for Switch On Set Value (PID: 123)

FB: DALI Proxy Basic Light Property Name KNX Fade Time for Switch On Mandatory
Application (Server): Set Value (KFT_OSV) Optional

Description:
The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On
Set Value will be reached.
DPT: Name DPT_TimePeriod100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 440 PID: 123
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.25 Parameter DALI Fade Time for Switch On Set Value (PID: 124)

FB: DALI Proxy Basic Light Property Name DALI Fade Time for Switch Mandatory
Application (Server): On Set Value (DFT_OSV) Optional

Description:
The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On
Set Value will be reached.
DPT: Name DPT_DALI_Fade_Time DPT ID 20.602 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
Communication:
DP Address: object_type: 440 PID: 124
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 50 f 119

|FB:|Col2|DALI Proxy Basic Light<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|KNX Fade Time for Switch On<br>Set Value (KFT OSV)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|KNX Fade Time for Switch On<br>Set Value (KFTOSV)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The KNX Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|
|DPT:|DPT:|DPT:|Name|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||cs|cs|100ms|100ms|100ms|100ms|100ms|cs|cs|cs|cs|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|123|123|123|123|123|123|123|123|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|8|8|8|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write||||||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|DALI Fade Time for Switch<br>On Set Value (DFT OSV)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|DALI Fade Time for Switch<br>On Set Value (DFTOSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|The DALI Fade Time for Switch On Set Value implies a fixed total time after there expiration the new On<br>Set Value willbe reached.|
|DPT:|DPT:|Name|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPT ID|20.602|20.602|20.602|20.602|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|
|||||||||||||cs|cs|cs|100ms|100ms|100ms|100ms|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|124|124|124|124|124|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.26 Parameter KNX Fade Time for Switch Off (PID: 125)

FB: DALI Proxy Basic Light Property Name KNX Fade Time for Switch Off Mandatory
Application (Server): (KFT_OFF) Optional

Description:
The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be
reached.
DPT: Name DPT_TimePeriod100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 440 PID: 125
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.27 Parameter DALI Fade Time for Switch Off (PID: 126)

FB: DALI Proxy Basic Light Property Name DALI Fade Time for Switch Mandatory
Application (Server): Off (DFT_OFF) Optional

Description:
The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set
Value = 00h will be reached.
DPT: Name DPT_DALI_Fade_Time DPT ID 20.602 Datatype format U16
Field Description Sup. Range Unit Default
cs 100ms cs
Communication:
DP Address: object_type: 440 PID: 126
(in the server) start_index: 1 nr_of_elem: 8

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 51 f 119

|FB:|Col2|DALI Proxy Basic Light<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|KNX Fade Time for Switch Off<br>(KFT OFF)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|KNX Fade Time for Switch Off<br>(KFTOFF)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|The KNX Fade Time for Switch Off (KFT_OFF) implies a fixed total time after which the value OFF will be<br>reached.|
|DPT:|DPT:|DPT:|Name|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|||||||||||||||||cs|cs|100ms|100ms|100ms|100ms|100ms|cs|cs|cs|cs|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|125|125|125|125|125|125|125|125|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|8|8|8|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write||||||||||||||
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|DALI Fade Time for Switch<br>Off (DFT OFF)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|DALI Fade Time for Switch<br>Off(DFTOFF)|Mandatory<br>Optional|Mandatory<br>Optional|||
|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|_<br>Description:|
|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|The DALI Fade Time for Switch Off implies a fixed total time after there expiration the new Set<br>Value =00h willbe reached.|
|DPT:|DPT:|Name|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPT ID|20.602|20.602|20.602|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|__<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|cs|100ms|100ms|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|126|126|126|126|126|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|8|8|8|8|8|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.28 Parameter Switch Off Brightness (PID: 127)

FB: DALI Proxy Basic Light Property Name Switch Off Brightness (SOB) Mandatory
Application (Server): Optional

Description:
Limit of brightness for an automatic switching off.

DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
cs % cs
Communication:
DP Address: object_type: 440 PID: 127
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.29 Parameter Switch Off Brightness Delay Time (PID: 128)

FB: DALI Proxy Basic Light Property Name Switch Off Brightness Delay Mandatory
Application (Server): Time (SOBDT) Optional

Description:
Delay time for an automatic switching off after reaching the switch off brightness.
DPT: Name DPT_TimePeriod_Sec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit Default
cs s cs
Communication:
DP Address: object_type: 440 PID: 128
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 52 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Switch Off Brightness (SOB)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Switch Off Brightness (SOB)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|Limit of brightness for an automatic switching off.<br>DPT:<br>Name <br>DPT_Scaling <br>DPT ID<br>5.001 <br>Datatype format <br>U8 <br>Field <br>Description <br>Sup. <br>Range <br>Unit <br>Default|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description <br>|Description <br>|Description <br>|Description <br>|Description <br>|Description <br>|Description <br>|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|
|||||||||||||||cs|cs|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|127|127|127|127|127|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Switch Off Brightness Delay<br>Time (SOBDT)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Switch Off Brightness Delay<br>Time (SOBDT)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|Delay time for an automatic switching offafter reaching the switch offbrightness.|
|DPT:|DPT:|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|cs|s|s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|128|128|128|128|128|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.30 Parameter Timed On Duration (PID: 129)

FB: DALI Proxy Basic Light Property Name Timed On Duration (TOD) Mandatory
Application (Server): Optional

Description:
see Functional Specification
DPT: Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
cs s cs
Communication:
DP Address: object_type: 440 PID: 129
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.31 Parameter Prewarning Duration (PID: 130)

FB: DALI Proxy Basic Light Property Name Prewarning Duration (PWD) Mandatory
Application (Server): Optional

Description:
see Functional Specification
DPT: Name DPT_TimePeriodSec DPT ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriod Time for the prewarning duration. M cs s 1 s
Communication:
DP Address: object_type: 440 PID: 130
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 53 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Timed On Duration (TOD)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Timed On Duration (TOD)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|
|DPT:|DPT:|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Default|Default|Default|
|||||||||||||||cs|cs|s|s|s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|129|129|129|129|129|129|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Prewarning Duration (PWD)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Prewarning Duration (PWD)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|see Functional Specification|
|DPT:|DPT:|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPT ID|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|TimePeriod|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|Time for the prewarning duration.|M|M|M|cs|cs|s|s|s|1 s|1 s|1 s|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|130|130|130|130|130|130|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.32 Parameter Timed On Retrigger Function (PID: 131)

FB: DALI Proxy Basic Light Property Name Timed On Retrigger Function Mandatory
Application (Server): (TRF) Optional

Description:
Behaviour of the DALI-channel for the optional property “autonomous switching off”.
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
**Field** **Description** **Sup.** **Range** **Unit** **Resol.:** **Default**
b Enables retriggering the on-duration times M {0,1} none none cs
Communication:
DP Address: object_type: 440 PID: 131
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.33 Parameter Manual Off Enable (PID: 132)

FB: DALI Proxy Basic Light Property Name Manual Off Enable (MOE) Mandatory
Application (Server): Optional

Description:
Behaviour of the DALI-channel for the optional property “autonomous switching off”
DPT: Name DPT_Enable DPT ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
V : {0,1}                                 - cs
Communication:
DP Address: object_type: 440 PID: 132
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 54 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Col11|Timed On Retrigger Function<br>(TRF)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Timed On Retrigger Function<br>(TRF)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”.|
|DPT:|DPT:|Name|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|DPT ID|1.003|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|**Field**|**Field**|**Field**|_<br>**Description**|_<br>**Description**|_<br>**Description**|_<br>**Description**|_<br>**Description**|_<br>**Description**|_<br>**Description**|**Sup. **|**Sup. **|**Sup. **|**Sup. **|**Range **|**Range **|**Unit**|**Resol.:**|**Resol.:**|**Resol.:**|**Resol.:**|**Default**|**Default**|**Default**|
|b|b|b|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|Enables retriggering the on-duration times|M|M|M|M|{0,1}|{0,1}|none|none|none|none|none|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|PID:|131|131|131|131|131|131|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||__|__|__|__|__|__|__|__|__|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Manual Off Enable (MOE)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Manual Off Enable (MOE)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|Behaviour of the DALI-channel for the optionalproperty “autonomous switching off”|
|DPT:|DPT:|Name|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPT ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|V :{0,1}|-|-|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|132|132|132|132|132|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.34 Parameter Invert Lock Device (PID: 133)

FB: DALI Proxy Basic Light Property Name (Server): Invert Lock Device (ILD) Mandatory
Application Optional

Description:
Inversion of the polarity of the Datapoint “Lock Device”.
DPT: Name DPT_Invert DPT ID 1.012 Datatype format B1
Field Description Sup. Range Unit Default
V : {0,1} No inversion
Communication:
DP Address: object_type: 440 PID: 133
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.35 Parameter Behaviour at Locking (PID: 134)

FB: DALI Proxy Basic Light Property Name Behaviour at Locking (BL) Mandatory
Application (Server): Optional

Description:
Behaviour at the beginning of the lock state of the DALI-channel
DPT: Name DPT_Behaviour_Lock_Unlock DPT ID 20.600 Datatype format N8
Field Description Sup. Range Unit Default
Behaviour Lock state start behaviour M {0 … 4} none cs
Communication:
DP Address: object_type: 440 PID: 134
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 55 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name (Server):|Col8|Col9|Col10|Invert Lock Device (ILD)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Invert Lock Device (ILD)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|Inversion of the polarity of the Datapoint “Lock Device”.|
|DPT:|DPT:|Name|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPTInvert|DPT ID|1.012|1.012|1.012|1.012|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Unit|Unit|Unit|Unit|Default|Default|Default|
||||||||||||||||V :{0,1}|||||No inversion|No inversion|No inversion|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|133|133|133|133|133|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|Col9|Behaviour at Locking (BL)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Behaviour at Locking (BL)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|Behaviour at the beginning of the lock state of the DALI-channel|
|DPT:|DPT:|Name|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPTBehaviourLockUnlock|DPT ID|DPT ID|20.600|20.600|20.600|20.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|
|Field|Field|Field|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
|Behaviour|Behaviour|Behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|Lock state start behaviour|M|M|{0 … 4}|{0 … 4}|{0 … 4}|none|none|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|134|134|134|134|134|134|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.36 Parameter Lock Setvalue (PID: 135)

FB: DALI Proxy Basic Light Property Name Lock Setvalue (LSV) Mandatory
Application (Server): Optional

Description:
Actual Value at the beginning of the lock state of the DALI-channel (frozen value)
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
0 % … 100 % % cs
Communication:
DP Address: object_type: 440 PID: 135
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.37 Parameter Behaviour at Unlocking (PID: 136)

FB: DALI Proxy Basic Light Property Name Behaviour at Unlocking (BUL) Mandatory
Application (Server): Optional

Description:
Behaviour at the end of the lock state of the DALI-channel
DPT: Name DPT_Behaviour_Lock_Unlo DPT ID 20.600 Datatype format N8
ck

Field Description Sup. Range Unit Default
Behaviour Lock state end behaviour M {0 … 6} none cs
Communication:
DP Address: object_type: 440 PID: 136
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 56 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Lock Setvalue (LSV)|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Lock Setvalue (LSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|Actual Value at the beginning of the lock state of the DALI-channel (frozen value)|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|Field|Field|Field|Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|135|135|135|135|135|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Behaviour at Unlocking (BUL)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Behaviour at Unlocking (BUL)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|Behaviour at the end of the lock state of the DALI-channel|
|DPT:|DPT:|Name|Name|DPT_Behaviour_Lock_Unlo<br>ck|DPT_Behaviour_Lock_Unlo<br>ck|DPT_Behaviour_Lock_Unlo<br>ck|DPT_Behaviour_Lock_Unlo<br>ck|DPT ID|20.600|20.600|20.600|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
|Behaviour|Behaviour|Behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|Lock state end behaviour|M|M|M|{0 …6}|{0 …6}|{0 …6}|none|none|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|136|136|136|136|136|136|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.38 Parameter Unlock Setvalue (PID: 137)

FB: DALI Proxy Basic Light Property Name Unlock Setvalue (USV) Mandatory
Application (Server): Optional

Description:
Actual Value at the end of the lock state of the DALI-channel
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
0 % … 100 % % cs
Communication:
DP Address: object_type: 440 PID: 137
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.39 Parameter Transmission Cycle Time (PID: 138)

FB: DALI Proxy Basic Light Property Name Transmission Cycle Time Mandatory
Application (Server): (TCT) Optional

Description:
See Functional Specification.
DPT: Name DPT_TimePeriod100Msec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Unit Default
5 s to 65,536 s s cs
Communication:
DP Address: object_type: 440 PID: 138
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 57 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Unlock Setvalue (USV)|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Unlock Setvalue (USV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|Actual Value at the end of the lock state of the DALI-channel|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|137|137|137|137|137|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Transmission Cycle Time<br>(TCT)|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Transmission Cycle Time<br>(TCT)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|See Functional Specification.|
|DPT:|DPT:|Name|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||5 s to 65,536 s|5 s to 65,536 s|5 s to 65,536 s|s|s|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|138|138|138|138|138|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.40 Parameter Delta Dimming Value (PID: 139)

FB: DALI Proxy Basic Light Property Name Delta Dimming Value (DDV) Mandatory
Application (Server): Optional

Description:
Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional
Datapoint “Actual Dimming Value (ADV)”.
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
5 % to 25 % % cs
Communication:
DP Address: object_type: 440 PID: 139
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
##### 2.5.41 Parameter KNX Bus Power Up Message Delay (PID: 140)

FB: DALI Proxy Basic Light Property Name KNX Bus Power Up Message Mandatory
Application (Server): Delay (KPUMD) Optional

Description:
The delay time after KNX bus power up for sending a telegram on the bus.
DPT: Name DPT_Timeout_10MSec DPT ID 7.003 Datatype format U16
Field Description Sup. Range Unit Default

Communication:
DP Address: object_type: 440 PID: 140
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 58 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Delta Dimming Value (DDV)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Delta Dimming Value (DDV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|Minimal change of the actual dimming value in the state ‘dimming’ to send on the bus with the optional<br>Datapoint “Actual Dimming Value(ADV)”.|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||||||5 % to 25 %|5 % to 25 %|%|%|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|139|139|139|139|139|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|KNX Bus Power Up Message<br>Delay (KPUMD)|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|KNX Bus Power Up Message<br>Delay (KPUMD)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|The delay time after KNXbus power up for sending a telegram on the bus.|
|DPT:|DPT:|Name|DPTTimeout10MSec|DPTTimeout10MSec|DPTTimeout10MSec|DPTTimeout10MSec|DPTTimeout10MSec|DPT ID|7.003|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Default|Default|Default|
||||||||||||||||||||||
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|140|140|140|140|140|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.42 Parameter Behaviour KNX Bus Power Up (PID: 141)

FB: DALI Proxy Basic Light Property Name Behaviour KNX Bus Power Mandatory
Application (Server): Up (BKPU) Optional

Description:
Behaviour of the DALI-channel after KNX bus power up.
DPT: Name DPT_Behaviour_Bus_Power_Up_Down DPT ID 20.601 Datatype format N8
Field Description Sup. Range Unit Default
0 : off                       - off
1 : on
2 : no change
3 : value according additional

parameter
4 : last (value before bus power

down)
5-255 : reserved

Communication:
DP Address: object_type: 440 PID: 141
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
In case the DALI-channel is not able to save its value during/before bus KNX bus power down in
non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.
In case the DALI-channel is not able to save dedicated values (in case of many devices in the DALIchannel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is
set to “last”, the DALI-channel goes to the state before KNX bus power down at KNX bus power up.
Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 59 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Behaviour KNX Bus Power<br>Up (BKPU)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Behaviour KNX Bus Power<br>Up (BKPU)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|Behaviour of the DALI-channel after KNXbus power up.|
|DPT:|DPT:|Name|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPTBehaviourBusPowerUpDown|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|
|Field|Field|Field|_<br>Description|_<br>Description|__<br>Sup.|__<br>Sup.|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|__<br>Range|Unit|Unit|Default|Default|Default|Default|
||||||||0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according additional<br>parameter<br>4 <br>: last (value before bus power<br>down)<br>5-255 : reserved|-|-|off|off|off|off|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|141|141|141|141|141|141|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|||||||
|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|Read level|-|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|<br>     <br>  <br>  <br>In case the DALI-channel is not able to save its value during/before bus KNX bus power down in<br>non-volatile memory, it is allowed to use this parameter with restricted range 0 to 3.<br>In case the DALI-channel  is not able to save dedicated values (in case of many devices in the DALI-<br>channel ) in non-volatile memory, it is allowed to map the value to a binary on/off-state. If the parameter is<br>set to “last”, the DALI-channel goes to the state before KNXbus power downat KNXbus power up.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.43 Parameter Behaviour KNX Bus Power Down (PID: 142)

FB: DALI Proxy Basic Light Property Name Behaviour KNX Bus Power Mandatory
Application (Server): Down (BKPD) Optional

Description:

DPT: Name DPT_Behaviour_Bus_Power_Up_Do DPT ID 20.601 Datatype format N8
wn

Field Description Sup. Range Unit Default
0 : off                               - off
1 : on
2 : no change
3 : value according

additional
parameter
4-255 : reserved

Communication:
DP Address: object_type: 440 PID: 142
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down
(e.g. only MAXSV is possible), it is allowed to use this parameter with following behaviour:

Selection 2: no change

 value before power down = 0: OFF
 value before power down ≠ 0: ON
Selection 3: value according additional parameter

 parameter value = 0: OFF
 parameter value ≠ 0: ON
Special Features:
--
##### 2.5.44 Parameter KNX Bus Power Up Set Value (PID: 143)

FB: DALI Proxy Basic Light Property Name KNX Bus Power Up Set Value Mandatory
Application (Server): (PUSV) Optional

Description:
State of the DALI-channel after KNX bus power up.
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format
Field Description Sup. Range Unit Default
0 % to 100 % % 0
Communication:
DP Address: object_type: 440 PID: 143
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 60 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|Behaviour KNX Bus Power<br>Down (BKPD)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Behaviour KNX Bus Power<br>Down(BKPD)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|||||||||||||||||||||||||
|DPT:|DPT:|Name|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT_Behaviour_Bus_Power_Up_Do<br>wn|DPT ID|DPT ID|DPT ID|DPT ID|DPT ID|20.601|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|
|Field|Field|Field|Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|||||||||||0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|0 <br>: off<br>1 <br>: on<br>2 <br>: no change<br>3 <br>: value according<br>additional<br>parameter<br>4-255 : reserved|-|-|off|off|off|off|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|PID:|PID:|142|142|142|142|142|142|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|<br>     <br>  <br>  <br>In case the DALI-channel is not able to set its hardware to a dedicated value after KNX bus power down<br>(e.g. only MAXSV is possible) , it is allowed to use this parameter with following behaviour:<br>Selection 2: no change<br> value before power down = 0: OFF<br> value before power down ≠ 0: ON<br>Selection 3: value according additional parameter<br> parameter value = 0: OFF<br> parameter value  ≠0: ON|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|KNX Bus Power Up Set Value<br>(PUSV)|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|KNX Bus Power Up Set Value<br>(PUSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|State of the DALI-channel after KNXbus power up.|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format||||||
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|
|||||||||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|%|0|0|0|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|143|143|143|143|143|143|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

##### 2.5.45 Parameter KNX Bus Power Down Set Value (PID: 144)

FB: DALI Proxy Basic Light Property Name KNX Bus Power Down Set Mandatory
Application (Server): Value (KPDSV) Optional

Description:
Value of the DALI-channel after KNX bus power down
DPT: Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
0 % to 100 % % 0 %
Communication:
DP Address: object_type: 440 PID: 144
(in the server) start_index: 1 nr_of_elem:

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value

Special Features:
--
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 61 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|KNX Bus Power Down Set<br>Value (KPDSV)|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|KNX Bus Power Down Set<br>Value (KPDSV)|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|Value of the DALI-channel after KNXbus power down|
|DPT:|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|
|||||||||||0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|0 % to 100 %|%|%|0 %|0 %|0 %|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|440|440|440|PID:|PID:|PID:|PID:|144|144|144|144|144|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:||||||
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value|Exception Handling: <br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|||
|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|<br>     <br>  <br>|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

### 3 FB DALI Proxy Basic Scene Application (FB DPBSCA)

#### 3.1 Aims and objectives
###### The FB DALI Proxy Basic Scene Application (FB DPBSCA) shall be the KNX standard model for supporting KNX Scenes in a KNX/DALI-interface.

 This shall concern the reaction on input Datapoints and the resulting actions on DALI as well as the storage and use of standard Parameters.

#### 3.2 Functional specification

##### 3.2.1 General structure of DALI Scenes
###### Each scene in the DALI-system consists of one or more dedicated DALI-channels with a brightness value per DALI-channel. The maximum number of configurable scenes may be 64.

 Scene Index

 This FB shall make use of the Scene Index. 

 The configured Scene Numbers are stored in the array Property KNX Scene Number List[]. The Scene Index of a Scene Number shall equal the index of the Property array element where it is stored in this Property. This makes that the possibly discontinuous list of supported KNX scene numbers becomes mapped to the continuous range of Scene Indexes.

 The Parameter Scene Numbers shall additionally contain the following configuration information.

 - An indication Storage Function to indicate whether or not the set values for the DALI Channels that are part of this KNX Scene can be changed at runtime, e.g. through DPT_SceneControl, or not.

 - An indication Scene Active that shall indicate whether or not this array element index is actually active or not.

EXAMPLE 1

Figure 19 shows a FB DALI Proxy Basic Scene Application that is currently configured to support exactly 4 scenes
(nr_of_elem = 4), which are identified on the bus as KNX scene numbers 5, 6, 10 and 12. The FB supports at maximum
8 scenes and thus the Scene Index may count up to a maximum of 8 (max_nr_of_elem = 8).

Property array element index **KNX Scene Number**

= Scene Index **List**

S SA SN

b7 b6 b5 b4 b3 b2 b1 b0

1 1 0 5

2 1 0 6

3 0 1 10

current_nr_of_elem = 4 0 0 12

5                              - - (void)

6                              - - (void)

7                              - - (void)

max_nr_of_elem = 8                 - - (void)

NOTE “void” denotes memory space for the Property value that is reserved for this
Property, but that has not been written yet. This data shall be regarded as invalid.

###### Figure 19 – Scene Numbers mapped to Scene Index: Parameter Scene Numbers

In the example in Figure 19, one can additionally see that all scenes are active except scene 10 (The flag “Scene
Activation” (SA) is set, which means this scene is deactivated). Moreover, the scenes 5 and 6 cannot be altered at
runtime. (The flag Storage Function (S) signals that their Storage Function is disabled.) For the detailed specification of
the Parameter KNX Scene Number list, please refer to clause 3.7.3.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 62 f 119

|Property array element index<br>= Scene Index<br>1<br>2<br>3<br>current nr of elem = 4<br>_ _ _<br>5<br>6<br>7<br>max nr of elem = 8<br>_ _ _|KNX Scene Number<br>List|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|S|SA|SN|SN|SN|SN|SN|SN|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|b7|b6|b5|b4|b3|b2|b1|b0|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|1|0|5|5|5|5|5|5|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|1|0|6|6|6|6|6|6|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|0|1|10|10|10|10|10|10|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|0|0|12|12|12|12|12|12|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|-|-|(void)|(void)|(void)|(void)|(void)|(void)|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|-|-|(void)|(void)|(void)|(void)|(void)|(void)|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|-|-|(void)|(void)|(void)|(void)|(void)|(void)|
|Property array element index<br> = Scene Index<br>1 <br>2 <br>3 <br>current_nr_of_elem = 4<br>5 <br>6 <br>7 <br>max_nr_of_elem = 8|-|-|(void)|(void)|(void)|(void)|(void)|(void)|


-----

###### The Scene Index is moreover be used to relate array elements between this and further Parameter Properties with each other: for the following Properties, value array elements at the same array index shall relate to the same Scene Number:
 - KNX Scene Number List[], and - CAS01[] to CAS64[], and - KNX Scene Fading Time List[], and - DALI Scene Fade Time List[] and - Scene Taught In[].

 Channel Activation and Setvalue per Channel (CASn)

 There shall for each DALI Channel n that can be part of a KNX scene, be a Parameter Channel Activation and Setvalue n. This Parameter shall be implemented as an array Property. Its size shall be equal to the number of KNX scenes that is supported by this FB. Each Property array element with index x shall contain the following information.
 - The field Channel Activation shall indicate whether or not this DALI Channel n is part of the KNX scene x. - The field Setvalue shall indicate the set value for the DALI Channel n for the KNX scene x.

 These Parameters shall be implemented as the Properties PID 160 for the DALI Channel 1 up to at maximum PID 223 for the DALI Channel 64. The combination with the Scene Index gives the following matrix.

NOTE 2 Figure 20 below lists up to 64 possible DALI channels. This allows each individual DALI-control gear to be configured
independently. In practice, the number of DALI channels, and thus the number of Properties CAS01 to CAS64 that is
implemented, will be less than 64:

         - by the implementation (manufacturer’s choice), and

         - if a DALI-channel consists of two or more DALI control gear that have the same settings for a given KNX scene.

Note again that there is no requirement concerning the DALI addressing mode to be used, as indicated in the general
constraints (clause 1.4 constraint 2) and the constraints for the FB DPBSA (clause 3.3 constraint 3).

NOTE 3 There is no relation between the 64 DALI channels listed in Figure 20 and the 64 possible instances of the FB DPBLA
mentioned in Figure 2.

**DALI** **Property array element nr = Scene Index**
**Channel** **PID** **[Property ]**

**name** **element** **element** **element** **element** **element**

**nr**

**1** **2** **3** **63** **64**

1 160 CAS01 CAS01[1] CAS01[2] CAS01[3] CAS01[63] CAS01[64]
2 161 CAS02 CAS02[1] CAS02[2] CAS02[3] CAS02[63] CAS02[64]

3 162 CAS03 CAS03[1] CAS03[2] CAS03[3] CAS03[63] CAS03[64]

63 222 CAS63 CAS63[1] CAS63[2] CAS63[3] CAS63[63] CAS63[64]
64 223 CAS64 CAS64[1] CAS64[2] CAS64[3] CAS64[63] CAS64[64]

###### Figure 20 – Up to 64 Properties with each up to 64 elements

##### 3.2.2 Input Scene Number

###### The Input “Scene Number” (SN) shall be used to recall the set values of the DALI-channels corresponding to the received number (activate the scene). It shall be possible to call a maximum number of 64 scenes of the proxy.

 It is possible that a Scene Number is supported by the FB DPBSCA, but that the scene is not active. It may also be possible that not all supported DALI-Channels are involved in a scene.

 For the detailed specification of the Input Scene Number, please refer to 3.7.1.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 63 f 119

|DALI<br>Channel<br>nr|PID|Property<br>name|Property array element nr = Scene Index|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**DALI**<br>**Channel**<br>**nr**|<br>**PID**|**Property**<br>**name**|**element**<br>**1 **|**element**<br>**2 **|**element**<br>**3 **||**element**<br>**63**|**element**<br>**64**|
|1|160|CAS01|CAS01[1]|CAS01[2]|CAS01[3]||CAS01[63]|CAS01[64]|
|2|161|CAS02|CAS02[1]|CAS02[2]|CAS02[3]||CAS02[63]|CAS02[64]|
||||||||||
|3|162|CAS03|CAS03[1]|CAS03[2]|CAS03[3]||CAS03[63]|CAS03[64]|
||||||||||
|63|222|CAS63|CAS63[1]|CAS63[2]|CAS63[3]||CAS63[63]|CAS63[64]|
|64|223|CAS64|CAS64[1]|CAS64[2]|CAS64[3]||CAS64[63]|CAS64[64]|


-----

##### 3.2.3 Input Scene Control
###### The input Datapoint “Scene Control” (SC) shall be used to recall the set value of the DALI-channels corresponding to the received scene number (Activate) or to save the actual brightness of the DALI- channels as setvalues for the recall (Learn) for all DALI-channels of the scene. It shall be possible to call and store a maximum number of 64 scenes of the proxy.

 “Scene Number” and “Scene Control” shall use the same scene numbers and scene indexes. Scene n called through “Scene Number” shall be the same as scene n called through “Scene Control”.

 The maximum number of scenes that can be called and the maximum number of scenes that can be stored may differ.

 For the detailed specification of the Input “Scene Control” please refer to 3.7.2.

##### 3.2.4 Parameter Scene Learning Mode Enable
###### Via a Parameter “Scene Learning Mode Enable” (SLME), it shall be possible to activate or deactivate the Scene Learning Mode globally for this FB instance for all supported Scene Numbers and all implemented DALI-Channels.

##### 3.2.5 Timing Behaviour of DALI Scenes
###### The timing function for recalling a scene shall be covered by an entry in the Parameter “KNX Scene Fade Time List” (KSFTL[]). The KNX Scene Fade Time shall be fixed total time after which the new set value of the recalled scene shall be reached. In case of implementing as Group Object, the KNX Fade Time shall mandatorily be coded as DPT_TimePeriod100MSec (DPT_ID 7.004).

 By using the Parameter “KNX Scene Fade Time” (KSFTL[]) the value from KNX can be mapped to the discrete elements of the DALI Standard Value “FADE TIME”.

 In addition to the Parameter “KNX Scene Fade Time List[]” (KSFTL[]) the Parameter “DALI Scene Fade Time List” (DSFTL[]), which shall be encoded as an enumeration according DPT_DALI_Fade_Time (DPT_ID: 20.602) may be implemented both as a Property or a Group Object.

#### 3.3 Constraints
###### 1. The implementation of this Functional Block is only possibly in combination with a least one FB DALI Proxy Basic Light Application.

 2. There shall be a fixed relation between the Property array element number and DALI-channel Number: the numerical values shall be identical.

 3. Whether the DALI-channel Number addresses a single or a group of DALI devices is implementation specific.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 64 f 119


-----

#### 3.4 Functional Block diagram

###### DALI Proxy Basic Scene Application (FB DPBSA) 441

Inputs Outputs

Scene Number (SN)
Scene Control (SC)

additional I/Os Parameters

DALI (KSNL[]) KNX Scene Number List[]
(CAS01[]) Channel Activation and Setvalue for DALI
Channel 01[]
… …
(CAS64[]) Channel Activation and Setvalue for DALI
Channel 64[]
(SLME) Scene Learning Mode Enable
(KSFTL[]) KNX Scene Fade Time List[]
(DSFTL[]) DALI Scene Fade Time List[]
(STI[]) Scene Taught In[]

#### 3.5 Datapoint Description

###### Datapoint Description/Remarks Datapoint Type Inputs
Scene Number Recall the set value related to the encoded scene 17.001 DPT_SceneNumber
number.

Scene Control Recall or learn the set value related to encoded 18.001 DPT_SceneControl
scene number

###### Datapoint Description/Remarks Datapoint Type Outputs
None.

###### Datapoint Description/Remarks Datapoint Type

 Parameters
KNX Scene Number List[] List of KNX scene numbers that are supported by 238.001 DPT_SceneConfig[]
this FB DPBSA. This list shall allow linking a KNX
scene number to a Scene Index within the FB. It
also contains the flags Storage Function and
Scene Activate for each KNX Scene.

Channel Activation and Setvalue This shall be an array containing the setvalues for 239.001
for DALI-Channel 01 DALI-Channel 01 for all the scenes and a flag DPT_FlaggedScaling[]

indicating whether this DALI-Channel is part of this
scene or not.

… … …
Channel Activation and Setvalue This shall be an array containing the setvalues for 239.001
for DALI-Channel 64 DALI-Channel 64 for all the scenes and a flag DPT_FlaggedScaling[]

indicating whether this DALI-Channel is part of this
scene or not.

Scene Learning Mode Enable Enables or disables globally for all scene numbers 1.003 DPT_Enable
the learning of new scenes, regardless of the value
of any field Storage Function of the Scene Index in
the Parameter KNX Scene Number List[].

KNX Scene Fade Time List[] Specifies the fading time as fixed total time after 7.004
which the new set value of the recalled scene shall DPT_TimePeriod_100MSec[]
be reached

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 65 f 119

|DALI Proxy Basic Scene Application (FB DPBSA) 441|Col2|
|---|---|
|Inputs<br>Outputs<br>Scene Number<br>(SN) <br>Scene Control<br>(SC)|Inputs<br>Outputs<br>Scene Number<br>(SN) <br>Scene Control<br>(SC)|
|additional I/Os<br>DALI|Parameters<br>(KSNL[]) <br>KNX Scene Number List[] <br>(CAS01[])<br>Channel Activation and Setvalue for DALI-<br>Channel 01[] <br>… <br>… <br>(CAS64[])<br>Channel Activation and Setvalue for DALI-<br>Channel 64[] <br>(SLME) <br>Scene Learning Mode Enable<br>(KSFTL[]) <br>KNX Scene Fade Time List[] <br>(DSFTL[]) <br>DALI Scene Fade Time List[] <br>(STI[]) <br>Scene Taught In[]|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Inputs**|||
|Scene Number|Recall the set value related to the encoded scene<br>number.|17.001 DPT_SceneNumber|
|Scene Control|Recall or learn the set value related to encoded<br>scene number|18.001 DPT_SceneControl|

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs**|||
|None.|||

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Parameters **|||
|KNX Scene Number List[]|List of KNX scene numbers that are supported by<br>this FB DPBSA. This list shall allow linking a KNX<br>scene number to a Scene Index within the FB. It<br>also contains the flags Storage Function and<br>Scene Activate for each KNXScene.|238.001 DPT_SceneConfig[]|
|Channel Activation and Setvalue<br>for DALI-Channel 01|This shall be an array containing the setvalues for<br>DALI-Channel 01 for all the scenes and a flag<br>indicating whether this DALI-Channel is part of this<br>scene or not.|239.001<br>DPT_FlaggedScaling[]|
|…|…|…|
|Channel Activation and Setvalue<br>for DALI-Channel 64|This shall be an array containing the setvalues for<br>DALI-Channel 64 for all the scenes and a flag<br>indicating whether this DALI-Channel is part of this<br>scene or not.|239.001<br>DPT_FlaggedScaling[]|
|Scene Learning Mode Enable|Enables or disables globally for all scene numbers<br>the learning of new scenes, regardless of the value<br>of any field Storage Function of the Scene Index in<br>the Parameter KNX Scene Number List[].|1.003 DPT_Enable|
|KNX Scene Fade Time List[]|Specifies the fading time as fixed total time after<br>which the new set value of the recalled scene shall<br>be reached|7.004<br>DPT_TimePeriod_100MSec[]|


-----

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Parameters **|||
|DALI Scene Fade Time List[]|Specifies the dimming speed as fixed total time<br>after which the new set value of the recalled scene<br>shallbe reached|20.602<br>DPT_DALI_Fade_Time[]|
|Scene Taught In[n]|Indicates whether the KNX Scene n has been<br>taught in or not.|1.002 DPT_Bool[]|


#### 3.6 FB Profiles[ 4)]

**Standard**

**Mode**

**Features and options**

Select 1 of 2 {
Input SN M M O
Input SC M O M
}
Parameter KSNL[] M M M
Parameter CAS01 to CAS64 M M M
Parameter SLME O O O
Parameter STI[] O O O

###### Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object.

 In case of memory mapped Datapoints the DPT may be manufacturer specific.

4) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 66 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|Select 1of 2{||||
|Input SN|M|M|O|
|Input SC|M|O|M|
|}||||
|Parameter KSNL[]|M|M|M|
|Parameter CAS01 to CAS64|M|M|M|
|Parameter SLME|O|O|O|
|Parameter STI[]|O|O|O|


-----

#### 3.7 Detailed specification of Datapoints

##### 3.7.1 Input Scene Number

DP Name: Scene Number Abbr.: SN Mandatory
FB Name: DALI Proxy Basic Scene Application Can be internal
**Description**
The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to
the encoded scene number.
Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters)[ a)].
If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene
Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]
(KSNL[]).
The FB DPBSCA shall not react in any of the following cases.

   - The received scene number is not found in the Parameter KSNL[].
   - The received scene number is in the Parameter KSNL[] at a position larger than the
current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the
current_nr_of_elem shall not be valid.)
   - The received Scene Number is found in the Parameter KSNL[] and there the field SA has the
value inactive.
   - The Parameter “Scene taught in” has the value False at the index equal to the received scene
number.
In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall
in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to
Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”
then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the
Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this
DALI Channel for this scene call.
**Datapoint Type**
DPT_Name: DPT_SceneNumber
DPT Format: r2U6 DPT_ID: 17.001
Field Description Supp. Range Unit Default
r Reserved field. Shall be zero. M 0 none none
U Scene Number. M {0…63} none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is called with a scene number that is not supported, the Proxy shall not react.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 67 f 119

|DP Name:|Col2|Scene Number|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|SN|Col26|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
