|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|The Input Scene Number shall be used to recall the set values of the DALI-channels that are related to<br>the encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>If a Scene Number is received on the Input Scene Number then the FB DALI Proxy Basic Scene<br>Application shall search for this Scene Number in the list of the Parameter KNX Scene Number List[]<br>(KSNL[]).<br>The FB DPBSCA shall not react in any of the following cases.<br>- <br>The received scene number is not found in the Parameter KSNL[].<br>- <br>The received scene number is in the Parameter KSNL[] at a position larger than the<br>current_nr_of_elem. (This is the standard KNX Property array handling: elements beyond the<br>current_nr_of_elem shall not be valid.)<br>- <br>The received Scene Number is found in the Parameter KSNL[] and there the field SA has the<br>value inactive.<br>- <br>The Parameter “Scene taught in” has the value False at the index equal to the received scene<br>number.<br>In all other cases, the FB DPBSCA shall use the Scene Index at which the scene number is found. It shall<br>in each of the Properties CAS01 to at maximum CAS64 at the Property Value array element equal to<br>Scene Index read the Channel Activation and Setvalue. If the Channel Activation has the value “Active”<br>then the FB DPBSCA shall set the set value of that DALI Channel to the contained Setvalue. If the<br>Channel Activation has the value “Inactive” then the FB DPBSCA shall not change the set value of this<br>DALIChannel for this scene call.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|_<br>r2U6|DPTID:|DPTID:|DPTID:|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|r|r|r|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|M|M|M|0|0|0|0|none|none|none|none|none|none|none|none|none|none|
|U|U|U|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|Scene Number.|M|M|M|{0…63}|{0…63}|{0…63}|{0…63}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number**that is not** supported, the Proxy shall not react.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||||||||||||


-----

##### 3.7.2 Input Scene Control

DP Name: Scene Control Abbr.: SC Mandatory
FB Name: DALI Proxy Basic Scene Application Can be internal
**Description**
The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.
Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters)[ a)].
**Calling of scenes**
Through this Input Scene Control, with the field C set to “Activate”, it shall be possible to call the KNX
scene identified by the field Scene number. Each DALI-Channel y for which the flag Channel Activation is
set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This
functionality shall be identical as specified in 3.7.1 for the input Scene Number.
**Storing of scenes**
Through this Input Scene Control, with the field C set to “Learn”, it shall be possible to store the current
Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field
Scene Number.

If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as
well look up the Scene Index in the Parameter KNX Scene Number List[].

The FB DPBSCA shall not react in any of the following cases. These conditions shall be evaluated in
**the following order.**

1. The Parameter SLME has the value “Disable”.

NOTE 4 This shall mean that this FB instance is configured not to accept the modification of any scene.

2. The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).

NOTE 5 This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible
to learn new Scene Numbers during runtime via this Input.

3. The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the
index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.

NOTE 6 This shall mean that this Scene Number is basically supported by this FB instance, but that it is
inactive.

4. The field KSNL[n].S (“Storage function”) has the value “Inactive”.

NOTE 7 This shall mean that this Scene Number is basically supported by this FB instance, and that this
scene can be called, but that this scene cannot be modified.

In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the
implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALIChannels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.

Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene
Taught In shall be set to “True”.

Datapoint Type
DPT_Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001
Field Description Supp. Range Unit Default
B Recall or learn the scene. M {0,1} none none
r Reserved field. Shall be zero. M 0 none none
U Scene number. M {0…63} none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --
© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 68 f 119

|DP Name:|Col2|Scene Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|SC|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|The Input Scene Control shall be used to recall or learn the set value related to encoded scene number.<br>Up to 64 scene numbers (0 … 63) can be assigned to the Proxy (see parameters) a). <br>**Calling of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Activate”, it shall be possible to call the KNX<br>scene identified by the field_Scene number._Each DALI-Channel y for which the flag Channel Activation is<br>set to “Active” in its Parameters array element CASy[SceneIndex] shall be set to its stored Setvalue. This<br>functionality shall be identical as specified in 3.7.1 for the input Scene Number.<br>**Storing of scenes**<br>Through this Input_Scene Control_, with the field_C_ set to “Learn”, it shall be possible to store the current<br>Setvalue of the involved DALI-Channels for recalling later under the scene number identified by the field<br>Scene Number.<br>If a KNX scene is learned (“taught in”) through the Input “Scene Control” then the FB DPBSCA shall as<br>well look up the Scene Index in the Parameter KNX Scene Number List[].<br>The FB DPBSCAshall not react in any of the following cases.**These conditions shall be evaluated in**<br>**the following order.**<br>1.<br>The Parameter SLME has the value “Disable”.<br>NOTE 4<br>This shall mean that this FB instance is configured not to accept the modification of any scene.<br>2.<br>The contained KNX Scene Number is not in the list in KNX Scene Number List[] (KSNL[]).<br>NOTE 5<br>This shall mean that this Scene Number is not supported by this FB instance. It shall not be possible<br>to learn new Scene Numbers during runtime via this Input.<br>3.<br>The contained KNX Scene Number is in the list in KNX Scene Number List[] (KSNL[]) at the<br>index n and the field KSNL[n].SA (“Scene Active”) has the value “Inactive”.<br>NOTE 6<br>This shall mean that this Scene Number is basically supported by this FB instance, but that it is<br>inactive.<br>4.<br>The field KSNL[n].S (“Storage function”) has the value “Inactive”.<br>NOTE 7<br>This shall mean that this Scene Number is basically supported by this FB instance, and that this<br>scene can be called, but that this scene cannot be modified.<br>In all other cases, the FB DPBSCA shall store the current set value as new Setvalue in each of the<br>implemented Parameters CAS01 to CAS64 in the array element equal to the Scene Index, for each DALI-<br>Channels y where the flag Channel Activation in the Parameter CASy[SceneIndex] is set to “Active”.<br>Additionally, if a new Setvalue is stored for a DALI Channel y for a KNX Scene Number x, the flag Scene<br>Taught In shall be set to “True”.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|B|B|B|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|Recallor learnthe scene.|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|
|r|r|r|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|M|M|0|0|0|0|none|none|none|none|none|none|none|none|
|U|U|U|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|M|M|{0…63}|{0…63}|{0…63}|{0…63}|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request|||||Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:|Period:||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

scene is learned or called with a scene number that is not supported, the Proxy shall not react.
**Special Features**

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 69 f 119

|DP Name:|Col2|Scene Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Abbr.:|Col13|Col14|Col15|Col16|SC|Col18|Col19|Mandatory|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property|Mandatory:|Mandatory:|Mandatory:|||||||||
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements|Property ID:<br>N° of elements||||||||||
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|
||Property access:|Property access:|Property access:|Read only|Read only|Read only|Read only|||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||
||Protection *)|Protection *)|Protection *)|Read level|Read level|Read level|Read level|Read level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|-|-|-|-|-|-|-|-|-|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number that is not supported, the Proxy shall not react.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
||||||||||||||||||||||||||||||


-----

##### 3.7.3 Parameter KNX Scene Number List[](PID: 150)

FB: DALI Proxy Basic Light Property Name KNX Scene Number List[] Mandatory
Application (Server): Optional

Description:
The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy
Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information
as specified in the specification of the fields below.
This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX
scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of
KNX scenes that is supported by this FB. Values at an index n in this array Property shall relate to the
same KNX scene number as the array elements in the following array Properties:

  - CAS01[] to CAS64[], and
  - KNX Scene Fading Time List[], and
  - DALI Scene Fade Time List[] and
  - Scene Taught In[].

DPT: Name DPT_SceneConfig DPT ID 238.001 Datatype format B2U6
Field Description Sup. Range Unit Default
S The field Storage function shall indicate whether it shall M {0, 1} none none
be possible or not to change the dim set value for this
Scene Number at runtime over the bus through
DPT_SceneControl.

NOTE 8 Please note the specific encoding of the field S in the
specification of the DPT_SceneConfig. This encoding is the inverse
coding of the standard DPT_Enable (1.003).

SA The field Scene Active shall indicate whether or not the M {0, 1} none none
scene is active.
If this field has the value inactive then this Scene Index
is inactive and the contained Scene Number shall be
regarded as void and not supported by the FB.

NOTE 9 Please note the specific encoding of the field SA in the
specification of the DPT_SceneConfig. This encoding is the inverse
coding of the standard DPT_State (1.011).

SN This field shall contain the list of Scene Numbers that M 0 to 63 none none
are supported by the FB.
In case less Scene Numbers are configured than the
maximal supported by this FB, then the field SA shall
be set to “Inactive” for this index and the value of the
field SN shall be don’t care.
This list does not need to be sorted. Active and inactive
Scene Numbers can be at any position.
Any Scene Number shall appear at maximum once in
this list; this list shall not have duplicate entries. This is
the responsibility of the Management Client that sets
this Property Value.

**Communication Type**
Property Mandatory:
DP Address: object_type: 441 PID: 150
(in the server) start_index: 1 nr_of_elem: See above.

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 70 f 119

|FB:|DALI Proxy Basic Light<br>Application|Col3|Col4|Col5|Col6|Col7|Property Name<br>(Server):|Col9|Col10|KNX Scene Number List[]|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Mandatory<br>Optional|Col21|Col22|Col23|Col24|Col25|Col26|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|DALI Proxy Basic Light<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|KNX Scene Number List[]|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Number List[] shall contain all KNX scene numbers that are supported by the DALI Proxy<br>Basic Light Application. For each contained KNX scene, it shall contain two bit configuration information<br>as specified in the specification of the fields below.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|
|DPT:|DPT:|DPT:|Name|DPTSceneConfig|DPTSceneConfig|DPTSceneConfig|DPTSceneConfig|DPTSceneConfig|DPT ID|238.001|238.001|238.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B2U6|B2U6|B2U6|B2U6|B2U6|B2U6|B2U6|B2U6|
|_<br>Field|_<br>Field|_<br>Field|_<br>Field|_<br>Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|S|S|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|The field_Storage function_ shall indicate whether it shall<br>be possible or not to change the dim set value for this<br>Scene Number at runtime over the bus through<br>DPT_SceneControl.<br>NOTE 8<br>Please note the specific encoding of the field S in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_Enable (1.003).|M|M|M|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|
|SA|SA|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|The field Scene Active shall indicate whether or not the<br>scene is active.<br>If this field has the value_inactive_ then this Scene Index<br>is inactive and the contained Scene Number shall be<br>regarded as void and not supported by the FB.<br>NOTE 9<br>Please note the specific encoding of the field SA in the<br>specification of the DPT_SceneConfig. This encoding is the inverse<br>coding of the standard DPT_State (1.011).|M|M|M|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|
|SN|SN|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|This field shall contain the list of Scene Numbers that<br>are supported by the FB.<br>In case less Scene Numbers are configured than the<br>maximal supported by this FB, then the field SA shall<br>be set to “Inactive” for this index and the value of the<br>field SN shall be don’t care.<br>This list does not need to be sorted. Active and inactive<br>Scene Numbers can be at any position.<br>Any Scene Number shall appear at maximum once in<br>this list; this list shall not have duplicate entries. This is<br>the responsibility of the Management Client that sets<br>this Property Value.|M|M|M|0 to 63|0 to 63|none|none|none|none|none|none|none|none|none|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|441|441|441|PID:|PID:|PID:|PID:|PID:|PID:|150|150|150|150|150|150|150|150|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|See above.|See above.|See above.|See above.|See above.|See above.|See above.|See above.|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 3.7.4 Parameter Channel Activation and Setvalue[] 1 to 64 (CAS01 to CAS64) (PID: 160 to 223)

NOTE 10 These Property Identifiers reside in the manufacturer specific range!

FB: DALI Proxy Basic Scene Property Name Channel Activation and Mandatory
Application (Server): Setvalue[] Optional

Description:
The Parameters Channel Activation and Setvalue 01 (CAS01) up to at maximum Channel Activation and
_Setvalue 64 shall contain the set values for the DALI Channels for the different scenes._
For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a
dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether
the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene
that it is part of is called.

This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX
scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of
KNX scenes that is supported by this FB. Values at an index n in this array Property shall relate to the
same KNX scene number as the array elements in the following array Properties:

  - KNX Scene Number List[], and
  - KNX Scene Fading Time List[], and
  - DALI Scene Fade Time List[] and
  - Scene Taught In[].

DPT: Name DPT_FlaggedScaling[] DPT ID 239.001 Datatype format U8r7B1
Field Description Sup. Range Unit Default
Setvalue This field shall contain the Setvalue for this M 0 % to 100 % % none
DALI Channel for this KNX Scene.
If the field Channel Activation has the value
“Inactive”, then the value of this field Setvalue
shall be void.

Channel Activation This field shall indicate whether or not this M {0,1} none none
DALI Channel is part of this KNX scene or not.

Communication:
DP Address: object_type: 441 PID: CAS01: 160 to
(in the server) CAS64: 223

start_index: 1 nr_of_elem: See above.
Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
If the field Channel Activation has the value “Inactive” then the field Setvalue can have any value, but this
shall not be interpreted.
Special Features:
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 71 f 119

|FB:|DALI Proxy Basic Scene<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Channel Activation and<br>Setvalue[]|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Channel Activation and<br>Setvalue[]|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The Parameters_Channel Activation and Setvalue 01_ (CAS01) up to at maximum_Channel Activation and_<br>_Setvalue 64_ shall contain the set values for the DALI Channels for the different scenes.<br>For each DALI Channel x that is part of a KNX Scene and that can be configured, there shall be a<br>dedicated Parameter CASx. Each Property array element y shall encode for the KNX Scene y whether<br>the DALI Channel x is part of that scene or not, and the setvalue that shall be assumed in case the scene<br>that it is part of is called.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|
|DPT:|DPT:|Name|DPTFlaggedScaling[]|DPTFlaggedScaling[]|DPTFlaggedScaling[]|DPTFlaggedScaling[]|DPTFlaggedScaling[]|DPT ID|239.001|239.001|239.001|Datatype format|Datatype format|Datatype format|Datatype format|U8r7B1|U8r7B1|U8r7B1|U8r7B1|U8r7B1|U8r7B1|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Range|Range|Range|Range|Unit|Default|Default|Default|
|Setvalue|Setvalue|Setvalue|Setvalue|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|This field shall contain the_Setvalue_ for this<br>DALI Channel for this KNX Scene.<br>If the field_Channel Activation_ has the value<br>“Inactive”, then the value of this field_Setvalue_ <br>shallbe void.|M|0 %  to 100 %|0 %  to 100 %|0 %  to 100 %|0 %  to 100 %|%|none|none|none|
|Channel Activation|Channel Activation|Channel Activation|Channel Activation|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|This field shall indicate whether or not this<br>DALIChannel is part of this KNXscene or not.|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|object_type:|object_type:|object_type:|441|441|441|PID:|PID:|PID:|PID:|PID:|CAS01: 160 to<br>CAS64: 223|CAS01: 160 to<br>CAS64: 223|CAS01: 160 to<br>CAS64: 223|CAS01: 160 to<br>CAS64: 223|CAS01: 160 to<br>CAS64: 223|CAS01: 160 to<br>CAS64: 223|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|start_index:|start_index:|start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|See above.|See above.|See above.|See above.|See above.|See above.|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value|Exception Handling: <br>Value after Power-up: Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|<br>     <br>  <br>  <br>If the field_Channel Activation_ has the value “Inactive” then the field_Setvalue_ can have any value, but this<br>shall not be interpreted.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 3.7.5 Parameter Scene Learning Mode Enable (PID: 151)

**DP Name:** Scene Learning Mode Enable **Abbr.:** SLME **Mandatory**
**FB Name:** DALI Proxy Basic Scene Application **Can be internal**
**Description**
Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to
prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible
to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the
corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.
This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as
Group Object.
**DP Type**
**DPT_Name:** DPT_Enable
**DPT Format:** B1 **DPT_ID:** 1.003
**Field:** **Description:** **Supp.:** **Range:** **Unit:** **Resol.:** **Default:**
b Enabling scene learning M {0,1} none none none
**Access Type**
 **Input**
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
**Group Object DP** **Mandatory:**
Default Group Address: -- Property Mandatory:

DP Address: IO Type(ID): 441 Property ID: 151
(in the server) Start-Index: 1 Nr of elements 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  **Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**

None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 72 f 119

|DP Name:|Col2|Scene Learning Mode Enable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|Col23|Col24|Col25|SLME|Col27|Col28|Col29|Col30|Mandatory|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB Name:**|**FB Name:**|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|DALI Proxy Basic Scene Application|**Can be internal**|**Can be internal**|**Can be internal**|**Can be internal**|**Can be internal**|**Can be internal**|**Can be internal**|**Can be internal**||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|Via this parameter DP, it shall be possible to activate or deactivate the Scene Learning Mode (e.g. to<br>prevent unauthorised modification of scenes). If the value of this DP is Enabled, it shall be only possible<br>to store the Setvalue of any DALI-Channel y for a given KNX scene with Scene Index x, for which the<br>corresponding field Storage Function (S) in the parameter CASx[y] is set to “Enable”.<br>This DP is optional, even if the scene functionality is implemented. This DP shall be implemented as<br>Group Object.|
|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|**DP Type **|
|**DPTName:**|**DPTName:**|**DPTName:**|**DPTName:**|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|**_**<br>**DPT Format:**|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|**DPTID:**|**DPTID:**|**DPTID:**|**DPTID:**|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|**Field:**|**Field:**|**Field:**|**Field:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|**Supp.:**|**Range:**|**Range:**|**Range:**|**Range:**|**_**<br>**Unit:**|**_**<br>**Unit:**|**_**<br>**Unit:**|**_**<br>**Unit:**|**Resol.:**|**Resol.:**|**Resol.:**|**Default:**|**Default:**|**Default:**|**Default:**|**Default:**|**Default:**|**Default:**|
|b|b|b|b|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|Enabling scene learning|M|M|M|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**| **Input**|
||N  this|N  this||||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||||Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|||||||||Polling:|Polling:|Polling:|Polling:||||||||||Period:|Period:|Period:|Period:|Period:|Period:|||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Group Object DP**|**Mandatory: **|**Mandatory: **|**Mandatory: **|**Mandatory: **|**Mandatory: **|**Mandatory: **||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property| Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|IO Type(ID):|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|441<br>Property ID:<br>1 <br>Nr of elements|151<br>1|151<br>1|151<br>1|151<br>1|151<br>1|151<br>1|151<br>1|151<br>1|151<br>1|
||DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|
||Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only|Read only|Read only|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||||
||Protection *)|Protection *)|Protection *)|Protection *)|Protection *)|Protection *)|Protection *)|Protection *)|Read level|Read level|Read level|Read level|Read level|Read level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|- <br>Write level|-|-|-|-|-|-|-|-|-|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 3.7.6 Parameter KNX Scene Fade Time List[](PID: 154)

FB: DALI Proxy Basic Scene Property Name KNX Scene Fade Time List[] Mandatory
Application (Server): (KSFTL[]) Optional

Description:
The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene
shall be reached.
The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as
Property array element Index.

**Property array element index**

**KNX Scene Fade Time List[]**
**= Scene Index**

1 Fade Time for KNX scene with Scene Index 1

2 Fade Time for KNX scene with Scene Index 2

3 Fade Time for KNX scene with Scene Index 3

4 Fade Time for KNX scene with Scene Index 4

5 …

###### Figure 21 – Parameter KNX Scene Fade Time List[]

If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels
that are part of this KNX Scene have reached their configured setvalue after the time given by the array
element with index n in the Parameter KNX Scene Fade Time List.

This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX
scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of
KNX scenes that is supported by this FB. Values at an index n in this array Property shall relate to the
same KNX scene number as the array elements in the following array Properties:

  - KNX Scene Number List[], and
  - CAS01[] to CAS64[], and
  - DALI Scene Fade Time List[] and
  - Scene Taught In[].

DPT: Name DPT_TimePeriod100MSec DPT ID 7.004 Datatype format U16
Field Description Sup. Range Resol. Default
TimePeriod This field shall specify the time after which each M cs 100 ms cs

involved DALI-Channels shall have reached its
new setvalue.

**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 441 PID: 154
(in the server) start_index: 1 nr_of_elem: See above.

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
Error handling
Special Features:
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 73 f 119

|FB:|Col2|DALI Proxy Basic Scene<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|KNX Scene Fade Time List[]<br>(KSFTL[])|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|KNX Scene Fade Time List[]<br>(KSFTL[])|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|The KNX Scene Fade Time shall be a fixed total time after which the new set value of the recalled scene<br>shall be reached.<br>The fade time for each KNX Scene shall be stored in this array Property, with the Scene Index as<br>Property array element Index.<br>**Property array element index**<br>**= Scene Index**<br>**KNX Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 21 – Parameter KNX Scene Fade Time List[] **<br>If the FB DPBSA executes a scene with scene number n, then it shall make sure that all DALI-Channels<br>that are part of this KNX Scene have reached their configured setvalue after the time given by the array<br>element with index n in the Parameter KNX Scene Fade Time List.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n inthisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>DALI Scene Fade Time List[] and<br>- <br>Scene Taught In[].|
|DPT:|DPT:|DPT:|Name|Name|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPTTimePeriod100MSec|DPT ID|7.004|7.004|7.004|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|U16|U16|
|Field|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Resol.|Resol.|Resol.|Resol.|Resol.|Default|Default|Default|Default|
|TimePeriod|TimePeriod|TimePeriod|TimePeriod|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|This field shall specify the time after which each<br>involved DALI-Channels shall have reached its<br>new setvalue.|M|M|M|cs|cs|100 ms|100 ms|100 ms|100 ms|100 ms|cs|cs|cs|cs|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|441|441|441|PID:|PID:|PID:|PID:|PID:|PID:|154|154|154|154|154|154|154|154|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|See above.|See above.|See above.|See above.|See above.|See above.|See above.|See above.|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|<br>     <br>  <br>  <br>Error handling|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 3.7.7 Parameter DALI Scene Fade Time[] (PID: 155)

FB: DALI Proxy Basic Scene Property Name DALI Scene Fade Time List Mandatory
Application (Server): (DSFTL) Optional

Description:
The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set
value of the recalled scene shall be reached.
The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property
Index.

**Property array element index**

**DALI Scene Fade Time List[]**
**= Scene Index**

1 Fade Time for KNX scene with Scene Index 1

2 Fade Time for KNX scene with Scene Index 2

3 Fade Time for KNX scene with Scene Index 3

4 Fade Time for KNX scene with Scene Index 4

5 …

###### Figure 22 – Parameter DALI Scene Fade Time List[]

This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX
scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of
KNX scenes that is supported by this FB. Values at an index n in this array Property shall relate to the
same KNX scene number as the array elements in the following array Properties:

  - KNX Scene Number List[], and
  - CAS01[] to CAS64[], and
  - KNX Scene Fading Time List[], and
  - Scene Taught In[].

DPT: Name DPT_DALI_Fade_Time DPT ID 20.602 Datatype format N8
Field Description Sup. Range Unit Default
FadeTime This field shall identify the DALI fade time. M 0 to 15 none none
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --Property Mandatory:
DP Address: object_type: 441 PID: 155
(in the server) start_index: 1 nr_of_elem: See above.

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 74 f 119

|FB:|Col2|DALI Proxy Basic Scene<br>Application|Col4|Col5|Col6|Col7|Col8|Property Name<br>(Server):|Col10|Col11|DALI Scene Fade Time List<br>(DSFTL)|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|FB:|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|DALI Scene Fade Time List<br>(DSFTL)|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|The DALI Scene Fade Time shall for each KNX scene specify a fixed total time after which the new set<br>value of the recalled scene shall be reached.<br>The DALI Scene Fade Time List shall be stored in this array Property, with the Scene Index as Property<br>Index.<br>**Property array element index**<br>**= Scene Index**<br>**DALI Scene Fade Time List[]**<br>1 <br>Fade Time for KNX scene with Scene Index 1<br>2 <br>Fade Time for KNX scene with Scene Index 2<br>3 <br>Fade Time for KNX scene with Scene Index 3<br>4 <br>Fade Time for KNX scene with Scene Index 4<br>5 <br>… <br>**Figure 22 – Parameter DALI Scene Fade Time List[]**<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>Scene Taught In[].|
|DPT:|DPT:|DPT:|Name|Name|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPTDALIFadeTime|DPT ID|20.602|20.602|20.602|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|N8|N8|
|Field|Field|Field|Field|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|___<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|FadeTime|FadeTime|FadeTime|FadeTime|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|This field shall identify the DALI fade time.|M|M|M|0 to 15|0 to 15|none|none|none|none|none|none|none|none|none|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|objecttype:|441|441|441|PID:|PID:|PID:|PID:|PID:|PID:|155|155|155|155|155|155|155|155|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|See above.|See above.|See above.|See above.|See above.|See above.|See above.|See above.|
|Property access:|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 3.7.8 Parameter Scene Taught In[] (STI[])(PID: 152)

FB: DALI Proxy Basic Scene Property Name Scene Taught In[] Mandatory
Application (Server): Optional

Description:
This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.
For each KNX Scene x the Property array element x shall contain a Boolean indication about whether
(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.
If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA
shall only interpret this scene if its flag STI(x) is True.

This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX
scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of
KNX scenes that is supported by this FB. Values at an index n in this array Property shall relate to the
same KNX scene number as the array elements in the following array Properties:

  - KNX Scene Number List[], and
  - CAS01[] to CAS64[], and
  - KNX Scene Fading Time List[], and
  - DALI Scene Fade Time List[].

DPT: Name DPT_Bool[] DPT ID 1.002 Datatype format B1[]
Field Description Sup. Range Unit Default
b[n] 0: False: The KNX Scene with Scene Index n is not M {0, 1} none False

(yet) taught in.
1: True: The KNX Scene with Scene Index n is
taught in.

**Communication Type**
Property Mandatory:
DP Address: object_type: 441 PID: 152
(in the server) start_index: 1 nr_of_elem: See above.

Property access: Read only Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 75 f 119

|FB:|DALI Proxy Basic Scene<br>Application|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Scene Taught In[]|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|DALI Proxy Basic Scene<br>Application|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Scene Taught In[]|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
