|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|This array Property shall contain one entry for each KNX scene that is supported by the FB DPBSCA.<br>For each KNX Scene x the Property array element x shall contain a Boolean indication about whether<br>(True) or not (False) the KNX scene x has been taught in already via the Input Scene Control.<br>If a KNX Scene is called (via the Input Scene Number or the Input Scene Control), then the FB DPBSCA<br>shall only interpret this scene if its flag STI(x) is True.<br>This Parameter shall be an array Property. The current_nr_of_elem shall equal the number of KNX<br>scenes that is currently configured in this FB; the max_nr_of_elem shall equal the maximal number of<br>KNX scenes that is supported by this FB. Values at an index n in thisarray Property shall relate to the<br>same KNX scene number as the array elements in the following array Properties:<br>- <br>KNX Scene Number List[], and<br>- <br>CAS01[] to CAS64[], and<br>- <br>KNX Scene Fading Time List[], and<br>- <br>DALI Scene Fade Time List[].|
|DPT:|DPT:|Name|Name|DPTBool[]|DPTBool[]|DPTBool[]|DPTBool[]|DPT ID|1.002|1.002|1.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1[]|B1[]|B1[]|B1[]|B1[]|B1[]|B1[]|B1[]|
|Field|Field|Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Unit|Unit|Unit|Unit|Unit|Default|Default|Default|Default|
|b[n]|b[n]|b[n]|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|0: False: The KNX Scene with Scene Index n is not<br>(yet) taught in.<br>1: True:<br>The KNX Scene with Scene Index n is<br>taught in.|M|M|M|{0, 1}|{0, 1}|none|none|none|none|none|False|False|False|False|
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Property|Mandatory:|Mandatory:|Mandatory:|Mandatory:|||||||
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|objecttype:|441|441|441|PID:|PID:|PID:|PID:|PID:|PID:|152|152|152|152|152|152|152|152|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>startindex:|_<br>startindex:|_<br>startindex:|1|1|1|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|nrofelem:|See above.|See above.|See above.|See above.|See above.|See above.|See above.|See above.|
|Property access:|Property access:|Property access:|Property access:|Property access:|_<br>Read only|_<br>Read only||Read/Write|Read/Write|Read/Write|Read/Write|_|_|_|_|_|_|_|_|_|_|_|_|_|
|Protection|Protection|Protection|Protection|Protection|Read level|Read level|Read level|-|-|-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||
|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|<br>     <br>  <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 4 DALI Proxy Basic Device specific

##### 4.1.1 Overview
###### This part describes DALI specific behaviour and properties of the system. The information is based on [03]. As the DALI-system has some fixed specific system features, there is a need for a specific proxy to map these features to KNX.

##### 4.1.2 Constraints
###### The following features are not part of this Functional Block:
 - DALI Colour Control "IEC 62386-209”, and - DALI Self contained emergency lighting “IEC 62386-202”.

##### 4.1.3 Overlapping DALI Groups 

###### 4.1.3.1 Recommended grouping There exists two ways of Grouping DALI-channels.
 1. A DALI device is part of only one DALI Group – grouping can be done by linking several KNX Functional Blocks to the same KNX Group Address. 2. A DALI device may also be part of more than one DALI-channel controlled by one KNX Functional Block - in this case the status of the Functional Block mapped to the DALI Group may be inconsistent.

 Because of this inconsistency in the latter case, the first method is recommended for commissioning.

 4.1.3.2 DALI Commissioning In order to use the Address Modes
 - single addressing (“DALI Short Address”), and - group addressing (“DALI Group”)

 in the DALI proxy for controlling a DALI-channel, the installer has to start a commissioning of the DALI-system. This can be activated from an ETS plug-in or an external tool. Goal of the commissioning is to program the addresses of all DALI devices so the DALI driver in the proxy can control the DALI- channels.

 At the end of the commissioning every DALI device has a unique DALI single address (0 to 63) and in the case the group address mode is used, the DALI devices are part of one or more DALI groups (0 to 15).

 The behaviour of the DALI commissioning is implementation specific.

##### 4.1.4 Status information of DALI specific information

###### 4.1.4.1 Introduction

 There is optionally a lot of information from the DALI-system that can be mapped to KNX for purposes of visualisation and diagnostics.

 4.1.4.2 Failure of the DALI power supply (in the gateway) The failure of the DALI power supply that is part of the Gateway can be visualized with the optional Datapoint “DALI PSU Failure” (DPT_Alarm, DPT_ID 1.005; B1).

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 76 f 119


-----

###### 4.1.4.3 Short circuit of the DALI line A short circuit of the DALI line will be detected by the gateway and shall be visualized with the optional Datapoint “DALI Short Circuit”’ (DPT_Alarm, DPT_ID 1.005; B1).

 4.1.4.4 Failure of a DALI-channel The Datapoint “DALI-channel Failure” (DPT_Alarm, DPT_ID 1.005; B1) shall be used to signal the failure of a DALI-channel that is controlled by the gateway. The value “Alarm” of this Datapoint shall signal that at least one DALI slave of the dedicated DALI-channel is in failure due to e.g. an error of its mains power supply.

 The gateway may detect the failure in case of a time-out of the cyclic communication to this DALI slave.

 4.1.4.5 Extended error status of a DALI-channel Every DALI Device that is a DALI Control Gear based on [03] has two pieces of information that can be visualized.
 1. Information which can be visualized. The first error information is a status bit “Lamp Failure” that will be set by the DALI Control Gear in case of the failure of the connected lamp. 2. The second error information is a status “Ballast Failure” that will be set by the DALI Control gear in case of an internal device failure.

 For DALI Control gears in addition based on [04] the additional error information “Converter Error” will available. The converter will be set due to an error of the DALI Converter device.

 The described error information of all DALI Control Gears will be visualized with an optional combined Datapoint ‘DALI Control Gear Information’ (B10U6).

**DPT DALI Control Gear Diagnostics**

B10U6

Bit 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1 0
Coding r r r r r CE BF LF RR AI Addr.

CE[ 5)] [Converter Error ] 0: no error; 1: error
BF Ballast Failure 0: no error; 1: error
LF Lamp Failure 0: no error; 1: error

RR Read or Response 0: Response or spontaneous sending
1: Read
AI Address Indicator 0: DALI Device Address; 1: DALI Group Address

Addr DALI Device Address: 0 to 63

DALI Group Address: 0 to 15

r Reserved, shall be 0

###### Figure 23 - Datapoint Type “DALI Control Gear Diagnostic”

 The error information can be visualized separately for each DALI Control Gear or for a DALI Group (as logical disjunction for all DALI Control Gears of the DALI Group).

 The controlling of this KNX Datapoint shall be independent of the configured DALI-channels. This means that e.g. only DALI-channels based on DALI Groups are used; the separate error status of all DALI Devices of a DALI-channel can be visualized by using the Datapoint “DALI Control Gear Diagnostic”.

5) The bit CE (Converter Error) shall be reserved for the application “emergency lighting”.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 77 f 119

|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|r|r|r|r|r|CE|BF|LF|RR|AI|Addr.|Addr.|Addr.|Addr.|Addr.|Addr.|


-----

###### The Datapoint shall be bidirectional.

 It shall be possible to use this Datapoint as an input Datapoint: a write action to it shall be interpreted as a request to transmit the error information of one DALI Device or DALI Group. 

 For the use as an output Datapoint the error information shall be sent by the DALI Gateway
 - as an answer to the read requested for the dedicated DALI Device or DALI Group, or - spontaneously in case of a new error of a DALI Device or DALI Group, or - spontaneously in case of an elimination of an error of a DALI Device or DALI Group.

 The difference of visualizing a DALI Device or DALI Group shall be made by the address indicator AI as part of the Datapoint.

 4.1.4.6 Datapoint “DALI Diagnostics” In addition to the Datapoint from 4.1.4.5 the Datapoint “DALI Diagnostics” may be implemented for visualization purposes. It shall be encoded according the DPT_DALI_Diagnostics as specified in [01].

 This Datapoint “DALI Diagnostics” is also a encoded according a structured DPT, but shall serve solely for the visualization of single DALI Control Devices and not for summary information of a DALI Group.

 This Datapoint shall be readable.

 4.1.4.7 Combined Info On Off For visualization of the binary status of any connected DALI-channel, the DPs as listed in Table 11 may be implemented.

 Table 11 – DPs for binary status information of individual DALI-channels

**DP Name** **Use**

Combined Info On Off 1 Visualisation of the DALI-channels 1 to 16

Combined Info On Off 2 Visualisation of the DALI-channels 17 to 32

Combined Info On Off 3 Visualisation of the DALI-channels 33 to 48

Combined Info On Off 4 Visualisation of the DALI-channels 49 to 64

Combined Info On Off 5 Visualisation of the DALI-channels 65 to 80

###### Each of these DPs shall be encoded according DPT_CombinedInfoOnOff (B32; DPT_ID: 27.001; see [01]).

 In case of a device KNX/DALI-Gateway consisting of
 - 64 DALI-channels with DALI single addressing, and - 16 DALI-channels with DALI group addressing,

 the Datapoint “Combined Info On Off 1” to “Combined Info On Off 5” shall allow for the visualization of the binary status for all 80 DALI-channels.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 78 f 119

|DP Name|Use|
|---|---|
|Combined Info On Off 1|Visualisation of the DALI-channels 1 to 16|
|Combined Info On Off 2|Visualisation of the DALI-channels 17 to 32|
|Combined Info On Off 3|Visualisation of the DALI-channels 33 to 48|
|Combined Info On Off 4|Visualisation of the DALI-channels 49 to 64|
|Combined Info On Off 5|Visualisation of the DALI-channels 65 to 80|


-----

#### 4.2 Functional Block diagram

###### DALI Proxy Basic Device Specific (FB DPDS) 442

Inputs Outputs

DALI PSU Failure
DALI Short Circuit
DALI-channel Failure
DALI Control Gear Information
DALI Diagnostic
Combined Info On Off 1
Combined Info On Off 2
Combined Info On Off 3
Combined Info On Off 4
Combined Info On Off 5

additional I/Os Parameters
DALI

###### mandatory optional

#### 4.3 FB Profiles
###### There are no FB Profiles for the FB “DALI Proxy Basic Device specific”. All DPs are optional. However, implementation of the DPs CIOO1 up to CIOO5 will become mandatory if for any of the implemented FBs “DALI Proxy Basic Light Application” the state output IOO is not implemented.

#### 4.4 Datapoint description

###### Datapoint Description/Remarks Datapoint Type Outputs
DALI PSU Failure Indicates PSU failure 1.005 DPT_Alarm
DALI Short Circuit Indicates DALI Short Circuit 1.005 DPT_Alarm
DALI-channel Failure Indicates DALI-channel failure 1.005 DPT_Alarm
DALI Control Gear Information Indicates DALI Device Error 237.600
DPT_DALI_Control_Gear_Di
agnostics
DALI Diagnostic Indicates DALI Device Errror 238.600
DPT_DALI_Diagnostics
Combined Info On Off 1 Indicates the binary status of the DALI-channels 1 27.001 Combined Info On Off
to 16.

Combined Info On Off 2 Indicates the binary status of the DALI-channels 17 27.001 Combined Info On Off
to 32.

Combined Info On Off 3 Indicates the binary status of the DALI-channels 33 27.001 Combined Info On Off
to 48.

Combined Info On Off 4 Indicates the binary status of the DALI-channels 49 27.001 Combined Info On Off
to 64.

Combined Info On Off 5 Indicates the binary status of the DALI-channels 65 27.001 Combined Info On Off
to 80.

###### Parameters and Diagnostic Data can in principle be implemented as memory mapped Datapoints or Group Objects or Properties of an Interface Object.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 79 f 119

|DALI Proxy Basic Device Specific (FB DPDS) 442|Col2|
|---|---|
|Inputs<br>Outputs|Inputs<br>Outputs|
||DALI PSU Failure<br>DALI Short Circuit<br>DALI-channel Failure<br>DALI Control Gear Information<br>DALI Diagnostic<br>Combined Info On Off 1<br>Combined Info On Off 2<br>Combined Info On Off 3<br>Combined Info On Off 4<br>Combined Info On Off 5|
|additional I/Os<br>DALI|Parameters|
|additional I/Os<br>DALI||
|additional I/Os<br>DALI||

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Outputs **|||
|DALI PSU Failure|Indicates PSU failure|1.005 DPTAlarm|
|DALI Short Circuit|Indicates DALIShort Circuit|_<br>1.005 DPTAlarm|
|DALI-channel Failure|Indicates DALI-channel failure|_<br>1.005 DPTAlarm|
|DALI Control Gear Information|Indicates DALI Device Error|_<br>237.600<br>DPT_DALI_Control_Gear_Di<br>agnostics|
|DALI Diagnostic|Indicates DALI Device Errror|238.600<br>DPTDALIDiagnostics|
|Combined Info On Off 1<br>|Indicates the binary status of the DALI-channels 1<br>to 16.|__<br>27.001 Combined Info On Off|
|Combined Info On Off 2 <br>|Indicates the binary status of the DALI-channels 17<br>to 32.|27.001 Combined Info On Off|
|Combined Info On Off 3 <br>|Indicates the binary status of the DALI-channels 33<br>to 48.|27.001 Combined Info On Off|
|Combined Info On Off 4 <br>|Indicates the binary status of the DALI-channels 49<br>to 64.|27.001 Combined Info On Off|
|Combined Info On Off 5|Indicates the binary status of the DALI-channels 65<br>to 80.|27.001 Combined Info On Off|


-----

#### 4.5 Detailed specification of Datapoints

##### 4.5.1 DALI PSU Failure

DP Name: DALI PSU Failure Abbr.: DPSF Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power
supply, which shall be an integral part of the Gateway.
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Failure of the DALI power supply M {0,1} none none
0: no alarm: no failure
1: alarm: failure

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: 1 Min repetition time: none
Cyclic Period: no
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 80 f 119

|DP Name:|Col2|DALI PSU Failure|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|DPSF|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|This DP “DALI PSU Failure” shall be used to report the failure or absence of failure of the DALI power<br>supply, which shallbe an integral part of the Gateway.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|b|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|Failure of the DALI power supply<br>0: no alarm: no failure<br>1:alarm: failure|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|1|1|1|1|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.2 DALI Short Circuit

DP Name: DALI Short Circuit Abbr.: DSC Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the
connected DALI line.
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Short Circuit of the DALI line M {0,1} none none
0: no alarm: no short circuit
1: alarm: short circuit

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: 1 Min repetition time: none
Cyclic Period: no
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 81 f 119

|DP Name:|Col2|DALI Short Circuit|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|DSC|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|This DP “DALI Short Circuit” shall be used to report a short circuit or absence of short circuit of the<br>connected DALI line.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|b|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|Short Circuit of the DALI line<br>0: no alarm: no short circuit<br>1:alarm:short circuit|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|1|1|1|1|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.3 DALI channel Failure

DP Name: DALI-channel Failure Abbr.: DCF Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This DP “DALI-channel Failure” shall be used to report whether

   - none at all, or

   - one or more
DALI-channels in the connected DALI-line has a failure.
**Datapoint Type**
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Failure of the DALI-channel M {0,1} none none
0: none of the connected DALI-channels has a
failure
1: 1 or more of the connected DALI-channels
has a failure

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: 1 Min repetition time: none
Cyclic Period: no
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 82 f 119

|DP Name:|Col2|DALI-channel Failure|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|DCF|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|This DP “DALI-channel Failure” shall be used to report whether<br>- <br>none at all, or<br>- <br>one or more<br>DALI-channels inthe connected DALI-line has a failure.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|b|b|b|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|Failure of the DALI-channel<br>0:<br>none of the connected DALI-channels has a<br>failure<br>1:<br>1 or more of the connected DALI-channels<br>has a failure|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|1|1|1|1|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.4 DALI Control Gear Information

DP Name: DALI Control Gear Information Abbr.: DCGI Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report and respond on any error information of a DALI control gear of
which the address is contained.
**Datapoint Type**
DPT_Name: DPT_DALI_Control_Gear_Diagnostics
DPT Format: B10U6 DPT_ID: 237.600
Field Description Supp. Range Unit Default
Addr See specification of M 0 to 63 none none
DPT_DALI_Control_Gear_Diagnostics. 0 to 15

AI M {0,1} none none
RR M {0,1} none none
LF M {0,1} none none
BF M {0,1} none none
CE M {0,1} none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: no
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 83 f 119

|DP Name:|Col2|DALI Control Gear Information|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|DCGI|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|This Datapoint shall be used to report and respond on any error information of a DALI control gear of<br>which the address is contained.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|DPTDALIControlGearDiagnostics|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|____<br>B10U6|DPTID:|DPTID:|237.600|237.600|237.600|237.600|237.600|237.600|237.600|237.600|237.600|237.600|237.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Addr|Addr|Addr|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|See specification of<br>DPT_DALI_Control_Gear_Diagnostics.|M|0 to 63<br>0 to 15|0 to 63<br>0 to 15|none|none|none|none|none|none|none|none|none|none|
|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|AI|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|RR|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|LF|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|BF|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|CE|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.5 DALI Diagnostics

DP Name: DALI Diagnostics Abbr.: DDS Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
The combined error information of all DALI Control Gears will be visualized in a reduced format
**Datapoint Type**
DPT_Name: DPT_DALI_Diagnostics
DPT Format: B2U6 DPT_ID: 238.600
Field Description Supp. Range Unit Default
Addr This shall be the DALI device address of the DALI M 0 to 63 none none
control gear for which this DP reports the
diagnostic information.

LF This field shall signal whether or not the referred M {0,1} none none
DALI control gear has a lamp failure or not.

BF This field shall signal whether or not the referred M {0,1} none none
DALI control gear has a ballast failure or not.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: no
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 84 f 119

|DP Name:|Col2|DALI Diagnostics|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|Col26|DDS|Col28|Col29|Mandatory|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|The combined error information of all DALIControl Gears willbe visualized ina reduced format|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|DPTDALIDiagnostics|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|__<br>B2U6|DPTID:|DPTID:|238.600|238.600|238.600|238.600|238.600|238.600|238.600|238.600|238.600|238.600|238.600|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|Addr|Addr|Addr|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|This shall be the DALI device address of the DALI<br>control gear for which this DP reports the<br>diagnostic information.|M|0 to 63|0 to 63|none|none|none|none|none|none|none|none|none|none|
|LF|LF|LF|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a lamp failure or not.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|BF|BF|BF|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|This field shall signal whether or not the referred<br>DALIcontrol gear has a ballast failure or not.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||||Period:|Period:|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.6 Combined Info On Off 1 (CIOO1)

DP Name: Combined Info On Off 1 Abbr.: CIOO1 Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by
instances of FBs DALI Proxy Basic Light Application.
CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1
to 16 for which the DP IOO is not implemented.
The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.

**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**

**Bit within DPT_CombinedInfoOnOff for CIOO1**

**Datapoint** **s15 s14 s13 s12 s11 s10** **s9** **s8** **s7** **s6** **s5** **s4** **s3** **s2** **s1** **s0**
**DALI-**
**channel** 16 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1
**number**

**Datapoint Type**
DPT_Name: DPT_CombinedInfoOnOff
DPT Format: B32 DPT_ID: 27.001
Field Description Supp. Range Unit Default
sx Binary state of the DALI-channel x + 1 M {0,1} none none
mx Each bit mx shall indicate whether the state information sx M {0,1} none none
is valid or not.
In particular, if there is no DALI-channel with the number
x + 1, then this bit shall be set to “not valid”.

NOTE 11 These fields m are not shown in the above Table 12.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
###### DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any output is unknown or not.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 85 f 119

|Col1|Bit within DPT CombinedInfoOnOff for CIOO1<br>_|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Datapoint**|**s15 **|** s14 **|** s13 **|<br>** s12 **|<br>** s11 **|<br>** s10 **|<br>**s9 **|<br>**s8 **|<br>**s7 **|<br>**s6 **|<br>**s5 **|<br>**s4 **|<br>**s3 **|**s2 **|**s1 **|**s0 **|
|**DALI-**<br>**channel**<br>**number**|16|15|14|13|12|11|10|9|8|7|6|5|4|3|2|1|

|DP Name:|Col2|Col3|Combined Info On Off 1|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|Col25|CIOO1|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|Col39|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|This Datapoint shall be used to report the binary status of the DALI-channels 1 to 16 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO1 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 1<br>to 16 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO1 shall relate as follows.<br>**Table 12 – Relations between DALI-channel Number and fields in the GO CIOO1**<br>**Bit within DPT_CombinedInfoOnOff for CIOO1**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>16<br>15<br>14<br>13<br>12<br>11<br>10<br>9 <br>8 <br>7 <br>6 <br>5 <br>4 <br>3 <br>2 <br>1|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|DPTID:|DPTID:|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|sx|sx|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|Binary state of the DALI-channel x + 1|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|mx|mx|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|Each bit mx shall indicate whether the state information sx <br>is valid or not.<br>In particular, if there is no DALI-channel with the number<br>x + 1, then this bit shall be set to “not valid”.<br>NOTE 11<br>These fields m are not shown in the above Table 12.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
||||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
||||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|DPT_CombinedInfoOnOff defines mask bits. These shall be used to mark if the state of any<br>output is unknownor not.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.7 Combined Info On Off 2 (CIOO2)

DP Name: Combined Info On Off 2 Abbr.: CIOO2 Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by
instances of FBs DALI Proxy Basic Light Application.
CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17
to 32 for which the DP IOO is not implemented.
The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.

**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**

**Bit within DPT_CombinedInfoOnOff for values CIOO2**

**Datapoint** **s15 s14 s13 s12 s11 s10** **s9** **s8** **s7** **s6** **s5** **s4** **s3** **s2** **s1** **s0**
**DALI-**
**channel** 32 31 30 29 28 27 26 25 24 23 22 21 20 19 18 17
**number**

**Datapoint Type**
DPT_Name: DPT_CombinedInfoOnOff
DPT Format: B32 DPT_ID: 27.001
Field Description Supp. Range Unit Default
sx Binary state of the DALI-channel 17 + x M {0,1} none none
mx Each bit mx shall indicate whether the state M {0,1} none none
information sx is valid or not.
In particular, if there is no DALI-channel with the
number 17 + x, then this bit shall be set to “not
valid”.

NOTE 12 These fields m are not shown in the above
Table 13.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 86 f 119

|Col1|Bit within DPT CombinedInfoOnOff for values CIOO2<br>_|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Datapoint**|**s15 **|** s14 **|<br>** s13 **|<br>** s12 **|<br>** s11 **|<br>** s10 **|<br>**s9 **|<br>**s8 **|<br>**s7 **|<br>**s6 **|<br>**s5 **|<br>**s4 **|<br>**s3 **|<br>**s2 **|**s1 **|**s0 **|
|**DALI-**<br>**channel**<br>**number**|32|31|30|29|28|27|26|25|24|23|22|21|20|19|18|17|

|DP Name:|Col2|Combined Info On Off 2|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|CIOO2|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|This Datapoint shall be used to report the binary status of the DALI-channels 17 to 32 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO2 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 17<br>to 32 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO2 shall relate as follows.<br>**Table 13 – Relations between DALI-channel Number and fields in the GO CIOO2**<br>**Bit within DPT_CombinedInfoOnOff for values CIOO2**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>32<br>31<br>30<br>29<br>28<br>27<br>26<br>25<br>24<br>23<br>22<br>21<br>20<br>19<br>18<br>17|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|DPTID:|DPTID:|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|sx|sx|sx|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|Binary state of the DALI-channel 17 + x|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|mx|mx|mx|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 17 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 12<br>These fields m are not shown in the above<br>Table 13.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.8 Combined Info On Off 3 (CIOO3)

DP Name: Combined Info On Off Abbr.: CIOO3 Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by
instances of FBs DALI Proxy Basic Light Application.
CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33
to 48 for which the DP IOO is not implemented.
The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.

**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**

**Bit within DPT_CombinedInfoOnOff for CIOO3**

**Datapoint** **s15 s14 s13 s12 s11 s10** **s9** **s8** **s7** **s6** **s5** **s4** **s3** **s2** **s1** **s0**
**DALI-**
**channel** 48 47 46 45 44 43 42 41 40 39 38 37 36 35 34 33
**number**

**Datapoint Type**
DPT_Name: DPT_CombinedInfoOnOff
DPT Format: B32 DPT_ID: 27.001
Field Description Supp. Range Unit Default
sx Binary state of the DALI-channel. M {0,1} none none
mx Each bit mx shall indicate whether the state M {0,1} none none
information sx is valid or not.
In particular, if there is no DALI-channel with the
number 33 + x, then this bit shall be set to “not
valid”.

NOTE 13 These fields m are not shown in the above
Table 14.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 87 f 119

|Col1|Bit within DPT CombinedInfoOnOff for CIOO3<br>_|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Datapoint**|**s15 **|** s14 **|** s13 **|<br>** s12 **|<br>** s11 **|<br>** s10 **|<br>**s9 **|<br>**s8 **|<br>**s7 **|<br>**s6 **|<br>**s5 **|<br>**s4 **|<br>**s3 **|**s2 **|**s1 **|**s0 **|
|**DALI-**<br>**channel**<br>**number**|48|47|46|45|44|43|42|41|40|39|38|37|36|35|34|33|

|DP Name:|Col2|Combined Info On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|CIOO3|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|This Datapoint shall be used to report the binary status of the DALI-channels 33 to 48 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO3 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 33<br>to 48 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO3 shall relate as follows.<br>**Table 14 – Relations between DALI-channel Number and fields in the GO CIOO3**<br>**Bit within DPT_CombinedInfoOnOff for CIOO3**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>48<br>47<br>46<br>45<br>44<br>43<br>42<br>41<br>40<br>39<br>38<br>37<br>36<br>35<br>34<br>33|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|DPTID:|DPTID:|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|sx|sx|sx|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|mx|mx|mx|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 33 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 13<br>These fields m are not shown in the above<br>Table 14.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.9 Combined Info On Off 4 (CIOO4)

DP Name: Combined Info On Off Abbr.: CIOO4 Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by
instances of FBs DALI Proxy Basic Light Application.
CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48
to 64 for which the DP IOO is not implemented.
The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.

**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**

**Bit within DPT_CombinedInfoOnOff for CIOO4**

**Datapoint** **s15 s14 s13 s12 s11 s10** **s9** **s8** **s7** **s6** **s5** **s4** **s3** **s2** **s1** **s0**
**DALI-**
**channel** 64 63 62 61 60 59 58 57 56 55 54 53 52 51 50 49
**number**

**Datapoint Type**
DPT_Name: DPT_CombinedInfoOnOff
DPT Format: B32 DPT_ID: 27.001
Field Description Supp. Range Unit Default
sx Binary state of the DALI-channel. M {0,1} none none
mx Each bit mx shall indicate whether the state M {0,1} none none
information sx is valid or not.
In particular, if there is no DALI-channel with the
number 49 + x, then this bit shall be set to “not
valid”.

NOTE 14 These fields m are not shown in the above
Table 15.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 88 f 119

|Col1|Bit within DPT CombinedInfoOnOff for CIOO4<br>_|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Datapoint**|**s15 **|** s14 **|** s13 **|<br>** s12 **|<br>** s11 **|<br>** s10 **|<br>**s9 **|<br>**s8 **|<br>**s7 **|<br>**s6 **|<br>**s5 **|<br>**s4 **|<br>**s3 **|**s2 **|**s1 **|**s0 **|
|**DALI-**<br>**channel**<br>**number**|64|63|62|61|60|59|58|57|56|55|54|53|52|51|50|49|

|DP Name:|Col2|Combined Info On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|CIOO4|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|This Datapoint shall be used to report the binary status of the DALI-channels 49 to 64 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO4 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 48<br>to 64 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO4 shall relate as follows.<br>**Table 15 – Relations between DALI-channel Number and fields in the GO CIOO4**<br>**Bit within DPT_CombinedInfoOnOff for CIOO4**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>64<br>63<br>62<br>61<br>60<br>59<br>58<br>57<br>56<br>55<br>54<br>53<br>52<br>51<br>50<br>49|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|DPTID:|DPTID:|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|sx|sx|sx|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|mx|mx|mx|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 49 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 14<br>These fields m are not shown in the above<br>Table 15.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 4.5.10 Combined Info On Off 5 (CIOO5)

DP Name: Combined Info On Off Abbr.: CIOO5 Mandatory
FB Name: DALI Proxy Basic Device specific Can be internal
**Description**
This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by
instances of FBs DALI Proxy Basic Light Application.
CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65
to 80 for which the DP IOO is not implemented.
The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.

**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**

**Bit within DPT_CombinedInfoOnOff for CIOO5**

**Datapoint** **s15 s14 s13 s12 s11 s10** **s9** **s8** **s7** **s6** **s5** **s4** **s3** **s2** **s1** **s0**
**DALI-**
**channel** 80 79 78 77 76 75 74 73 72 71 70 69 68 67 66 65
**number**

**Datapoint Type**
DPT_Name: DPT_CombinedInfoOnOff
DPT Format: B32 DPT_ID: 27.001
Field Description Supp. Range Unit Default
sx Binary state of the DALI-channel. M {0,1} none none
mx Each bit mx shall indicate whether the state M {0,1} none none
information sx is valid or not.
In particular, if there is no DALI-channel with the
number 64 + x, then this bit shall be set to “not
valid”.

NOTE 15 These fields m are not shown in the above
Table 16.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time: none
Cyclic Period: none
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 89 f 119

|Col1|Bit within DPT CombinedInfoOnOff for CIOO5<br>_|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Datapoint**|**s15 **|** s14 **|** s13 **|<br>** s12 **|<br>** s11 **|<br>** s10 **|<br>**s9 **|<br>**s8 **|<br>**s7 **|<br>**s6 **|<br>**s5 **|<br>**s4 **|<br>**s3 **|**s2 **|**s1 **|**s0 **|
|**DALI-**<br>**channel**<br>**number**|80|79|78|77|76|75|74|73|72|71|70|69|68|67|66|65|

|DP Name:|Col2|Combined Info On Off|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|Col24|CIOO5|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|DALI Proxy Basic Device specific|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|**Description**|
