|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|This Datapoint shall be used to report the binary status of the DALI-channels 65 to 80 represented by<br>instances of FBs DALI Proxy Basic Light Application.<br>CIOO5 is mandatory if there is one or more DALI-channel within the DALI-channel number range from 65<br>to 80 for which the DP IOO is not implemented.<br>The instances of the FB DPBLA and the bits in an Output CIOO5 shall relate as follows.<br>**Table 16 – Relations between DALI-channel Number and fields in the GO CIOO5**<br>**Bit within DPT_CombinedInfoOnOff for CIOO5**<br>**Datapoint**<br>**s15 s14 s13 s12 s11 s10 **<br>**s9 **<br>**s8 **<br>**s7 **<br>**s6 **<br>**s5 **<br>**s4 **<br>**s3 **<br>**s2 **<br>**s1 **<br>**s0 **<br>**DALI-**<br>**channel**<br>**number**<br>80<br>79<br>78<br>77<br>76<br>75<br>74<br>73<br>72<br>71<br>70<br>69<br>68<br>67<br>66<br>65|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|DPTCombinedInfoOnOff|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|_<br>B32|DPTID:|DPTID:|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|27.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|Default|
|sx|sx|sx|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|Binary state of the DALI-channel.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|mx|mx|mx|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|Each bit mx shall indicate whether the state<br>information sx is valid or not.<br>In particular, if there is no DALI-channel with the<br>number 64 + x, then this bit shall be set to “not<br>valid”.<br>NOTE 15<br>These fields m are not shown in the above<br>Table 16.|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||||||this  1|this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:|||Δ-Value:|Δ-Value:|||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|none|none|none|none|none|none|none|none|none|none|
|||||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic|||Period:|Period:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
|||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):|Current value (not for input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 5 FB DALI Emergency Light Monitoring (FB DELM)

#### 5.1 Aims and objectives
###### This document refers to the tests triggered via bus communication or a test scheduled by the KNX/DALI Gateway.

 In addition, the DALI specification allows the DALI converters to carry out an “automatic periodic testing” themselves. This option is not recommended in combination with a KNX/DALI Gateway and is thus not part of this specification. The specification is limited to report the “automatic periodic testing”.

#### 5.2 Functional specification

##### 5.2.1 Definitions
###### KNX/DALI Gateway

 This is a Functional Block to control one DALI line with up to 64 DALI devices. To interface multiple DALI lines the FB has to be implemented as many times.

 Emergency light converter

 This is a DALI device acc. to IEC 62 386-202 (Device type 1) ([04]) for self-contained emergency light with individual batteries.

 Emergency Light Monitoring Unit (ELMU)

 The Monitoring Unit is central instance to monitor, display and manage an emergency light system.

##### 5.2.2 Basic model
###### One instance of this Functional Block may be implemented in a KNX/DALI gateway only. This shall be independent from the up to 81 instances allowed in the FB DALI Proxy Basic (see clause 2). Thus it may (theoretically) be possible to implement a DALI Gateway that only supports emergency lighting control without other DALI lighting control functionality.

 KNX/DALI gateways with more than one (n) DALI lines shall be allowed. Such a device shall be handled as n independent KNX/DALI Gateways. Thus such a device may have up to n instances of this Functional Block implemented.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 90 f 119


-----

##### 5.2.3 Functional overview
###### In the typical configuration, the emergency light converters of a DALI line are monitored via KNX by a central monitoring unit (ELMU).

Converter

KNX/DALI

Gateway Converter

Converter

Emergency

Light
Monitoring

Converter

Unit

KNX/DALI

(ELMU)

Gateway Converter

Converter

###### Figure 24 – Typical configuration

 The Emergency Light Monitoring Unit (ELMU) contains management functions, like administration, diagnostic, scheduling and logging.

 The KNX/DALI Gateway shall provide the following features to the ELMU.
 Controlling the testing procedure (“monitoring”). Information requests (e.g. device failure detection). Control function (e.g. inhibit mode, rest mode). Statistic functions (evaluations about the function of the emergency lighting).

 A self-contained emergency light fitting can have the following.
 a) Two DALI devices (ballast and emergency light converter) or b) one DALI device that features both the function of the emergency light converter and the control of the lighting equipment. Such a combined device usually controls LEDs.

 In case a) the DALI Gateway typically controls a maximum of 32 emergency lights, as the DALI standard limits the number of DALI devices to 64 DALI devices. In case b) DALI emergency light converters can connect up to 64 emergency lights to the DALI Gateway.

 Monitoring of the emergency lights is carried out by a periodic testing. The following types of tests can be carried out: 
 a) Function test b) Duration test c) Partial duration test

 The test results are transferred to the KNX installation. Typical features of the ELMU are the following.
 Giving an overview of the proper function of the emergency light system and its testing procedure
 (e.g. DP Converter Status). Send control commands to the emergency light system (e.g. DPs Rest Mode, Inhibit Mode). Indicating the reason of a malfunction (e.g. DPs Converter Test Result).

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 91 f 119


Emergency

Light
Monitoring

Unit
(ELMU)


KNX/DALI

Gateway


Converter


Converter


Converter


-----

Partial duration test The partial duration test is similar to the duration tests. In contrast to the
duration test it does not discharge the battery completely. This increases the
lifetime of the battery and the availability of the emergency system.
The partial duration test is not stipulated or described by the standards. Its
functionality is thus implemented in the DALI Gateway. It shall be an optional
functionality.

##### 5.2.4 Further DALI functions
###### Rest Mode

 If the Emergency Mode is active (emergency light is battery powered), a DALI “Rest” command switches off the lighting.

EXAMPLE 2 This function can be used during the commissioning phase, when a mains power shall switch off the lighting
without the emergency lighting to be activated.

###### A DALI “Re-light” command can put the device back into the Emergency Mode.

 Inhibit Mode

 During normal operation, a converter can be set into Inhibit Mode. In this mode, after a mains power off the device will go into Rest Mode and the emergency light will remain off.

 The Inhibit command has to be retriggered; otherwise the device will fall back into Normal Mode after a timeout of 15 minutes. The retriggering may be carried out by the KNX/DALI Gateway itself.

 Prolong Time

 The Prolong Time extends the Emergency Mode after a return of the mains voltage.

##### 5.2.5 Addressing DALI devices
###### KNX Datapoints can access DALI devices (e.g. converters) in four different ways.
 a) Interface Objects / Properties
 Operations and status reports are carried out via Interface Objects or Properties.

 b) Group Objects
 1. Direct addressed (as mainly used in KNX S-mode)
 There is one Datapoint per DALI device. Thus 64 Datapoints are necessary to have access to all DALI devices.

 2. DALI addressed (DALI address is contained in the DPT)
 A DALI short - or group address is part of the low octet of the Datapoint Type. Thus only one Datapoint is necessary to have access to all DALI devices separately. 

 3. Broadcast
 All DALI converters are accessed by one KNX Datapoint. The Broadcast is not used in this document. 

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 92 f 119

|Test function|Description/Remarks|
|---|---|
|Function test|The function test is undertaken by the emergency light converter itself. The<br>functional security of the emergency light converter electronics and correct<br>operation of a lamp and a switch-over device for an individual battery are tested.|
|Duration test|The duration test (sometimes also referred to as “battery test”) is implemented<br>on the basis of the IEC 62 386-202 ([04]) and is used to determine whether the<br>individual battery of the emergency light converter is within the limits of the rated<br>operating duration in emergency lighting operation.|
|Partial duration test|The partial duration test is similar to the duration tests. In contrast to the<br>duration test it does not discharge the battery completely. This increases the<br>lifetime of the battery and the availability of the emergency system.<br>The partial duration test is not stipulated or described by the standards. Its<br>functionality is thus implemented in the DALI Gateway. It shall be an optional<br>functionality.|


-----

###### The functionality for DALI emergency light control shall be specified for the following three ways of addressing.

1. Interface Objects and Properties;

2. Direct addressed;

3. DALI addressed.

##### 5.2.6 Converter Test Status
###### A DALI emergency light converter can have four different test operating status.

**Test status** **Description/Remarks**

Completed / Idle No test is running.

Pending A test is triggered, but the converter is not yet able to carry out the
testing procedure.

Running A test is recently carried out.

Aborted The last testing procedure is aborted, either by the converter itself or by
command.

##### 5.2.7 Sequence Diagrams
###### Normal Test Procedure

ELMU KNX/DALI

Gateway

**Datapoint**

Test Trigger Req

Converter Test Control

|Test status|Description/Remarks|
|---|---|
|Completed / Idle|No test is running.|
|Pending|A test is triggered, but the converter is not yet able to carry out the<br>testing procedure.|
|Running|A test is recently carried out.|
|Aborted|The last testing procedure is aborted, either by the converter itself or by<br>command.|


KNX/DALI

Gateway


ELMU


**Datapoint**


Converter Test Control


Test Trigger Req


Pending Mode

Running Mode


Converter Status

Converter Status


Pending Mode


Converter Status


Normal Mode
Converter Status


Running Mode


Normal Mode


Converter Status


Test Result


Converter Status


Converter Test Result

|ELMU|Col2|
|---|---|
|||

|KNX/DALI<br>Gateway|Col2|
|---|---|
|||


Test Result


Converter Test Result


###### Control Functions

EXAMPLE 3 Reset Lamp Time, Goto Inhibit Mode, Relight, Goto Rest Mode, etc.

ELMU KNX/DALI

Gateway

**Datapoint**

Control Command

Converter Control

Control Status

Converter Test Control
Converter Information

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 93 f 119

|ELMU|Col2|
|---|---|
|||

|KNX/DALI<br>Gateway|Col2|
|---|---|
|||


Converter Test Control
Converter Information


ELMU


Control Status


Converter Control


-----

###### Information Request

EXAMPLE 4 Lamp Operating Time, Battery Status, etc.

ELMU KNX/DALI

Gateway

Information Request

Information Response


**Datapoint**

Converter Information Request

Converter Information Response

|ELMU|Col2|
|---|---|
|||

|KNX/DALI<br>Gateway|Col2|
|---|---|
|||


KNX/DALI

Gateway


Converter Information Response


Converter Information Request


**Datapoint**


##### 5.2.8 Unified data structure
###### The data structure and encoding shall be unified for all three types of addressing, this is,
 Interface Objects / Properties, and Direct addressed, and DALI addressed

 The following Datapoints may be implemented per DALI converter.

**Datapoint** **Abbr.** **Description/Remarks** **Datapoint Type**

**Inputs**

Converter Test Control CTC Triggers a test of a DALI converter. DPT_CTC M
Furthermore it allows to stop a
running test and to reset test flags.

Converter Control CC Allows carrying out DALI-specific DPT_CC O
control functions via KNX

Set Emergency Level SEL Set the brightness level of the lamp DPT_Scaling (5.001) O
in emergency mode
Emergency Min Level and
Emergency Max Level shall be
considered.

Converter Data Request[ a] CDR Triggers the transmission of a DPT_CDR O
Datapoint.
This Datapoint can be used to read
out the values of the Datapoints in
case the ELMU is not capable to
work with Read-Response
commands.
Further contraints see note after the
table.

Prolong Time PT Sets the time to remain a gear in the DPT_TimePeriod100M O
extended emergency mode after sec (7.004)
mains voltage recovery

Test Execution Timeout TET Sets the maximum delay time after DPT_TimePeriodHrs O
which a test must be executed. If a 7.007
test has not ended within this time
the test result will indicate max.
_delay exceeded._

**Outputs**

Converter Status CS Returns the status of a converter DPT_CS M
Converter Test Result CTR Returns the result of the last DPT_CTR M
converter test.

Battery Info BI Indicates the status of the converter DPT_BI O
battery.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 94 f 119

|Datapoint|Abbr.|Description/Remarks|Datapoint Type|Col5|
|---|---|---|---|---|
|**Inputs**|||||
|Converter Test Control|CTC|Triggers a test of a DALI converter.<br>Furthermore it allows to stop a<br>running test and to reset test flags.|DPT_CTC|M|
|Converter Control|CC|Allows carrying out DALI-specific<br>control functions via KNX|DPT_CC|O|
|Set Emergency Level|SEL|Set the brightness level of the lamp<br>in emergency mode<br>Emergency Min Level and<br>Emergency Max Level shall be<br>considered.|DPT_Scaling (5.001)|O|
|Converter Data Request a|CDR|Triggers the transmission of a<br>Datapoint.<br>This Datapoint can be used to read<br>out the values of the Datapoints in<br>case the ELMU is not capable to<br>work with Read-Response<br>commands.<br>Further contraints see note after the<br>table.|DPT_CDR|O|
|Prolong Time|PT|Sets the time to remain a gear in the<br>extended emergency mode after<br>mains voltage recovery|DPT_TimePeriod100M<br>sec (7.004)|O|
|Test Execution Timeout|TET|Sets the maximum delay time after<br>which a test must be executed. If a<br>test has not ended within this time<br>the test result will indicate_max._<br>_delay exceeded_.|DPT_TimePeriodHrs<br>7.007|O|
|**Outputs**|||||
|Converter Status|CS|Returns the status of a converter|DPTCS|M|
|Converter Test Result|CTR|Returns the result of the last<br>converter test.|_<br>DPT_CTR|M|
|Battery Info|BI|Indicates the status of the converter<br>battery.|DPT_BI|O|


ELMU


Information Response


-----

a Datapoint “Converter Data Request” (CDR) is not meaningful for Property-based implementations.

##### 5.2.9 DALI Addressed Datapoints and Datapoint Types
###### The DALI addressed DPs and DPTs are derived from the direct addressed Datapoints: They are extended by a one octet DALI address on the LSB.

MSB LSB
###### Direct Addressed DPT DALI address (0 to 63)
 Bit 6 and 7 of the DALI address are reserved (set to 0).

#### 5.3 Constraints
###### 1. Automatic testing defines the capability of starting function tests and duration tests according to a schedule inside the DALI converter. It is an optional feature in the DALI standard. It shall not be part of the KNX standardisation.

 2. The Partial Duration Test (PDT) is a simplified version of the (full) Duration Test (DT). The test procedure of the Partial Duration Test is implementation specific in the gateway.

 3. Indication of DALI failures are specified in the FB DALI Proxy Basic Light Application in clause 2.1. The start-up and power-down behaviour of the Gateway is implementation specific. 

 4. Converter Test Result displays the last result of all three test types (FT, DT, PDT). If a Gateway is not able to store the last result of the different tests it shall return the value “Unknown”.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 95 f 119

|Datapoint|Abbr.|Description/Remarks|Datapoint Type|Col5|
|---|---|---|---|---|
|Converter FT Info|CFTI|Provides detailed time and<br>scheduling information of the<br>function testing|DPT_CTI|O|
|Converter DT Info|CDTI|Provides detailed time and<br>scheduling information of the<br>duration testing|DPT_CTI|O|
|Converter PDT Info|CPTI|Provides detailed time and<br>scheduling information of the partial<br>duration testing|DPT_CTI|O|
|Converter Info|CI|Provides detailed status information<br>of the converter|DPT_CI|O|
|Converter Info Fix|CIF|Provides status information of the<br>converter that is not to be changed<br>during normal operation|DPT_CIF|O|
|Prolong Time Info|PTI|Returns the time to remain a gear in<br>the extended emergency mode after<br>mains voltage recovery|DPT_TimePeriod100M<br>sec (7.004)|O|
|Test Execution Timeout<br>Info|TETI|For reading out the maximum delay<br>time after which a test must be<br>executed.|DPT_TimePeriodHrs<br>7.007|O|
|a <br>Datapoint “Converter Data Request”(CDR) is not meaningful for Property-based implementations.|a <br>Datapoint “Converter Data Request”(CDR) is not meaningful for Property-based implementations.|a <br>Datapoint “Converter Data Request”(CDR) is not meaningful for Property-based implementations.|a <br>Datapoint “Converter Data Request”(CDR) is not meaningful for Property-based implementations.|a <br>Datapoint “Converter Data Request”(CDR) is not meaningful for Property-based implementations.|

|Direct Addressed DPT|DALI address (0 to 63)|
|---|---|


-----

#### 5.4 Functional Block diagram

###### DALI Emergency Light Monitoring (DELM)

**Inputs** **Outputs**
Converter Test Control Converter Status
Converter Control Converter Test Result
Set Emergency Level Battery Info
Converter Data Request Converter FT Info
Prolong Time Converter DT Info
Text Execution Timeout Converter PDT Info
Converter Info
Converter Info Fix
Prolong Time Info
Text Execution Timeout Info

**additional I/Os** **Parameters**
None none

#### 5.5 FB Profiles

**_Standard_**

**_Mode_**

**Features and options**

_// Inputs_
Input CTC _M_ _GO_
Input CT _O_ _(GO)_
Input SEL _O_ _(GO)_
Input CDR _O_ _(GO)_
Input PT _O_ _(GO)_
Input TET _O_ _(GO)_
_// Outputs_
Output CS _M_ _GO_
Output CTR _M_ _GO_
Output BI _O_ _(GO)_
Output CFTI _O_ _(GO)_
Output CDTI _O_ _(GO)_
Output CPTI _O_ _(GO)_
Output CI _O_ _(GO)_
Output CIF _O_ _(GO)_
Output PTI _O_ _(GO)_
Output TETI _O_ _(GO)_

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 96 f 119

|unctional Block diagram|Col2|Col3|
|---|---|---|
|**DALI Emergency Light Monitoring (DELM)**|**DALI Emergency Light Monitoring (DELM)**|**DALI Emergency Light Monitoring (DELM)**|
|**Inputs **<br>**Outputs **|**Inputs **<br>**Outputs **|**Inputs **<br>**Outputs **|
|Converter Test Control||Converter Status|
|Converter Control||Converter Test Result|
|Set Emergency Level||Battery Info|
|Converter Data Request||Converter FT Info|
|Prolong Time||Converter DT Info|
|Text Execution Timeout||Converter PDT Info|
|||Converter Info|
|||Converter Info Fix|
|||Prolong Time Info|
|||Text Execution Timeout Info|
||||

|additional I/Os<br>None|Parameters|
|---|---|
|**additional I/Os**<br>None<br>|none|
|**additional I/Os**<br>None<br>||

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**Profile 1**|
|_// Inputs _|||
|Input CTC|_M _|_GO _|
|Input CT|_O _|_(GO) _|
|Input SEL|_O _|_(GO) _|
|Input CDR|_O _|_(GO) _|
|Input PT|_O _|_(GO) _|
|Input TET|_O _|_(GO) _|
|_// Outputs _|||
|Output CS|_M _|_GO _|
|Output CTR|_M _|_GO _|
|Output BI|_O _|_(GO) _|
|Output CFTI|_O _|_(GO) _|
|Output CDTI|_O _|_(GO) _|
|Output CPTI|_O _|_(GO) _|
|Output CI|_O _|_(GO) _|
|Output CIF|_O _|_(GO) _|
|Output PTI|_O _|_(GO) _|
|Output TETI|_O _|_(GO) _|


-----

#### 5.6 Detailed specification of the Datapoints

##### 5.6.1 Input Converter Test Control (CTC)

DP Name: Converter Test Control Abbr.: CTC
FB Name: DALI Emergency Light Control Can be internal
**Description**
Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.
**Datapoint Type**
DPT_Name: DPT_Converter_Test_Control
DPT Format: N8 DPT_ID: DPT_CTC
**Field** **Description** **Supp. Range** **Unit** **Default**
TestCtrl Test Control M 0 to 255 none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 97 f 119

|DP Name:|Col2|Converter Test Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Abbr.:|Col31|Col32|Col33|CTC|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|Controls a test of a DALI converter. Furthermore it allows to stop a running test and to reset test flags.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|DPTConverterTestControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|DPTCTC|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|TestCtrl|TestCtrl|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|Test Control|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.2 Input Converter Control (CC)

DP Name: Converter Control Abbr.: CC
FB Name: DALI Emergency Light Control Can be internal
**Description**
Allows carrying out DALI-specific control functions via KNX.
**Datapoint Type**
DPT_Name: DPT_Converter_Control
DPT Format: N8 DPT_ID: DPT_CC
**Field** **Description** **Supp. Range** **Unit** **Default**
ConvCtrl DALI specific control functions M 0 to 255 none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 98 f 119

|DP Name:|Col2|Converter Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Abbr.:|Col31|Col32|Col33|CC|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|Allows carrying out DALI-specific control functions via KNX.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|DPTConverterControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|__<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|DPTCC|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|ConvCtrl|ConvCtrl|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|DALI specific control functions|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.3 Input Set Emergency Level (SEL)

DP Name: Set Emergency Level Abbr.: SEL
FB Name: DALI Emergency Light Control Can be internal
**Description**
Sets the brightness level of the lamp in emergency mode.
Emergency Min Level and Emergency Max Level shall be considered.
**Datapoint Type**
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: DPT 5.001
**Field** **Description** **Supp. Range** **Unit** **Default**
Unsigned Brightness level M 0 to 255 none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 99 f 119

|DP Name:|Col2|Set Emergency Level|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Abbr.:|Col31|Col32|Col33|SEL|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|Sets the brightness level of the lamp in emergency mode.<br>Emergency Min Level and Emergency Max Level shall be considered.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|DPT 5.001|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|<br>**Supp.**|_<br>** Range **|_<br>** Range **|_<br>** Range **|_<br>** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|Unsigned|Unsigned|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|Brightness level|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.4 Input Converter Data Request (CDR)

DP Name: Converter Data Request Abbr.: CDR
FB Name: DALI Emergency Light Control Can be internal
**Description**
Triggers the transmission of a Datapoint.
This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support
value read commands.
**Datapoint Type**
DPT_Name: DPT_Converter_Data_Request
DPT Format: N8 DPT_ID: DPT_CDR
**Field** **Description** **Supp. Range** **Unit** **Default**
Request Transmission Trigger M 0 to 255 none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 100 f 119

|DP Name:|Col2|Converter Data Request|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|Abbr.:|Col31|Col32|Col33|CDR|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|Triggers the transmission of a Datapoint.<br>This Datapoint can be used to read out the values of the Datapoints in case the ELMU does not support<br>value read commands.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|DPTConverterDataRequest|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|___<br>N8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|DPTCDR|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|Request|Request|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|Transmission Trigger|M|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this|||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.5 Input Prolong Time (PT)

DP Name: Prolong Time Abbr.: PT
FB Name: DALI Emergency Light Control Can be internal
**Description**
Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.
**Datapoint Type**
DPT_Name: DPT_TimePeriod100Msec
DPT Format: U16 DPT_ID: DPT 7.004
**Field** **Description** **Supp.** **Range** **Unit** **Default**
TimePeriod Prolong Time M 0 s to 65 535 s none none
**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 101 f 119

|DP Name:|Col2|Prolong Time|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Abbr.:|Col30|Col31|Col32|PT|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|Sets the time to remain a gear in the extended emergency mode after mains voltage recovery.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp. **|<br>**Supp. **|<br>**Supp. **|_<br>**Range **|_<br>**Range **|_<br>**Range **|_<br>**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|M|M|M|0 s to 65 535 s|0 s to 65 535 s|0 s to 65 535 s|0 s to 65 535 s|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.6 Input Test Execution Timeout (TET)

DP Name: Test Execution Timeout Abbr.: TET
FB Name: DALI Emergency Light Control Can be internal
**Description**
Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a
test has not ended within this time the test result will indicate max. delay exceeded.
**Datapoint Type**
DPT_Name: DPT_TimePeriodHrs
DPT Format: U16 DPT_ID: DPT 7.007
**Field** **Description** **Supp. Range** **Unit** **Default**
TimePeriod Test Execution Timeout M 0 h to 65 535 h none none

The value “0 h” indicates that the Test Execution
Timeout is not active, i.e. the max delay
_exceeded state will not occur._

**Access Type**
Input
N  this 1  this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 102 f 119

|DP Name:|Col2|Test Execution Timeout|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Abbr.:|Col30|Col31|Col32|TET|Col34|Col35|Col36|Col37|Col38|Col39|Col40|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|Sets the maximum delay time after which a test must be executed. The time starts with a test trigger. If a<br>test has not ended withinthis time the test result will indicate _max.delay exceeded_.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>** Range **|_<br>** Range **|_<br>** Range **|_<br>** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|Test Execution Timeout<br>The value “0 h” indicates that the Test Execution<br>Timeout is not active, i.e. the_max delay_<br>_exceeded_ state will not occur.|M|M|0 h to 65 535 h|0 h to 65 535 h|0 h to 65 535 h|0 h to 65 535 h|none|none|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N  this|N  this|N  this|||||||1  this|1  this|1  this|1  this|1  this||||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|Request|Request||||||||Polling:|Polling:|Polling:|Polling:|||||||||Period:|Period:|Period:||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||||
|||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.7 Output Converter Status (CS)

**DP Name:** **Converter Status** **Abbr.:** **CS**
FB Name: DALI Emergency Light Control Can be internal
**Description**
Returns the status of a converter
**Datapoint Type**
DPT_Name: DPT_Converter_Status
DPT Format: N4B4N2N2N2N2 DPT_ID: DPT_CS
**Field** **Description** **Supp. Range** **Unit** **Default**
CM Converter Mode M 0 to 15 none none
HS Hardware Status M 0, 1 none none
FP Function Test Pending M 0 to 3 none none
DP Duration Test Pending M 0 to 3 none none
PP Partial Duration Test Pending M 0 to 3 none none
CF Converter Failure M 0 to 3 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 103 f 119

|DP Name:|Col2|Converter Status|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CS|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|Returns the status of a converter|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|DPTConverterStatus|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|__<br>N4B4N2N2N2N2|DPTID:|DPTID:|DPTID:|DPTID:|DPTCS|DPTCS|DPTCS|DPTCS|DPTCS|DPTCS|DPTCS|DPTCS|DPTCS|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|
|CM|CM|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|Converter Mode|M|M|0 to 15|0 to 15|0 to 15|0 to 15|none|none|none|none|none|none|none|none|
|HS|HS|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|Hardware Status|M|M|0, 1|0, 1|0, 1|0, 1|none|none|none|none|none|none|none|none|
|FP|FP|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|Function Test Pending|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|DP|DP|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|Duration Test Pending|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|PP|PP|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|Partial Duration Test Pending|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|CF|CF|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|Converter Failure|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.8 Output Converter Test Result (CTR)

DP Name: Converter Test Result Abbr.: CTR
FB Name: DALI Emergency Light Control Can be internal
**Description**
Returns the result of the last converter test.
**Datapoint Type**
DPT_Name: DPT_Converter_Test_Result
DPT Format: N4N4N4N2N2N2N2U16U8 DPT_ID: DPT_CTR
**Field** **Description** **Supp. Range** **Unit** **Default**
LTRF Last function test result M 0 to 15 none none
LTRD Last duration test result M 0 to 15 none none
LTRP Last partial duration test result M 0 to 15 none none
SF Start method of last function test M 0 to 3 none none
SD Start method of last duration test M 0 to 3 none none
SP Start method of last partial duration test M 0 to 3 none none
LDTR Result of the last successful duration test: battery M 0 to 510 min none
discharge time

LPDTR Remaining battery charge level after the last M 0 to 255 none none
partial duration test.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 104 f 119

|DP Name:|Col2|Converter Test Result|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CTR|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|Returns the result of the last converter test.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|DPTConverterTestResult|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|___<br>N4N4N4N2N2N2N2U16U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|
|LTRF|LTRF|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|Last function test result|M|M|0 to 15|0 to 15|0 to 15|0 to 15|none|none|none|none|none|none|none|none|
|LTRD|LTRD|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|Last duration test result|M|M|0 to 15|0 to 15|0 to 15|0 to 15|none|none|none|none|none|none|none|none|
|LTRP|LTRP|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|Last partial duration test result|M|M|0 to 15|0 to 15|0 to 15|0 to 15|none|none|none|none|none|none|none|none|
|SF|SF|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|Start method of last function test|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|SD|SD|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|Start method of last duration test|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|SP|SP|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|Start method of last partial duration test|M|M|0 to 3|0 to 3|0 to 3|0 to 3|none|none|none|none|none|none|none|none|
|LDTR|LDTR|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|Result of the last successful duration test: battery<br>discharge time|M|M|0 to 510|0 to 510|0 to 510|0 to 510|min|min|min|min|none|none|none|none|
|LPDTR|LPDTR|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|Remaining battery charge level after the last<br>partial duration test.|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.9 Output Battery Info (BI)

DP Name: Battery Info Abbr.: BI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Indicates the status of the converter battery.
**Datapoint Type**
DPT_Name: DPT_Battery_Info
DPT Format: r4B4U8 DPT_ID: DPT_CTR
**Field** **Description** **Supp. Range** **Unit** **Default**
BS Battery Status M 0, 1 none none
BCL Battery Charge Level M 0 to 255 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 105 f 119

|DP Name:|Col2|Battery Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|BI|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|Indicates the status of the converter battery.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|DPTBatteryInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|__<br>r4B4U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|DPTCTR|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|
|BS|BS|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|Battery Status|M|M|0, 1|0, 1|0, 1|0, 1|none|none|none|none|none|none|none|none|
|BCL|BCL|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|Battery Charge Level|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.10 Output Converter FT Info (CFTI)

DP Name: Converter FT Info Abbr.: CFTI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Provides detailed time and scheduling information of the function testing.
**Datapoint Type**
DPT_Name: DPT_Converter_Test_Info
DPT Format: U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1 DPT_ID: DPT_CTI
6

**Field** **Description** **Supp. Range** **Unit** **Default**

[Bytes 12...5] Start Date and Time of last FT execution M none none none
TimePeriod1 Interval of automated FT M see DPT 7.007 none none
TimePeriod2 Time period of the last FT execution M see DPT 7.004 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 106 f 119

|DP Name:|Col2|Converter FT Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CFTI|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|Provides detailed time and scheduling information of the function testing.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Supp.**|**Supp.**|** Range **|** Range **|** Range **|** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|[Bytes 12...5]|[Bytes 12...5]|[Bytes 12...5]|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|Start Date and Time of last FT execution|M|M|none|none|none|none|none|none|none|none|none|none|none|none|
|TimePeriod1|TimePeriod1|TimePeriod1|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|Interval of automated FT|M|M|see DPT 7.007|see DPT 7.007|see DPT 7.007|see DPT 7.007|none|none|none|none|none|none|none|none|
|TimePeriod2|TimePeriod2|TimePeriod2|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|Time period of the last FT execution|M|M|see DPT 7.004|see DPT 7.004|see DPT 7.004|see DPT 7.004|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.11 Output Converter DT Info (CDTI)

DP Name: Converter DT Info Abbr.: CDTI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Provides detailed time and scheduling information of the duration testing.
**Datapoint Type**
DPT_Name: DPT_Converter_Test_Info
DPT Format: U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1 DPT_ID: DPT_CTI
6

**Field** **Description** **Supp. Range** **Unit** **Default**

[Bytes 12...5] Start Date and Time of last DT execution M none none none
TimePeriod1 Interval of automated DT M see DPT 7.007 none none
TimePeriod2 Time period of the last DT execution M see DPT 7.004 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 107 f 119

|DP Name:|Col2|Converter DT Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CDTI|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|Provides detailed time and scheduling information of the duration testing.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Supp.**|**Supp.**|** Range **|** Range **|** Range **|** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|[Bytes 12...5]|[Bytes 12...5]|[Bytes 12...5]|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|Start Date and Time of last DT execution|M|M|none|none|none|none|none|none|none|none|none|none|none|none|
|TimePeriod1|TimePeriod1|TimePeriod1|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|Interval of automated DT|M|M|see DPT 7.007|see DPT 7.007|see DPT 7.007|see DPT 7.007|none|none|none|none|none|none|none|none|
|TimePeriod2|TimePeriod2|TimePeriod2|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|Time period of the last DT execution|M|M|see DPT 7.004|see DPT 7.004|see DPT 7.004|see DPT 7.004|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.12 Output Converter PT Info (CPTI)

DP Name: Converter PT Info Abbr.: CPTI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Provides detailed time and scheduling information of the partial duration testing.
**Datapoint Type**
DPT_Name: DPT_Converter_Test_Info
DPT Format: U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1 DPT_ID: DPT_CTI
6

**Field** **Description** **Supp. Range** **Unit** **Default**

[Bytes 12...5] Start Date and Time of last PDT execution M none none none
TimePeriod1 Interval of automated PDT M see DPT 7.007 none none
TimePeriod2 Time period of the last PDT execution M see DPT 7.004 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 108 f 119

|DP Name:|Col2|Converter PT Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CPTI|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|Provides detailed time and scheduling information of the partial duration testing.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|DPTConverterTestInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|___<br>U8[r4U4][r3U5][U3U5][r2U6][r2U6]B8[B1r7]U16U1<br>6|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|DPT_CTI|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Supp.**|**Supp.**|** Range **|** Range **|** Range **|** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|[Bytes 12...5]|[Bytes 12...5]|[Bytes 12...5]|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|Start Date and Time of last PDT execution|M|M|none|none|none|none|none|none|none|none|none|none|none|none|
|TimePeriod1|TimePeriod1|TimePeriod1|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|Interval of automated PDT|M|M|see DPT 7.007|see DPT 7.007|see DPT 7.007|see DPT 7.007|none|none|none|none|none|none|none|none|
|TimePeriod2|TimePeriod2|TimePeriod2|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|Time period of the last PDT execution|M|M|see DPT 7.004|see DPT 7.004|see DPT 7.004|see DPT 7.004|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.13 Output Converter Info (CI)

DP Name: Converter Info Abbr.: CI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Provides detailed status information of the converter.
**Datapoint Type**
DPT_Name: DPT_Converter_Info
DPT Format: N8U16U16U8U8 DPT_ID: DPT_CI
**Field** **Description** **Supp. Range** **Unit** **Default**
InfoValid Information Valid M 0 to 255 none none
TimePeriod1 Lamp Emergency Time M see DPT 7.007 none none
TimePeriod2 Lamp Total Operation Time M see DPT 7.007 none none
EmLevel Emergency Level M 0 to 255 none none
DALI_SA DALI Short Address M 0 to 63 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 109 f 119

|DP Name:|Col2|Converter Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CI|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|Provides detailed status information of the converter.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|DPTConverterInfo|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|__<br>N8U16U16U8U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|
|InfoValid|InfoValid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|Information Valid|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|TimePeriod1|TimePeriod1|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|Lamp Emergency Time|M|M|see DPT 7.007|see DPT 7.007|see DPT 7.007|see DPT 7.007|none|none|none|none|none|none|none|none|
|TimePeriod2|TimePeriod2|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|Lamp Total Operation Time|M|M|see DPT 7.007|see DPT 7.007|see DPT 7.007|see DPT 7.007|none|none|none|none|none|none|none|none|
|EmLevel|EmLevel|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|Emergency Level|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|DALISA|DALISA|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|DALI Short Address|M|M|0 to 63|0 to 63|0 to 63|0 to 63|none|none|none|none|none|none|none|none|
|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|_<br>**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||this  1|this  1|this  1|this  1|this  1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.14 Output Converter Info (CIF)

DP Name: Converter Info Fix Abbr.: CIF
FB Name: DALI Emergency Light Control Can be internal
**Description**
Provides status information of the converter that is not to be changed during normal operation.
**Datapoint Type**
DPT_Name: DPT_Converter_Info_Fix
DPT Format: N8U8U8U8B8 DPT_ID: DPT_CI
**Field** **Description** **Supp. Range** **Unit** **Default**
InfoValid Information valid M 0 to 255 none none
EmMinLevel Minimum brightness level during emergency M 0 to 255 none none
lighting

EmMaxLevel Maximum brightness level during emergency M 0 to 255 none none

lighting

RatedDur Rated duration M 0 to 255 none none
GearFeat Gear Features M 0, 1 none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 110 f 119

|DP Name:|Col2|Converter Info Fix|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Abbr.:|Col28|Col29|CIF|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|Provides status information of the converter that is not to be changed during normal operation.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|DPTConverterInfoFix|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|___<br>N8U8U8U8B8|DPTID:|DPTID:|DPTID:|DPTID:|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|DPTCI|
|**Field **|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|_<br>_<br>** Range **|<br>**Unit **|<br>**Unit **|<br>**Unit **|<br>**Unit **|**Default **|**Default **|**Default **|**Default **|
|InfoValid|InfoValid|InfoValid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|Information valid|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|EmMinLevel|EmMinLevel|EmMinLevel|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|Minimum brightness level during emergency<br>lighting|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|EmMaxLevel|EmMaxLevel|EmMaxLevel|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|Maximum brightness level during emergency<br>lighting|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|RatedDur|RatedDur|RatedDur|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|Rated duration|M|M|0 to 255|0 to 255|0 to 255|0 to 255|none|none|none|none|none|none|none|none|
|GearFeat|GearFeat|GearFeat|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|Gear Features|M|M|0, 1|0, 1|0, 1|0, 1|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1||||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:|||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:||||||||||||||||||||
||Request|Request|Request||||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.15 Output Prolong Time Info (PTI)

DP Name: Prolong Time Info Abbr.: PTI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.
**Datapoint Type**
DPT_Name: DPT_TimePeriod100Msec
DPT Format: U16 DPT_ID: DPT 7.004
**Field** **Description** **Supp. Range** **Unit** **Default**
TimePeriod Prolong Time M 0 s to 65 535 s none none
**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 111 f 119

|DP Name:|Col2|Prolong Time Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Abbr.:|Col27|Col28|PTI|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|Returns the time to remain a gear in the extended emergency mode after mains voltage recovery.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|DPTTimePeriod100Msec|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|DPTID:|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|DPT 7.004|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp.**|<br>**Supp.**|_<br>** Range **|_<br>** Range **|_<br>** Range **|_<br>** Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|Prolong Time|M|M|0 s to 65 535 s|0 s to 65 535 s|0 s to 65 535 s|0 s to 65 535 s|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this  M|this  M|this  M||||this  1|this  1|this  1|this  1|this  1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

##### 5.6.16 Output Test Execution Timeout Info (TETI)

DP Name: Test Execution Timeout Info Abbr.: TETI
FB Name: DALI Emergency Light Control Can be internal
**Description**
Returns the maximum delay time after which a test must be executed.
**Datapoint Type**
DPT_Name: DPT_TimePeriodHrs
DPT Format: U16 DPT_ID: DPT 7.007
**Field** **Description** **Supp.** **Range** **Unit** **Default**
TimePeriod Test Execution Timeout M 0 h to 65 535 h none none

The value “0 h” indicates that the Test
Execution Timeout is not active.

**Access Type**
Output
this  M this  1
Spontaneous COV: Δ-Value: Min repetition time:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: none
**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
None.
**Special Features**
None.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 112 f 119

|DP Name:|Col2|Test Execution Timeout Info|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|Abbr.:|Col27|Col28|TETI|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|DALI Emergency Light Control|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|||
|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|
|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|Returns the maximum delay time after which a test must be executed.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPTName:|DPTName:|DPTName:|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|DPTTimePeriodHrs|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|_<br>U16|DPTID:|DPTID:|DPTID:|DPTID:|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|DPT 7.007|
|**Field **|**Field **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|**Description **|<br>**Supp. **|<br>**Supp. **|_<br>**Range **|_<br>**Range **|_<br>**Range **|_<br>**Range **|**Unit **|**Unit **|**Unit **|**Unit **|**Default **|**Default **|**Default **|**Default **|
|TimePeriod|TimePeriod|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|Test Execution Timeout<br>The value “0 h” indicates that the Test<br>Execution Timeout is not active.|M|M|0 h to 65 535 h|0 h to 65 535 h|0 h to 65 535 h|0 h to 65 535 h|none|none|none|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this M|this M|this M||||this 1|this 1|this 1|this 1|this 1|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|COV:|COV:||||Δ-Value:||||||||Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|||
||||||||Cyclic|Cyclic|Cyclic|Cyclic|Cyclic||||Period:|||||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|none|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):||||
|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|**Exception Handling **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

### 6 DALI Proxy Colour Control

#### 6.1 Aims and objectives
###### This document describes in addition to clause FB DALI Proxy Basic Light Application (FB DPBLA) the mapping for specific DALI ballasts respective to the following extended DALI standard;

 - DALI Colour Control "IEC 62386-209” The information is based on [05].

 As this special DALI ballasts has some fixed specific system features, there is a need for a specific proxy to map these features to KNX.

#### 6.2 Functional specification

##### 6.2.1 Definitions

###### KNX/DALI Gateway

 This is a Functional Block to control one DALI line with up to 64 DALI devices. To interface multiple DALI lines the FB has to be implemented as many times.

 DALI colour control gear:

 This is a DALI device acc. to IEC 62386-209 (Device type 8) ([05]) for DALI colour control.

 DALI colour control gear TW:

 This is a DALI device acc. to IEC 62386-209 (Device type 8) ([05]) for DALI colour control with the additional DALI feature ‘Colour Type = colour Temperature TC’

 DALI colour control gear RGB(W):

 This is a DALI device acc. to IEC 62386-209 (Device type 8) ([05]) for DALI colour control with the additional DALI feature ‘Colour Type = RGB(W)’

 DALI colour control gear xyY:

 This is a DALI device acc. to IEC 62 386-209 (Device type 8) ([05]) for DALI colour control with the additional DALI feature ‘Colour Type = xyY’

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 113 f 119


-----

##### 6.2.2 Basic model
###### At runtime, communication with DALI devices logically combined in a DALI-channel shall basically be identical to the communication to a standard KNX FB Colour Actuator, which are defined in the following chapter:

 - FB Colour Temperature Actuator (chapter 07_20_02 clause 4.)

 - FB Colour Actuator RGB(W) (chapter 07_20_02 clause 5.)

 - FB Colour Actuator xyY (chapter 07_20_02 clause 6.)

 6.2.2.1 DALI Proxy Colour Temperature

 A DALI colour control gear TW could be identified by evaluating of the DALI command 249 (“QUERY COLOUR TYPE FEATURES”) with the result ‘Colour Temperature Tc capable’. 

  In this case the mapping between KNX and DALI shall be handled from the Functional Block ‘DALI Proxy Colour Temperature’.

FB DALI Proxy
Colour Temperature

IOO SOO SOO IOO

**FB Dimming** RSC RSC Brightness ADV
**Sensor Basic** Control

ASC ASC

Brightness State

Machine DALI

SC SC

**FB Scene** DALI control gear

**Sensor** SN SN TW

Colour
Temperature

RSCCT RSCCT

Control

**FB Colour** ACTC ACTC
**Temperature** RBRCT RBRCT Temp. Control

State Machine

CCT **Setting Sensor** BCTT BCTT CCT

###### Figure 25 – Mapping between KNX and DALI with FB ‘DALI Proxy Colour Temperature’

 This Functional Block ‘DALI Proxy Colour Temperature’ is based on the FB Colour Temperature Actuator (chapter 07_20_02 clause 4.) with the following main difference:

 The reference to FB DAB (chapter 07_20_02 clause 3. Dimming Actuator) in this chapter 07_20_02 clause 4. shall be replaced by the reference to FB DALI Proxy Basic Light Application (FB DPBLA – chapter 07_20_03 clause 2. DALI Proxy Basic Light Application).

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 114 f 119


FB DALI Proxy
Colour Temperature

Brightness

Control

Brightness State

Machine

Colour
Temperature

Control

Temp. Control

State Machine


**FB Colour**
**Temperature**
**Setting Sensor**


**FB Scene**

**Sensor**


IOO


ADV


BCTT


SOO


RSC


IOO


ASC


SN


RBRCT


RBRCT


RSCCT


SN


-----

6.2.2.1.1 FB Profiles[ 6)]

**Features and options**

_// Inputs_
Input RSCCT _M_ _GO_ _GO_
Input ACTC _M_ _GO_ _GO_
Input RBRCT _O_ _(GO)_ _(GO)_
Input BCTT _O_ _(GO)_ _(GO)_
Input SN _O_ _(GO)_ _(GO)_
Input SC _O_ _(GO)_ _(GO)_
_// Outputs_
Output CCT _O_ _(GO)_ _(GO)_
Output CCTOR _O_ _(GO)_ _(GO)_
State machine + mandatory behaviour _M_ _M_ _M_
Parameter MINCT _M_ _M_ _M_
Parameter MAXCT _M_ _M_ _M_
Parameter MINPHCT _O_ _O_ _O_
Parameter MAXPHCT _O_ _O_ _O_
_// Colour Temperature Fade Mode_
_Selection_

select 1 of 2 {
P CTFMS is implemented _O_ _M_ _M_
the behaviour is “jumping” _O_ _M_ _M_
}
_// Switch On Colour Temperature_
select 1 of 2 {
P CTSOB & P CTSOSV is implemented _O_ _M_ _M_
the Current Value is used _O_ _M_ _M_
}
}
_// Scene Functionality_
Functionality “Scene” { _O_ _O_ _O_
select 1 of 2 {
Link to SC _M_ _M_ _M_
Link to SN _M_ _M_ _M_
}
Parameter CTSN _M_ _M_ _M_
}

_// Brightness Control_
FB Profile 2 of the FB DPBLA _M_ _M_ _M_

6) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 115 f 119

|Col1|Col2|Standard Mode|LTE- Mode|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**Standard Mode**<br>**Interface**|
|_// Inputs_||||
|Input RSCCT|_M _|_GO_|_GO_|
|Input ACTC|_M _|_GO_|_GO_|
|Input RBRCT|_O _|_(GO) _|_(GO) _|
|Input BCTT|_O _|_(GO) _|_(GO) _|
|Input SN|_O _|_(GO) _|_(GO) _|
|Input SC|_O _|_(GO) _|_(GO) _|
|_// Outputs_||||
|Output CCT|_O _|_(GO) _|_(GO) _|
|Output CCTOR|_O _|_(GO) _|_(GO) _|
|State machine + mandatory behaviour|_M _|_M _|_M _|
|Parameter MINCT|_M _|_M _|_M _|
|Parameter MAXCT|_M _|_M _|_M _|
|Parameter MINPHCT|_O _|_O _|_O _|
|Parameter MAXPHCT|_O _|_O _|_O _|
|_// Colour Temperature Fade Mode_<br>_Selection_||||
|select 1of 2{||||
|P CTFMS is implemented|_O _|_M _|_M _|
|the behaviour is “jumping”|_O _|_M _|_M _|
|}||||
|_// Switch On Colour Temperature_||||
|select 1of 2{||||
|P CTSOB & PCTSOSV is implemented|_O _|_ M_|_M _|
|the Current Value is used|_O _|_M _|_M _|
|}||||
|}||||
|_// Scene Functionality _||||
|Functionality “Scene”{|_O _|_O _|_O _|
|select 1of 2{||||
|Linkto SC|_M _|_M _|_M _|
|Linkto SN|_M _|_M _|_M _|
|}||||
|Parameter CTSN|_M _|_M _|_M _|
|}||||
|||||
|_// Brightness Control_||||
|FB Profile 2 of the FB DPBLA|_M _|_M _|_M _|


-----

###### 6.2.2.2 DALI Proxy RGB(W)

 A DALI colour control gear RGB(W) could be identified by evaluating of the DALI command 249 (“QUERY COLOUR TYPE FEATURES”) with the result ‘Number of RGB(W) channels= 3(4)’.  (RGB=3 channels / RGBW=4 channels).

  In this case the mapping between KNX and DALI shall be handled from the Functional Block ‘DALI Proxy RGB(W)’.

SOO SOOred **FB DALI Proxy**

**Sensor BasicFB Dimming** RSC RSCred **RGB(W)** CIOO

Primary

**Red-Colour** ASC ASC red R-Control ADV (total)

Brightness ADV_R
State Machine

SOO SOOgreen ADV_G

IOO **Sensor BasicGreen-ColourFB Dimming** RSCASC RSCASCgreengreen Primary ADV_BADV_W DALI control gear RGB(W)

G-Control

Brightness
State Machine

**Sensor BasicFB Dimming** SOORSC SOORSCblueblue DALI

**Blue-Colour** ASC ASC blue

Primary
B-Control CC_RGB(W)

Brightness

SOO SOOwhite State Machine

**FB Dimming** RSC RSCwhite
**Sensor Basic**
**White-Colour** ASC ASC white

Primary

SC SC W-Control

**FB Scene**

**Sensor** SN SN State MachineBrightness

CS_RGB(W) CS_RGB(W)

CIOO **FB Colour**

**Setting Sensor** RC_RGB(W) RC_RGB(W)

CC_RGB(W) **RGB (W)**

CSOO CSOO

###### Figure 26 – Mapping between KNX and DALI with FB ‘DALI Proxy RGB(W)’

 This Functional Block ‘DALI Proxy RGB(W)’ is based on the FB Colour Actuator RGB(W) (chapter 07_20_02 clause 5.) with the following main difference:

 The reference to FB DAB (chapter 07_20_02 clause 3. Dimming Actuator) in this chapter 07_20_02 clause 5. shall be replaced by the reference to FB DALI Proxy Basic Light Application (FB DPBLA – chapter 07_20_03 clause 2. DALI Proxy Basic Light Application).

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 116 f 119

|Col1|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|||||Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|
|||||Primary<br>R-Control <br>Brightness<br>State Machine <br>FB <br>D P B L A <br><br>**FB DALI Proxy**<br>**RGB(W)** <br>F B <br>  D P B L A <br>Primary<br>G-Control <br>Brightness<br>State Machine <br>F B <br>D P B L A <br>Primary<br>B-Control <br>Brightness<br>State Machine <br> P B L A <br>Primary<br>W-Control<br>Brightness<br>State Machine|<br>Primary<br>W-Control<br>Brightness<br>State Machine|<br>Primary<br>W-Control<br>Brightness<br>State Machine|<br>Primary<br>W-Control<br>Brightness<br>State Machine|<br>Primary<br>W-Control<br>Brightness<br>State Machine|
|||**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|**FB Scene**<br>**Sensor**|
|||**FB Scene**<br>**Sensor**|<br> <br>SN <br>SN <br>|<br> <br>SN <br>SN <br>|<br> <br>SN <br>SN <br>|<br> <br>SN <br>SN <br>|<br> <br>SN <br>SN <br>|<br> <br>SN <br>SN <br>|
||<br>|||FB <br>D|<br> <br>||||
|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>|CSRGB(W) <br>CSRGB(W) <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|_ <br>_ <br>RCRGB(W)<br>RCRGB(W)|
|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|CIOO<br>CS_RGB(W) <br>CS_RGB(W) <br>RC_RGB(W)<br>RC_RGB(W) <br>CSOO <br>CSOO<br>**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>CC_RGB(W)<br>|**FB Colour**<br>**Setting Sensor**<br>**RGB (W)** <br>|_<br>_ <br>CSOO <br>CSOO|_<br>_ <br>CSOO <br>CSOO|_<br>_ <br>CSOO <br>CSOO|_<br>_ <br>CSOO <br>CSOO|_<br>_ <br>CSOO <br>CSOO|_<br>_ <br>CSOO <br>CSOO|


**Setting Sensor**

**RGB (W)**


**Green-Colour**


**Sensor Basic**
**Green-Colour**


**Sensor Basic**

**Blue-Colour**


**FB Dimming**
**Sensor Basic**


**FB Dimming**
**Sensor Basic**


CC_RGB(W)


RC_RGB(W)


**Blue-Colour**


CS_RGB(W)


DALI


State Machine


State Machine


**FB Colour**
**Setting Sensor**


**FB Scene**

**Sensor**


G-Control


B-Control


**RGB(W)**


Brightness
State Machine


Brightness
State Machine


Primary
R-Control


Primary
G-Control


ADV_G


ADV_R


CSOO


CIOO


green


CIOO


white


SOO


SOO


SOO


SOO


RSC


RSC


RSC


RSC


ASC


ASC


ASC


ASC


blue


blue


red


red


SC


SN


-----

6.2.2.2.1 FB Profiles[ 7)]

**Standard**

**Mode**

**Features and options**

_// Inputs_
Input Combined Switch On Off _M_ _GO_ _GO_
Input Colour Set RGB _M_ _GO_ _GO_
Input Colour Set RGBW _O_ _(GO) GO_
Input Colour_RC_RGB _O_ _(GO) (GO)_
Input Colour_RC_RGBW _O_ _(GO) (GO)_
_// Individual Control of RGB_
_If individual RGB control is implemented {_
Input Switch On Off red _M_ _GO_ _GO_
Input Relative Set Value Control red _M_ _GO_ _GO_
Input Absolute Set Value Control red _M_ _GO_ _GO_
Input Switch On Off green _M_ _GO_ _GO_
Input Relative Set Value Control green _M_ _GO_ _GO_
Input Absolute Set Value Control green _M_ _GO_ _GO_
Input Switch On Off blue _M_ _GO_ _GO_
Input Relative Set Value Control blue _M_ _GO_ _GO_
Input Absolute Set Value Control blue _M_ _GO_ _GO_
}
_// Individual Control of RGBW_
_If individual RGBW control is implemented_
_{_

Input Switch On Off red _M_ _GO_ _GO_
Input Relative Set Value Control red _M_ _GO_ _GO_
Input Absolute Set Value Control red _M_ _GO_ _GO_
Input Switch On Off green _M_ _GO_ _GO_
Input Relative Set Value Control green _M_ _GO_ _GO_
Input Absolute Set Value Control green _M_ _GO_ _GO_
Input Switch On Off blue _M_ _GO_ _GO_
Input Relative Set Value Control blue _M_ _GO_ _GO_
Input Absolute Set Value Control blue _M_ _GO_ _GO_
Input Switch On Off white _M_ _GO_ _GO_
Input Relative Set Value Control white _M_ _GO_ _GO_
Input Absolute Set Value Control white _M_ _GO_ _GO_
}
_// Outputs_
Output Combined Info On Off _M_ _GO_ _GO_
Output Current Colour RGB _O_ _(GO) (GO)_
Output Current Colour RGBW _O_ _(GO) (GO)_
Output Actual Dimming Value red _O_ _(GO) (GO)_
Output Actual Dimming Value green _O_ _(GO) (GO)_

7) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 117 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|_// Inputs_||||
|Input Combined Switch On Off|_M _|_GO_|_GO_|
|Input Colour Set RGB|_M _|_GO_|_GO_|
|Input Colour Set RGBW|_O _|_(GO)_|_ GO_|
|Input ColourRCRGB|_O _|_(GO) _|_(GO) _|
|__<br>Input ColourRCRGBW|_O _|_(GO) _|_(GO) _|
|__<br>_// Individual Control of RGB_||||
|_If individual RGB control is implemented{_||||
|Input Switch On Offred|_M _|_GO_|_GO_|
|Input Relative Set Value Control red|_M _|_GO_|_GO_|
|Input Absolute Set Value Control red|_M _|_GO_|_GO_|
|Input Switch On Offgreen|_M _|_GO_|_GO_|
|Input Relative Set Value Control green|_M _|_GO_|_GO_|
|Input Absolute Set Value Control green|_M _|_GO_|_GO_|
|Input Switch On Offblue|_M _|_GO_|_GO_|
|Input Relative Set Value Control blue|_M _|_GO_|_GO_|
|Input Absolute Set Value Control blue|_M _|_GO_|_GO_|
|}||||
|_// Individual Control of RGBW_||||
|_If individual RGBW control is implemented_<br>_{ _||||
|Input Switch On Offred|_M _|_GO_|_GO_|
|Input Relative Set Value Control red|_M _|_GO_|_GO_|
|Input Absolute Set Value Control red|_M _|_GO_|_GO_|
|Input Switch On Offgreen|_M _|_GO_|_GO_|
|Input Relative Set Value Control green|_M _|_GO_|_GO_|
|Input Absolute Set Value Control green|_M _|_GO_|_GO_|
|Input Switch On Offblue|_M _|_GO_|_GO_|
|Input Relative Set Value Control blue|_M _|_GO_|_GO_|
|Input Absolute Set Value Control blue|_M _|_GO_|_GO_|
|Input Switch On Offwhite|_M _|_GO_|_GO_|
|Input Relative Set Value Control white|_M _|_GO_|_GO_|
|Input Absolute Set Value Control white|_M _|_GO_|_GO_|
|}||||
|_// Outputs_||||
|Output Combined Info On Off|_M _|_GO_|_GO_|
|Output Current Colour RGB|_O _|_(GO) _|_(GO) _|
|Output Current Colour RGBW|_O _|_(GO) _|_(GO) _|
|Output Actual Dimming Value red|_O _|_(GO) _|_(GO) _|
|Output Actual Dimming Valuegreen|_O _|_(GO) _|_(GO) _|


-----

the Memory Function is enabled _O_ _M_ _M_
}

For each Primary R, G, B and W
FB Profile 2 of the FB DPBLA _M_ _M_ _M_

###### 6.2.2.3 DALI Proxy xyY

 A DALI colour control gear xyY could be identified by evaluating of the DALI command 249 (“QUERY COLOUR TYPE FEATURES”) with the result ‘xy-coordinate capable’. 

  In this case the mapping between KNX and DALI shall be handled from the Functional Block ‘DALI Proxy xyY’.

**FB DALI Proxy**

**xyY**

IOO SOO SOO IOO DALI control gear xyY

Brightness

**FB Dimming** RSC RSC Control ADV
**Sensor Basic**

ASC ASC Brightness

State Machine

SC SC DALI

**FB Scene**

**Sensor** SN SN

xyY-Colour

Control

CC_xyY CS_xyY CS_xyY Colour-Control CC_xyYCCT

**FB Colour** RC_xyY RC_xyY State Machine

**Setting**
**Sensor xyY** CT_xyY CT_xyY

###### Figure 27 – Mapping between KNX and DALI with FB ‘DALI Proxy xyY’

 This Functional Block ‘DALI Proxy xyY’ is based on the FB Colour Actuator xyY (chapter 07_20_02 clause 6.) with the following main difference:

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 118 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|Output Actual Dimming Value blue|_O _|_(GO) _|_(GO) _|
|Output Actual Dimming Value white|_O _|_(GO) _|_(GO) _|
|State machine + mandatory behaviour|_M _|_M _|_M _|
|_// Colour RGB(W) Fade Mode Selection_||||
|select 1of 2{||||
|P RGBFMS is implemented|_O _|_O _|_M _|
|the behaviour is “jumping”|_O _|_O _|_M _|
|}||||
|_// Switch On Colour RGB(W) _||||
|select 1of 2{||||
|P RGBMF & P RGBSOSV/RGBWSOSV<br>is implemented|_O _|_M _|_M _|
|the Memory Function is enabled|_O _|_M _|_M _|
|}||||
|||||
|For each Primary R, G, Band W||||
|FB Profile 2of the FB DPBLA|_M _|_M _|_M _|


-----

###### The reference to FB DAB (07_20_02 clause 3. Dimming Actuator) in this chapter 07_20_02 clause 6. shall be replaced by the reference to FB DALI Proxy Basic Light Application (FB DPBLA – clause 07_20_03 clause 2. DALI Proxy Basic Light Application).

6.2.2.3.1 FB Profiles[ 8)]

**Standard**

**Mode**

**Features and options**

_// Inputs_
Input Colour Set xyY _M_ _GO_ _GO_
Input Colour_RC_xyY _O_ _(GO) GO_
Input Colour_Transition_xyY _O_ _(GO) (GO)_
_// Outputs_
Output Current Colour xyY _O_ _(GO) (GO)_
Output Current Colour xyY Out of Range _O_ _(GO) (GO)_
State machine + mandatory behaviour _M_ _M_ _M_
_// Colour xyY Fade Mode Selection_
select 1 of 2 {
P XYYFMS is implemented _O_ _O_ _M_
the behaviour is “jumping” _O_ _O_ _M_
}
_// Switch On Colour xyY_
P XYYSOB & P XYYSOSV is
_O_ _M_ _M_
implemented

_// Scene Functionality_
Functionality “Scene” { _O_ _O_ _O_
select 1 of 2 {
Link to SC _M_ _M_ _M_
Link to SN _M_ _M_ _M_
}
Parameter XYYSN _M_ _M_ _M_
}

_// Brightness Control_
FB Profile 2 of the FB DPBLA _M_ _M_ _M_

8) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.

© C i h 2003 2019 KNX A i i A li i D i i 01 04 01 119 f 119

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**|**FB Profile 2**|
|_// Inputs_||||
|Input Colour Set xyY|_M _|_GO_|_GO_|
|Input ColourRCxyY|_O _|_(GO)_|_ GO_|
|__<br>Input ColourTransitionxyY|_O _|_(GO) _|_(GO) _|
|__<br>_// Outputs_||||
|Output Current Colour xyY|_O _|_(GO) _|_(GO) _|
|Output Current Colour xyY Out of Range|_O _|_(GO) _|_(GO) _|
|State machine + mandatory behaviour|_M _|_M _|_M _|
|_// Colour xyY Fade Mode Selection_||||
|select 1of 2{||||
|P XYYFMS is implemented|_O _|_O _|_M _|
|the behaviour is “jumping”|_O _|_O _|_M _|
|}||||
|_// Switch On Colour xyY _||||
|P XYYSOB & P XYYSOSV is<br>implemented|_O _|_M _|_M _|
|_// Scene Functionality _||||
|Functionality “Scene”{|_O _|_O _|_O _|
|select 1of 2{||||
|Linkto SC|_M _|_M _|_M _|
|Linkto SN|_M _|_M _|_M _|
|}||||
|Parameter XYYSN|_M _|_M _|_M _|
|}||||
|||||
|_// Brightness Control_||||
|FB Profile 2 of the FB DPBLA|_M _|_M _|_M _|


-----

