# Application Descriptions

#### Shutters and Blinds

 Actuators

###### Summary:

 This document specifies the basic Functional Block for a Sunblind Actuator.

 Version 01.03.02 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

###### Document updates

**Version** **Date** **Modifications**

1.0 2005.03.10 Publication of the TFI Approved version.
1.1 2006.01.09 Preparation of the Draft for Voting.
1.2 2007.03.30 Publication of the Approved Standard.
1.2 2008.07.29 Editorial update
1.2 2009.06.26 Update in view of publication in the KNX Specifications v2.0.
01.03.01 2013.09.06  - **AN150 “FB Profiles for existing FBs” integrated.**
01.03.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

###### References

[01] Chapter 6/30/1 “Runtime Profiles”

Filename: 07_50_02 Shutters and Blinds Actuators v01.03.02 AS.docx
Version: 01.03.02
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 51

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 2 f 51

|Version|Date|Modifications|
|---|---|---|
|1.0|2005.03.10|Publication of the TFI Approved version.|
|1.1|2006.01.09|Preparation of the Draft for Voting.|
|1.2|2007.03.30|Publication of the Approved Standard.|
|1.2|2008.07.29|Editorial update|
|1.2|2009.06.26|Update in view of publication inthe KNXSpecifications v2.0.|
|01.03.01|2013.09.06|• **AN150 “FB Profiles for existing FBs”** integrated.|
|01.03.02|2013.10.29|<br> Editorial updates for the publication of KNXSpecifications 2.1.|


-----

###### Contents

 1 Introduction ............................................................................................................................ 5 1.1 S-Mode compliance of a Functional Block .................................................................... 5 1.2 Ctrl-Mode and PB-Mode compliance of a Functional Block ......................................... 5 1.3 Combined Profiles and parameter access ....................................................................... 5

 2 FB Sunblind Actuator Basic .................................................................................................. 6 2.1 Aims and objectives ........................................................................................................ 6 2.2 Functional specification .................................................................................................. 6 2.2.1 Overview ............................................................................................................. 6 2.2.2 Behaviour concerning Direct Control ................................................................. 8 2.2.3 State machine of Direct Control ......................................................................... 8 2.2.4 Physical output .................................................................................................. 10 2.2.5 Positioning ........................................................................................................ 10 2.2.6 Scene Control .................................................................................................... 14 2.2.7 Forced, Wind Alarm, Rain Alarm and Frost Alarm ......................................... 15 2.2.8 Feedback ........................................................................................................... 16 2.2.9 Power up / down behaviour .............................................................................. 16 2.3 Constraints .................................................................................................................... 16 2.4 Functional Block Diagram ............................................................................................ 17 2.5 Datapoints ..................................................................................................................... 18 2.5.1 FB Profiles ........................................................................................................ 20 2.5.2 Detailed specification of Datapoints ................................................................. 22

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 3 f 51


-----

###### Abbreviations

 Datapoints

 APSP Set AbsolutePosition Slats Percentage CAPBL Current Absolute Position Blinds Length CAPBP Current Absolute Position Blinds Percentage CAPSD Current Absolute Position Slats Degrees CAPSP Current Absolute Position Slats Percentage FA Frost Alarm FO Forced IMUD Info Move Up Down MUD Move UpDown PP Preset Position RA Rain Alarm SAPBL Set Absolute Position Blinds Length SAPBP Set Absolute Position Blinds Percentage SAPSD Set Absolute Position Slats Degrees  SC Scene Control SN Scene Number SSUD StopStep UpDown STOP Dedicated Stop VCAP Valid Current Absolute Position  WA Wind Alarm

 Parameters

 BPSN Blinds Position for Scene Number EBM Enable Blinds mode HFA Heartbeat Frost Alarm HRA Heartbeat Rain Alarm HWA Heartbeat Wind Alarm MSMT Maximum Slat Move time MUDT Move Up/Down Time PPL Preset Position Length PPP Preset Position Percentage PPT Preset Position Time PSA Preset Slats Angle PSP Preset Slats Percentage RFA Reaction on Frost Alarm RPT Reversion Pause Time RRA Reaction on Rain Alarm RWA Reaction on Wind Alarm SFSN Storage function for scene SLME Scene Learn Mode Enable SPSN Slat Position for Scene Number SST Slat Step Time

 Other

 cs Company Specific SAB Sunblind Actuator Basic

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 4 f 51


-----

##### 1 Introduction

###### 1.1 S-Mode[ 1)] compliance of a Functional Block Such implementations have to ensure the following to claim compliance to this Functional Block.

 • The inputs and outputs shall be implemented and encoded according the Functional Block
 specification. This concerns both the format and the implementation flavour (Group Object, Property).

 • The parameters that are implemented shall follow the Functional Block specification if implemented
 as Interface Object Property. If implemented as S-mode memory mapped Datapoint, a parameter encoding may differ from its specification in the FB definition, under the condition that at least the same functionality can be achieved.

EXAMPLE If a time period is in a FB specification specified as DPT_TimePeriod_Min with a range of 0 min to 15 min,
an implementation of this same functionality through one or more memory mapped parameters shall allow setting the same
values.

###### 1.2 Ctrl-Mode and PB-Mode compliance of a Functional Block Ctrl-Mode and PB-Mode implementations shall ensure the following to claim compliance to this Functional Block.

 • The inputs and outputs shall be implemented and encoded according the Functional Block
 specification. This concerns both the format and the implementation flavour (Group Object, Property).

 • The parameters that are implemented shall follow the channel code specifications as laid down in the
 relevant KNX Handbook Supplement.

 1.3 Combined Profiles and parameter access It shall in all cases be possible to read out the current values of standardised parameters, regardless of any combination of Configuration Mode in the device.

 If the implementation of the parameters differs according to the used Configuration Modes, the implementation shall take care of consistency of the parameter data between all flavours, i.e. if one implementation requires a parameter to be set via property access and the channel specification of that same Functional Block uses a different parameter format, then modification of the parameter value via Easy Configuration access shall cause the property value to be updated appropriately (and vice versa).

1) Also applies to LTE Standard Mode interface.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 5 f 51


-----

##### 2 FB Sunblind Actuator Basic

###### 2.1 Aims and objectives The following Functional Block describes the application of a basic sunblind actuator.

 The Functional Block „Sunblind Actuator Basic“ receives sunblind control commands from a sunblind push button, a preset position push button or a wind sensor. It moves the sunblind accordingly up, down or to a predefined position as well as stops the sunblind movement and steps the slats up/down.

NOTE In the case of implementation of this Functional Block in an actuator for vertical movement (e.g. venetian blinds or
‘Fensterladen’), the wording up/down shall be interpreted as ‘open/close’. The same goes for awnings.

###### 2.2 Functional specification

 2.2.1 Overview The Functional Block “Sunblind Actuator Basic” contains the mandatory input Datapoints:



###### • Move UpDown: (MUD)

 • StopStep UpDown: (SSUD)


###### sets the sunblind in motion and changes the direction of the movement

 stops the movement and performs a gradual movement


###### The Functional Block also contains optional parameters. Please refer to clause 2.5.2 “Detailed specification of Datapoints” below, for the functional specification of these parameters.

 Furthermore the movement shall be stopped by an access to the optional input Datapoint “Dedicated Stop” (STOP). If the movement is not stopped via these Inputs, it shall stop when the sunblind has reached its final upper or lower position. Normally this will happen when a timer loaded with the value from parameter “Move Up/Down Time” (MUDT) expires. The parameter “Slat Step Time” (SST) shall specify the time for performing the gradual movement initiated by an access to SSUD.

 The rules how the actuator works depending on these Input - and parameter values are mandatory. The behaviour of the Functional Block “Sunblind Actuator Basic” is mainly characterized by the following states:

 • STOPPED: the actuator is stopped

 • MOVING: the actuator is moving up or down

 • STEPPING: the actuator performs a step up or down

 Additionally “Sunblind Actuator Basic” contains optional input Datapoints for positioning the blinds and the slats. In the case where the actuator supports positioning of blinds, positioning via percentage via the input Datapoint “Set Absolute Position Blinds Percentage” (SAPBP) is mandatory. The same goes for the absolute positioning of the slats via the input Datapoint “Set Absolute Position Slats Percentage” (SAPSP). Additionally, positioning of the blinds respectively slats can be realised via the input Datapoints “Set Absolute Position Blinds Length (SAPBL) respectively “Set Absolute Position Slats Degrees” (SAPSD).

 The 1 bit input Datapoint “Preset Position” (PP) shall work with a parameter that defines two preset positions in case of receiving the values “1” or “0”.

 The input “Scene Number” (SN) shall be used to move the sunblinds to a scene position. The Input “Scene Control” (SC) shall be used to move the sunblind to a scene position as well as to save the current position as a scene number. The Datapoints “Scene Number” (SN) and “Scene Control” (SC) shall refer to the same scene number.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 6 f 51


-----

###### The optional input Datapoints “Forced” (FO), “Wind Alarm” (WA), “Frost Alarm” (FA) and “Rain Alarm” (RA) shall be used to indicate that continued normal control may damage the sunblind and shall allow bringing the sunblind in a secure position (defined by a parameter), which shall not be overridden by an access to input Datapoints with a lower priority (see Table 3).

 The parameter “Reversion Pause Time” (RPT) shall define the time during which the physical output of the actuator shall be de-activated before it changes the direction. This time shall be respected, regardless of the Input that has triggered the change of direction.

MUD

Direct

SSUD

Control

STOP

SAPBL

SAPBP

Positioning

Priority _up

SAPSP

Control _down

_stop

SAPSD

SLME

up

physical

PP Scene Output down

SN Control stop

FO

WA

RA

FA

CAPSD

CAPBL

CAPBP

CAPSP

Feedback

VCAP

IMUD

###### Figure 1 – Input and output Datapoints of the Functional Block Sunblind Actuator Basic

 The optional output Datapoint “Info Move Up Down” (IMUD) shall indicate the direction of the current movement; its value shall be transmitted immediately when the movement starts or the direction is changed. It is mainly used for realising the toggle mode in a control panel. The optional output Datapoints “Current Absolute Position Blinds” (CAPBL for length and CAPBP for percentage) and “Current Absolute Position Slats (CAPSP for percentage and CAPSD for degrees) shall reflect the current position of the blinds respectively slats. The optional Output “Valid Current Absolute Position” (VCAP) shall inform on whether the absolute position is known or not: only when valid, the CAPBP/CAPBL and CAPSP/CAPSD shall be taken into account by the receiver.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 7 f 51

|Col1|Col2|
|---|---|

|Col1|Col2|
|---|---|

|Col1|STOP|
|---|---|

|Direct<br>Control|Priority<br>Control|
|---|---|
|Positioning|Positioning|
|||
|Scene<br>Control|Scene<br>Control|

|MUD<br>Direct<br>SSUD<br>Control<br>STOP<br>SAPBL<br>SAPBP<br>Positioning<br>Priority up<br>SAPSP _<br>Control down<br>_<br>stop<br>SAPSD _<br>SLME<br>up<br>physical<br>PP Scene Output down<br>SN Control stop<br>FO<br>WA<br>RA<br>FA<br>CAPSD<br>CAPBL<br>CAPBP<br>CAPSP<br>Feedback<br>VCAP<br>IMUD|physical<br>Output|up|
|---|---|---|


-----

###### 2.2.2 Behaviour concerning Direct Control Figure 2 below shows the FB with Inputs and parameters separated in two modules: the “Physical Output” processes the intermediate input data generated from the module “Direct Control”. With the definition of these modules the behaviour of the FB in its smallest meaningful granularity is specified.

MUD

physical

_up Output up

Direct

SSUD Control _down down **M**

_stop stop

STOP

MUDT SST RPT

###### Figure 2 – Direct Control

 The functionality of the reversion pause time shall be guaranteed, even if the optional parameter to control (see 2.5.2.21) it is not implemented.

 2.2.3 State machine of Direct Control For further information, see Figure 2.

 State Description

 • Stopped: The (internal) output is set to Stop.

 • Moving: The (internal) output is set to Up/Down; the timer loaded with Maximum Move- Time runs.

 • Stepping: The (internal) output is set to Up/Down; the Timer loaded with Step-Time runs.

1,2

1,2 5 3,4

3;4;5;6 5;6

Moving Stopped Stepping

1;2 3;4

###### Figure 3 – State transition diagram

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 8 f 51

|Direct<br>Control|up<br>_|
|---|---|
|Direct<br>Control|_down<br>_stop|

|State|Description|
|---|---|
|• <br>Stopped:|The (internal) output is set to Stop.|
|• <br>Moving:|The (internal) output is set to Up/Down; the timer loaded with Maximum Move-<br>Time runs.|
|• <br>Stepping:|The (internal) output is set to Up/Down; the Timer loaded with Step-Time runs.|


-----

###### Table 1 – Overview of events

 number in state Event Interpretation transition diagram

 MUD = 1 move down  1

 MUD = 0 move up  2

 SSUD = 1 stop when moving or step down  3

 SSUD = 0 stop when moving or step up  4

 STOP = X stop  5

 Timeout stop  6

 Table 2 - State Transition Table

 State Event Action Next state

 Stopped MUD = 1 moving down, timeout = MUDT Moving

 Stopped MUD = 0 moving up, timeout = MUDT Moving

 Stopped SSUD = 1 step down, timeout = SST Stepping 

 Stopped SSUD = 0 step up, timeout = SST Stepping

 Stopped STOP = X none Stopped

 Stopped Timeout none Stopped

 Moving  MUD = 1 moving down, timeout = MUDT Moving

 Moving  MUD = 0 moving up, timeout = MUDT Moving

 Moving  SSUD = 1 stop moving Stopped

 Moving  SSUD = 0 stop moving Stopped

 Moving  STOP = X stop moving Stopped

 Moving  Timeout stop moving Stopped

 Stepping MUD = 1 moving down, timeout = MUDT Moving

 Stepping MUD = 0 moving up, timeout = MUDT Moving

 Stepping SSUD = 1 step down, timeout = SST Stepping 

 Stepping SSUD = 0 step up, timeout = SST Stepping

 Stepping STOP = X stop stepping Stopped

 Stepping Timeout stop stepping Stopped

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 9 f 51

|Event|Interpretation|number in state<br>transition diagram|
|---|---|---|
|MUD = 1|move down|1|
|MUD = 0|move up|2|
|SSUD = 1|stop when moving or step down|3|
|SSUD = 0|stop when moving or step up|4|
|STOP = X|stop|5|
|Timeout|stop|6|

|State|Event|Action|Next state|
|---|---|---|---|
|Stopped|MUD = 1|moving down, timeout = MUDT|Moving|
|Stopped|MUD = 0|moving up, timeout = MUDT|Moving|
|Stopped|SSUD = 1|step down, timeout = SST|Stepping|
|Stopped|SSUD = 0|step up, timeout = SST|Stepping|
|Stopped|STOP = X|none|Stopped|
|Stopped|Timeout|none|Stopped|
|||||
|Moving|MUD = 1|moving down, timeout = MUDT|Moving|
|Moving|MUD = 0|moving up, timeout = MUDT|Moving|
|Moving|SSUD = 1|stop moving|Stopped|
|Moving|SSUD = 0|stop moving|Stopped|
|Moving|STOP = X|stop moving|Stopped|
|Moving|Timeout|stop moving|Stopped|
|||||
|Stepping|MUD = 1|moving down, timeout = MUDT|Moving|
|Stepping|MUD = 0|moving up, timeout = MUDT|Moving|
|Stepping|SSUD = 1|step down, timeout = SST|Stepping|
|Stepping|SSUD = 0|step up, timeout = SST|Stepping|
|Stepping|STOP = X|stop stepping|Stopped|
|Stepping|Timeout|stop stepping|Stopped|


-----

###### 2.2.4 Physical output As mentioned in 2.2.1 the physical output of the actuator shall remain deactivated for “Reversion Pause Time” before changing the direction. But the (internal) state of the actuator shall directly follow according the state transition table. As a consequence an access to an input Datapoint during the Reversion Pause Time shall be processed according the state transition table.

EXAMPLE An access to SSUD during the Reversion Pause Time, which is caused by an access to MUD, shall lead to the State
stopped and not to the state stepping up/down as sketched in Figure 4.

State State State
moving(up) moving(down) stopped


MUD = 1 SSUD = 0
Physical Output Do not enter in stopped No step shall be preformed

up Step Time


stop Reversion Pause Time

down

|Col1|Step Time|Col3|
|---|---|---|
||Reversion Pause Time||


###### Figure 4 – The internal state follows directly

 It is strongly recommended that the timers (or counters) for MUDT and SST are started when the physical output is set in motion after the Reversion Pause Time has elapsed.


###### 2.2.5 Positioning

 2.2.5.1 Positioning of the drive

 sunblind shutter OR


**0 % = FINAL UPPER POSITION = 0 mm**

**100 % = FINAL LOWER POSITION = max. mm**


###### Figure 5 – Definition of the drive positions

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 10 f 51


-----

2.2.5.1.1 Absolute position in percent
###### The optional input Datapoint SAPBP shall allow to directly move the drive into a given position expressed in percent.

 • 0 % Position of the shutter/blind is defined as that position up from which the shutter/blind starts moving downwards (the shutter is in the final upper position; the shutter is completely „open“, see Figure 5 above).

 • 100 % Position of the shutter/blind is defined as that position up from which the shutter/blind starts moving upwards (the shutter is in the final lower position; the shutter is completely „closed“, see Figure 5 above).

 NOTE The positioning of the slats between the 0 % and 100 % position is company specific.

2.2.5.1.2 Absolute Position in Length
###### The optional input Datapoint SAPBL shall allow to directly move the drive into a given position expressed as a length.

 „Zero millimeter“ = 0 mm is defined as the starting position of the shutter/blind (no sun protection, see Figure 5 above). Both top down and bottom up movement of shutters/blinds are possible. No negative absolute position values are allowed.

 2.2.5.2 Positioning the slats

sun

**position to the sun**

**rim nearer the sun**

###### Figure 6 – Definition of the slat positions

2.2.5.2.1 Set Absolute Position Slat Percentage (SAPSP)
###### This optional input Datapoint shall allow to directly position the slats to a value expressed in percent.

 • The 0 % position of the slats is defined as the fixed limit position up from which the rim that is nearer to the sun can only start moving downwards (see Figure 7). The rim that is nearer to the sun shall be in the final upper position.

 • The 100 % position of the slats is defined as the fixed limit position up from which the rim that is nearer to the sun can only start moving upwards (see Figure 7). The rim that is nearer to the sun shall be in the final lower position.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 11 f 51


-----

###### position to the sun


### 0%

###### max. Range

### 100%

###### position to the sun

|Col1|0|
|---|---|
|||


###### 0%

 100%


###### can only start moving downward

 can start moving upward

 can start moving downward

 can only start moving upward


###### = Upper slat limit


###### = Lower slat limit


###### Figure 7 – Slat position in percent

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 12 f 51


-----

2.2.5.2.2 Set Absolute Position Slats Degrees (SAPSD)
###### This optional input Datapoint shall allow to directly position the slats to a value expressed in degrees.

 • „Zero degree“ = 0° is defined as the „starting“ horizontal position of the slats.

 • A positive slat angle is defined as moving „upward“ that rim of the slat that is nearer to the sun (see Figure 8).

 • A negative slat angle is defined as moving „downward“ that rim of the slat that is nearer to the sun (see Figure 8).

**position to the sun**

## +

max.
Range

###### 0°

## 
**position to the sun**

+45°

+90°

0°

-90°

-45°

###### Figure 8 - Set Absolute Slat Position in Degrees (SASPD)

2.2.5.2.3 Valid Current Absolute Position
###### This optional output Datapoint shall indicate whether or not the absolute blinds position (CAPBP/CAPBL) and/or the absolute slat position (CAPSP/CAPSD) are valid.

 In the case where the value is 0, the values of CAPBP/CAPBL and CAPSP/CAPSD are invalid and shall not be taken into account by the receiver. In the case where the value is 1, the before-said output Datapoints contain valid data.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 13 f 51


-----

###### 2.2.5.3 Preset Positions The optional input Datapoint PP shall be used to move the drive or shutter and the slats into one of two possible positions that are predefined by
 1. the optional parameters for moving the blinds, these are PPT, PPP and PPL, and 2. the optional parameters for moving the slats, these are PSP and PSA.

 2.2.6 Scene Control With the optional input Datapoint “Scene Number” (SN) it shall be possible to call a maximum number of 64 different values for positions of blinds and slats in the device. The maximum number of scenes that can be called can optionally be lower than 64.

 With the optional input Datapoint “Scene Control” (SC) it shall be possible to call and store a maximum number of 64 different values for positions of blinds and slats in the device. The maximum number of scenes that can be stored and called may optionally be lower than 64. 

 The Datapoints “Scene Number” and “Scene Control” shall refer to the same scene numbers. Scene n called through “Scene Number” shall be the same as scene n called through “Scene Control”.

 The maximum number of scenes that can be called and the maximum number of scenes that can be stored may differ.

 If implemented, the Datapoints “Scene Number” and “Scene Control” shall for each scene be controlled via the parameter “Blind Position for Scene Number” (BPSN) and via the parameter “Slat Position for Scene Number” (SPSN). It is allowed to implement only one of the parameter BPSN and SPSN.

 The parameters BPSN and SPSN are defined as array of maximum 64 elements of DPT_Scaling, where the parameter SFSN is an array of maximum 64 elements of DPT_Enable. The field SceneNumber in the value of the input Datapoints SN and SC shall address the element of the arrays. After receiving a scene number on the Datapoint “Scene Number” (SN) or “Scene Control” (SC) with the field ‘c’ (learn field) cleared, the actual value of the actuator shall change to the parameterised position.

 The scene learning mode can be activated
 - globally for all scene numbers via the additional input Datapoint “Scene Learning Mode Enable” (SLME), or - separately for each individual scene number via the parameter “Storage Function for Scene Number (SFSN)”

 If scene learning is enabled for a given scene number, the addressed actuator shall store its current value in the relevant field-element of the parameter BPSN and SPSN at runtime if a scene number is learned.

 If both SLME and SFSN are implemented, the following counts:
 if SLME has the value “Disabled”, then all scene learning shall be disabled, regardless of the values of SFSN; if SLME has the value “Enabled”, then only those scenes shall be set for which the corresponding entry in SFSN has the value “Enabled”.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 14 f 51


-----

###### 2.2.7 Forced, Wind Alarm, Rain Alarm and Frost Alarm The input Datapoints are grouped in priorities (low, medium and high). This allows specifying the drive's reaction in case of conflicting requests.

 Table 3 – Groups of input Datapoints with priority

 Datapoint Priority

 Move UpDown (MUD) Low

 StopStep UpDown (SSUD) Low

 Dedicated Stop (STOP) Low

 Preset Position (PP) Low

 Set Absolute Position Blinds Percentage (SAPBP) Low

 Set Absolute Position Slats Percentage  (SAPSP) Low

 Set Absolute Position Blinds Length (SAPBL) Low

 Set Absolute Position Slat Degrees  (SAPSD) Low

 Scene Number (SN) Low

 Scene Control (SC) Low

 Wind Alarm (WA) Medium

 Frost Alarm (FA) Medium

 Rain Alarm (RA) Medium

 Forced (FO) High
 The Datapoint “Forced” allows overriding the values set by any of the other input Datapoints. Additionally, the drive shall be forced to move to the position indicated by the value of the Datapoint “Forced”.

 Value FO Behaviour

 0X lower priority input Datapoints active. In the case the high priority state becomes inactive, the behaviour of the actuator is manufacturer-specific.

 11b high priority State: moving to lower position

 10b high priority State: moving to upper position

 Figure 9 - Behaviour after access to FO

 The Datapoints “Rain Alarm”, “Frost Alarm” and “Wind Alarm” shall have priority over the low priority Datapoints. Additionally, the drive shall be forced to move to the position indicated by the respective additional parameter values (“Reaction on Wind Alarm” (RWA), “Reaction on Rain Alarm” (RRA) and ”Reaction on Frost Alarm”(RFA). The priority hierarchy of the medium priority Datapoints can be determined by the manufacturer and shall be documented.

 On heartbeat time-out of any of the Datapoints “Rain Alarm”, “Frost Alarm” or “Wind Alarm”, the Functional Block shall react as if the respective alarm is active.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 15 f 51

|Datapoint|Priority|
|---|---|
|Move UpDown<br>(MUD)|Low|
|StopStep UpDown<br>(SSUD)|Low|
|Dedicated Stop <br>(STOP)|Low|
|Preset Position<br>(PP)|Low|
|Set Absolute Position Blinds Percentage  (SAPBP)|Low|
|Set Absolute Position Slats Percentage<br>(SAPSP)|Low|
|Set Absolute Position Blinds Length<br>(SAPBL)|Low|
|Set Absolute Position Slat Degrees<br>(SAPSD)|Low|
|Scene Number<br>(SN)|Low|
|Scene Control<br>(SC)|Low|
|Wind Alarm<br>(WA)|Medium|
|Frost Alarm<br>(FA)|Medium|
|Rain Alarm<br>(RA)|Medium|
|Forced<br>(FO)|High|

|Value FO|Behaviour|
|---|---|
|0X|lower priority input Datapoints active. In the case the high priority state becomes inactive,<br>the behaviour of the actuator is manufacturer-specific.|
|11b|high priority State: moving to lowerposition|
|10b|high priority State: moving to upperposition|


-----

###### 2.2.8 Feedback The Datapoint “Info Move Up Down” (IMUD) provides information on whether the drive is set into motion in upper or lower direction. Its value shall only be sent if the drive is set into motion; it shall not be transmitted when the motion has completed.

 The Datapoints “Current Absolute Position Blinds Percentage” (CAPBP) respectively “Current Absolute Position Blinds Length” (CAPBL) and “Current Absolute Position Slats Percentage” (CAPSP) and “Current Absolute Position Slats degrees” (CAPSD) shall provide information on the position of the blinds respectively slats, unless the VCAP has the value 0 (where the data shall be interpreted as invalid).

 The values of the Datapoints CAPBP and CAPBL shall be transmitted when the drive has completed its motion. They may additionally be sent during a motion, however with a minimal repetition period of 1 minute.

 The values of the Datapoints CAPSP and CAPSD shall only be sent when the slats have completed their motion; they shall not be transmitted during a motion of the slats.

 2.2.9 Power up / down behaviour The power up and power down reaction of a device implementing this Functional Block is manufacturer dependent.

 2.3 Constraints There are no constraints for this Functional Block specification.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 16 f 51


-----

###### 2.4 Functional Block Diagram

**Sunblind Actuator Basic (SAB)**
**Inputs** **Outputs**

Move UpDown (MUD) (IMUD) Info Move Up Down
StopStep UpDown (SSUD) (CAPBL) Current Absolute Position Blinds Length
Dedicated Stop (STOP) (CAPBP)Current Absolute Position Blinds Percentag
Preset Position (PP) (CAPSP) Current Absolute Position Slat Percentage
Set Absolute Position Blinds Percentage (CAPSD) Current Absolute Position Slats Degrees
(SAPBP)

Set Absolute Position Blinds Length(SAPBL) (VCAP) Valid Current Absolute Position
Set Absolute Position Slats Percentage
(SAPSP)

Set Absolute Position Slats Degrees(SAPSD)
Scene Number (SN)
Scene Control (SC)
Forced (FO)
Wind Alarm (WA)
Rain Alarm (RA)
Frost Alarm (FA)
**additional I/Os** **Parameters**

Sensor for detecting END Positions Reversion Pause Time (RPT)
Move Up/Down Time (MUDT)
Slat Step Time (SST)
Preset Position Time (PPT)
Preset Position Percentage (PPP)
Preset Position Length (PPL)
Preset Slat Percentage (PSP)
Preset Slat Angle (PSA)
Blinds Position for Scene Number (BPSN)
Slats Position for Scene Number (SPSN)
Storage Function for Scene Number (SFSN)
Reaction on Wind Alarm (RWA)
Heartbeat Wind Alarm (HWA)
Reaction on Rain Alarm (RRA)
Heartbeat Rain Alarm (HRA)
Reaction on Frost Alarm (RFA)
Heartbeat Frost Alarm (HFA)
Maximum Slat Move Time (MSMT)
Enable Blinds Mode (EBM)
Scene Learning Mode Enable (SLME)

mandatory optional

###### Figure 10 – Functional Block Diagram for Sunblind Actuator Basic

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 17 f 51

|.4 Functional Block Diagram|Col2|
|---|---|
|**Sunblind Actuator Basic(SAB)**|**Sunblind Actuator Basic(SAB)**|
|**Inputs**<br>**Outputs**<br>Move UpDown<br>(MUD) <br>(IMUD)<br>Info Move Up Down<br>StopStep UpDown<br>(SSUD) <br>(CAPBL)<br>Current Absolute Position Blinds Length<br>Dedicated Stop<br>(STOP) <br>(CAPBP)Current Absolute Position Blinds Percentag<br>Preset Position<br>(PP) <br>(CAPSP) Current Absolute Position Slat Percentage<br>Set Absolute Position Blinds Percentage<br>(SAPBP) <br>(CAPSD) Current Absolute Position Slats Degrees<br>Set Absolute Position Blinds Length(SAPBL) <br>(VCAP) <br>Valid Current Absolute Position <br>Set Absolute Position Slats Percentage<br>(SAPSP) <br>Set Absolute Position Slats Degrees(SAPSD) <br>Scene Number <br>(SN) <br>Scene Control <br>(SC) <br>Forced <br>(FO) <br>Wind Alarm<br>(WA) <br>Rain Alarm<br>(RA) <br>Frost Alarm<br>(FA)|**Inputs**<br>**Outputs**<br>Move UpDown<br>(MUD) <br>(IMUD)<br>Info Move Up Down<br>StopStep UpDown<br>(SSUD) <br>(CAPBL)<br>Current Absolute Position Blinds Length<br>Dedicated Stop<br>(STOP) <br>(CAPBP)Current Absolute Position Blinds Percentag<br>Preset Position<br>(PP) <br>(CAPSP) Current Absolute Position Slat Percentage<br>Set Absolute Position Blinds Percentage<br>(SAPBP) <br>(CAPSD) Current Absolute Position Slats Degrees<br>Set Absolute Position Blinds Length(SAPBL) <br>(VCAP) <br>Valid Current Absolute Position <br>Set Absolute Position Slats Percentage<br>(SAPSP) <br>Set Absolute Position Slats Degrees(SAPSD) <br>Scene Number <br>(SN) <br>Scene Control <br>(SC) <br>Forced <br>(FO) <br>Wind Alarm<br>(WA) <br>Rain Alarm<br>(RA) <br>Frost Alarm<br>(FA)|
|Move UpDown<br>(MUD)|Move UpDown<br>(MUD)|
|<br> <br>StopStep UpDown<br>(SSUD)|<br> <br>StopStep UpDown<br>(SSUD)|
|<br> <br>Dedicated Stop<br>(STOP)|<br> <br>Dedicated Stop<br>(STOP)|
|<br> <br>Preset Position<br>(PP)|<br> <br>Preset Position<br>(PP)|
|<br> <br>Set Absolute Position Blinds Percentage<br>(SAPBP)|<br> <br>Set Absolute Position Blinds Percentage<br>(SAPBP)|
|Set Absolute Position Blinds Length(SAPBL)|Set Absolute Position Blinds Length(SAPBL)|
|Set Absolute Position Slats Percentage<br>(SAPSP)|Set Absolute Position Slats Percentage<br>(SAPSP)|
|||
|Set Absolute Position Slats Degrees(SAPSD)|Set Absolute Position Slats Degrees(SAPSD)|
|Scene Number <br>(SN)|Scene Number <br>(SN)|
|Scene Control <br>(SC)|Scene Control <br>(SC)|
|Forced <br>(FO)|Forced <br>(FO)|
|Wind Alarm<br>(WA)|Wind Alarm<br>(WA)|
|Rain Alarm<br>(RA)|Rain Alarm<br>(RA)|
|Frost Alarm<br>(FA)|Frost Alarm<br>(FA)|
|**additional I/Os**|**Parameters**|
|Sensor for detecting END Positions|Reversion Pause Time <br>(RPT)|
||Move Up/Down Time <br>(MUDT)|
||Slat Step Time <br>(SST)|
||Preset Position Time <br>(PPT)|
||Preset Position Percentage <br>(PPP)|
||Preset Position Length <br>(PPL)|
||Preset Slat Percentage <br>(PSP)|
||Preset Slat Angle <br>(PSA)|
||Blinds Position for Scene Number <br>(BPSN)|
||Slats Position for Scene Number <br>(SPSN)|
||Storage Function for Scene Number <br>(SFSN)|
||Reaction on Wind Alarm<br>(RWA)|
||Heartbeat Wind Alarm<br>(HWA)|
||Reaction on Rain Alarm<br>(RRA)|
||Heartbeat Rain Alarm<br>(HRA)|
||Reaction on Frost Alarm<br>(RFA)|
||Heartbeat Frost Alarm<br>(HFA)|
||Maximum Slat Move Time <br>(MSMT)|
||Enable Blinds Mode <br>(EBM)|
||Scene Learning Mode Enable<br>(SLME)|


-----

###### 2.5 Datapoints

 Table 4 – Datapoint overview

 Datapoint Description/Remarks Datapoint Type Inputs
Move UpDown To move sunblind up (“0”) and down (“1”). DPT_UpDown (1.008)
StopStep UpDown To stop the sunblind and to step it up/down. DPT_Step (1.007)
Dedicated Stop To stop the sunblind. DPT_Trigger (1.017)
Preset Position 0 = move to preset position 1. DPT_SceneAB (1.022)
1 = move to preset position 2.

Set Absolute Position To move the sunblind into a specified position DPT_Scaling (5.001)
Blinds Percentage

Set Absolute Position To move the sunblind into a specified position DPT_Length_mm (7.011)
Blinds Length

Set Absolute Position Slat To move the slats of a sunblind into a specified DPT_Scaling (5.001)
Percentage position

Set Absolute Position Slat To move the slats of a sunblind into a specified DPT_Rotation_Angle
Degrees position (8.011)

Scene Number This input shall be used to move the sunblind to DPT_SceneNumber
a scene position. (17.001)

Scene Control The input shall be used to move the sunblind to DPT_SceneControl
a scene position as well as to save the current (18.001)
position as part of a scene.

Forced To move the sunblind to a forced position and DPT_Direction1_Control
to block it for any further control. (2.008)

Wind Alarm To move the sunblind to a secure position and DPT_Alarm (1.005)
to block it for any further control.

Frost Alarm To move the sunblind to a secure position in DPT_Alarm (1.005)
case of frost alarm and to block it. for any
further control.

Rain Alarm To move the sunblind to a secure position in DPT_Alarm (1.005)
case of rain alarm and to block it for any further
control.

###### Outputs
Info Move Up Down To indicate the last moving direction DPT_UpDown (1.008)
Current Absolute Position To indicate the current position of the sunblinds DPT_Scaling (5.001)
Blinds Percentage in percentage

Current Absolute Position To indicate the current position of the sunblinds DPT_Length_mm (7.011)
Blinds Length in mm

Current Absolute Position To indicate the current position of the slats in DPT_Scaling (5.001)
Slats Percentage percentage

Current Absolute Position To indicate the current position of the slats in DPT_Rotation_Angle
Slats Degrees degrees (8.011)

Valid Current Absolute To indicate whether the Datapoints CAPBP, DPT_Bool (1.002)
Position CAPBL, CAPSP, CAPSD are valid

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 18 f 51

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Inputs **|**Inputs **|**Inputs **|
|Move UpDown|To move sunblind up (“0”) and down(“1”).|DPT_UpDown(1.008)|
|StopStep UpDown|To stop the sunblind and to step it up/down.|DPT_Step (1.007)|
|Dedicated Stop|To stop the sunblind.|DPT_Trigger (1.017)|
|Preset Position|0 = move to preset position 1.<br>1 = move to preset position 2.|DPT_SceneAB (1.022)|
|Set Absolute Position<br>Blinds Percentage|To move the sunblind into a specified position|DPT_Scaling (5.001)|
|Set Absolute Position<br>Blinds Length|To move the sunblind into a specified position|DPT_Length_mm (7.011)|
|Set Absolute Position Slat<br>Percentage|To move the slats of a sunblind into a specified<br>position|DPT_Scaling (5.001)|
|Set Absolute Position Slat<br>Degrees|To move the slats of a sunblind into a specified<br>position|DPT_Rotation_Angle<br>(8.011)|
|Scene Number|This input shall be used to move the sunblind to<br>a scene position.|DPT_SceneNumber<br>(17.001)|
|Scene Control|The input shall be used to move the sunblind to<br>a scene position as well as to save the current<br>position as part of a scene.|DPT_SceneControl<br>(18.001)|
|Forced|To move the sunblind to a forced position and<br>to block it for any further control.|DPT_Direction1_Control<br>(2.008)|
|Wind Alarm|To move the sunblind to a secure position and<br>to block it for any further control.|DPT_Alarm (1.005)|
|Frost Alarm|To move the sunblind to a secure position in<br>case of frost alarm and to block it. for any<br>further control.|DPT_Alarm (1.005)|
|Rain Alarm|To move the sunblind to a secure position in<br>case of rain alarm and to block it for any further<br>control.|DPT_Alarm (1.005)|
|**Outputs **|**Outputs **|**Outputs **|
|Info Move Up Down|To indicate the last moving direction|DPT_UpDown(1.008)|
|Current Absolute Position<br>Blinds Percentage|To indicate the current position of the sunblinds<br>inpercentage|DPT_Scaling (5.001)|
|Current Absolute Position<br>Blinds Length|To indicate the current position of the sunblinds<br>in mm|DPT_Length_mm (7.011)|
|Current Absolute Position<br>Slats Percentage|To indicate the current position of the slats in<br>percentage|DPT_Scaling (5.001)|
|Current Absolute Position<br>Slats Degrees|To indicate the current position of the slats in<br>degrees|DPT_Rotation_Angle<br>(8.011)|
|Valid Current Absolute<br>Position|To indicate whether the Datapoints CAPBP,<br>CAPBL, CAPSP, CAPSD are valid|DPT_Bool (1.002)|


-----

|Datapoint|Description/Remarks|Datapoint Type|
|---|---|---|
|**Parameters **|||
|Reversion Pause Time|Stop Time before changing the moving<br>direction|DPT_TimePeriodMsec<br>(7.002)|
|Move Up/Down Time|Time to move the sunblind from the final upper<br>to the final lower position.|DPT_TimePeriodSec<br>(7.005)|
|Slat Step Time|Time to move the slat for one step.|DPT_TimePeriodMsec<br>(7.002)|
|Preset Position Time|Time to move the sunblind from the final upper<br>position to the preset positions.|DPT_TimePeriod10Msec<br>(7.003)|
|Preset Position<br>Percentage|% of the move up/down to move the sunblind<br>from the final upper position to the preset<br>positions.|DPT_Scaling (5.001)|
|Preset Position Length|distance in mm between the final upper position<br>and the preset positions.|DPT_Length_mm (7.011)|
|Preset Slat Percentage|% of the slat angle to move the slats from the<br>0° position to the preset positions|DPT_Scaling (5.001)|
|Preset Slat Angle|angle in degrees between the 0° position of the<br>slats and the preset positions.|DPT_Rotation_Angle<br>(8.011)|
|Reaction on Wind Alarm|Defines whether to move the sunblind to final<br>upper or final lower position.|DPT_Alarm_Reaction<br>(23.002)|
|Heartbeat Wind Alarm|Defines the timeout period for receiving a<br>telegram on input Wind Alarm.|DPT_TimePeriodMin<br>(7.006)|
|Reaction on Rain Alarm|Defines whether to move the sunblind to final<br>upper or final lower position.|DPT_Alarm_Reaction<br>(23.002)|
|Heartbeat Rain Alarm|Defines the timeout period for receiving a<br>telegram on input Rain Alarm.|DPT_TimePeriodMin<br>(7.006)|
|Reaction on Frost Alarm|Defines whether to move the sunblind to final<br>upper or final lower position.|DPT_Alarm_Reaction<br>(23.002)|
|Heartbeat Frost Alarm|Defines the timeout period for receiving a<br>telegram on input Frost Alarm.|DPT_TimePeriodMin<br>(7.006)|
|Maximum Slat Move Time|Time to move the slats from the final upper 0%<br>to the final lower 100% position.|DPT_TimePeriodMsec<br>(7.002)|
|Enable Blinds Mode|Determines whether the actuator functions as a<br>blinds actuator (with slats) or only as a shutter<br>(no slats –step is interpreted as stop)|DPT_Enable (1.003)|
|Storage Function for<br>Scene Number|Determines whether the storage function for<br>scenes is enabled or disabled|DPT_Enable (1.003)|
|Blinds Position for Scene<br>Number|array of max. 64 elements including for each<br>scene number a percentage value<br>corresponding to a particular blinds position|DPT_Scaling (5.001)|
|Slats Position for Scene<br>Number|array of max. 64 elements including for each<br>scene number a percentage value<br>corresponding to a particular slats position|DPT_Scaling (5.001)|
|Scene Learning Mode<br>Enable|This input shall be used to activate and<br>deactivate the scene learn mode.|DPT_Enable (1.003)|


©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 19 f 51


-----

###### 2.5.1 FB Profiles[ 2)] FB Profile 1 is for a blinds actuator with slats.

 FB Profile2 is for a shutter actuator, without slats

**Standard**

**Mode**

**Features and options**

MUD M GO GO
select 1 of 2 {
SSUD M GO (GO)
STOP M (GO) GO
}
State Machine for Direct Control M M M
Functionality “Positioning of blinds” { O O O
Input SAPBP M M M
}
Functionality “Positioning of slats” { O O O
Input SAPSP M M M
}
Functionality of reversion pause time M M M
Parameter RPT O O O
Functionality Scene Control { O O O
dependencies SLME and SFSN M M M
}

2) Please refer to [02] for the definition of the syntax and symbols used in this FB Profile definition.
3) This is for controlling a blinds actuator with slats.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 20 f 51

|Col1|Col2|Standard<br>Mode|Col4|
|---|---|---|---|
|**Features and options**|**Basic FB**|**FB Profile 1**3)|**FB Profile 2**|
|MUD|M|GO|GO|
|select 1 of 2{||||
|SSUD|M|GO|(GO)|
|STOP|M|(GO)|GO|
|}||||
|State Machine for Direct Control|M|M|M|
|Functionality “Positioning of blinds”{|O|O|O|
|Input SAPBP|M|M|M|
|}||||
|Functionality “Positioning of slats”{|O|O|O|
|Input SAPSP|M|M|M|
|}||||
|Functionality of reversionpause time|M|M|M|
|Parameter RPT|O|O|O|
|Functionality Scene Control{|O|O|O|
|dependencies SLME and SFSN|M|M|M|
|}||||


-----

|Col1|Col2|Basic<br>FB|
|---|---|---|
|**Parameters**|RPT|O|
||MUDT|O|
||SST|O|
||PPT|O|
||PPP|O|
||PPL|O|
||PSP|O|
||PSA|O|
||RWA|O|
||HWA|O|
||RRA|O|
||HRA|O|
||RFA|O|
||MSMT|O|
||EBM|O|
||HFA|O|
||BPSN|O|
||SPSN|O|
||SFSN|O|
||SLME|O|


###### Figure 11 - Runtime Interworking – Parameters

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 21 f 51


-----

###### 2.5.2 Detailed specification of Datapoints

 2.5.2.1 Input Move UpDown (MUD) Standard Mode

DP Name: Move UpDown Abbr.: MUD Mandatory
FB Name: Sunblind Actuator Basic (SAB) Can be internal
Description
The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply
with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional
Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_UpDown
DPT Format: B1 DPT_ID: 1.008
Field Description Supp. Range Unit Default
b Indicates request to move up or down the shutters M {0, 1} none none
or blinds.

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
NOTE A read response received on an attributed Group Address may cause a stopped sunblind
actuator to set in motion.
Special Features
The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired
sensors or can be supervised via internal timers or counters in combination with the parameter.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 22 f 51

|DP Name:|Col2|Move UpDown|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|MUD|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Sunblind Actuator Basic (SAB)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|<br>    <br>   <br>Description|
|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|The behaviour of the Functional Block on the reception of data on the input „Move UpDown” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|<br>DPTUpDown|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>Indicates request to move up or down the shutters<br>or blinds.|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|NOTE<br>A read response received on an attributed Group Address may cause a stopped sunblind<br>actuator to set in motion.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|<br>The upper and lower position of the blind/shutter actuator can be detected by either dedicated hardwired<br>sensors or can be supervised via internal timers or counters incombination with the parameter.|


-----

###### 2.5.2.2 Input StopStep UpDown (SSUD) Standard Mode

DP Name: StopStep UpDown Abbr.: SSUD Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall
comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other
optional Datapoints shall comply to the specifications of 2.2.7
Datapoint Type
DPT_Name: DPT_Step
DPT Format: B1 DPT_ID: 1.007
Field Description Supp. Range Unit Default
b Indicates a request to perform a gradual M {0, 1} none none
movement.

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may
cause a moving sunblind actuator to stop or a stopped sunblind actuator to perform a step.
Special Features
NOTE As regards the realisation of shutters or blinds, see 2.5.1.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 23 f 51

|DP Name:|Col2|StopStep UpDown|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SSUD|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|The behaviour of the Functional Block on the reception of data on the input „StopStep UpDown” shall<br>comply with the state machine description as laid in clause 2.2.3. The interaction of this input with other<br>optional Datapoints shallcomply to the specifications of 2.2.7|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.007|1.007|1.007|1.007|1.007|1.007|1.007|1.007|1.007|1.007|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|Indicates a request to perform a gradual<br>movement.|M|M|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||<br>Request|<br>Request|<br>Request|<br>Request|||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|NOTE A read response (A_GroupValue_Response-PDU) received on an attributed Group Address may<br>cause a moving sunblind actuator to stop or a stopped sunblind actuator to performa step.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|NOTE As regards the realisation of shutters or blinds, see 2.5.1.|


-----

###### 2.5.2.3 Input Dedicated Stop (STOP) Standard Mode

DP Name: Dedicated Stop Abbr.: STOP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds
applications for realisation of a dedicated stop (e.g. central function).
The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply
with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional
Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Trigger
DPT Format: B1 DPT_ID: 1.017
Field Description Supp. Range Unit Default
b Requests to stop the movement. M {0, 1} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 24 f 51

|DP Name:|Col2|Dedicated Stop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|STOP|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|According to clause 2.5.1 this input is the mandatory stop input for shutters. It may be used for blinds<br>applications for realisation of a dedicated stop (e.g. central function).<br>The behaviour of the Functional Block on the reception of data on the input „Dedicated Stop” shall comply<br>with the state machine description as laid in clause 2.2.3. The interaction of this input with other optional<br>Datapoints shall comply with the specifications of 2.2.7.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|<br>DPTTrigger|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|1.017|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>b|<br>b|<br>b|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>Requests to stop the movement.|<br>M|<br>M|<br>{0, 1}|<br>{0, 1}|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|<br> <br> <br> <br> <br> <br>Access Type|
|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|<br>♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.4 Input Preset Position (PP) Standard Mode

DP Name: Preset Position Abbr.: PP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and
to adjust the slat position, when the sunblind position is reached.
When the current movement direction has to be changed for reaching the predefined position, the
actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only
then start the new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Scene_AB
DPT Format: B1 DPT_ID: 1.022
Field Description Supp. Range Unit Default
b Request to move the sunblind in position A M {0,1} none none
(value 0) or B (value 1).

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 25 f 51

|DP Name:|Col2|Preset Position|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|PP|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Preset Position“ is used to move the sunblind to one of two possible predefined positions and<br>to adjust the slat position, when the sunblind position is reached.<br>When the current movement direction has to be changed for reaching the predefined position, the<br>actuator has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only<br>then start the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|DPTSceneAB|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|__<br>B1|DPTID:|DPTID:|DPTID:|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|1.022|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|Request to move the sunblind in position A<br>(value 0) or B(value 1).|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.5 Input Set Absolute Position Blinds Percentage (SAPBP) Standard Mode

DP Name: Set Absolute Position Percentage Abbr.: SAPBP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position
between 0 % (fully open) and 100 % (fully closed).
When the current movement direction has to be changed for reaching the requested position, the actuator
has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start
the new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
UnsignedValue Requested position of the sunblind in percent. M 0 % … % none

100 %

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 26 f 51

|DP Name:|Col2|Set Absolute Position Percentage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SAPBP|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Blinds Percentage“ is used to move the sunblind to a specified position<br>between 0 % (fully open) and 100 % (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|Requested position of the sunblind in percent.|M|M|0 % …<br>100 %|0 % …<br>100 %|%|%|%|%|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.6 Input Set Absolute Position Blinds Length (SAPBL) Standard Mode

DP Name: Set Absolute Position length Abbr.: SAPBL Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position
between 0 mm (fully open) and the lowest position (fully closed).
When the current movement direction has to be changed for reaching the requested position, the actuator
has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start
the new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Length_mm
DPT Format: U16 DPT_ID: 7.011
Field Description Supp. Range Unit Default
UnsignedValue Requested position of the sunblind M 0 mm … 65 535 mm mm none
in mm.

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: None.
Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its
maximum position
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 27 f 51

|DP Name:|Col2|Set Absolute Position length|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|SAPBL|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Blinds Length “ is used to move the sunblind into a requested position<br>between 0 mm (fully open) and the lowest position (fully closed).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|DPTID:|DPTID:|DPTID:|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|Requested position of the sunblind<br>in mm.|M|M|M|M|0 mm … 65 535 mm|0 mm … 65 535 mm|0 mm … 65 535 mm|0 mm … 65 535 mm|0 mm … 65 535 mm|mm|mm|mm|mm|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|<br>If a value is received larger than the maximal drive length of the sunblind, the sunblind shall move to its<br>maximum position|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.7 Input Set Absolute Position Slat Percentage (SAPSP) Standard Mode

DP Name: Set Absolute Slat Position Percentage Abbr.: SAPSP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position
between 0% and 100% (see 2.2.5.2.1).
When the current movement direction has to be changed for reaching the requested position, the actuator
has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start
the new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
UnsignedValue Requested position of the slats in M 0 % … 100 % % none
percent.

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 28 f 51

|DP Name:|Col2|Set Absolute Slat Position Percentage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|SAPSP|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „ Set Absolute Position Slat Percentage “ is used to move the blind into a specified slat position<br>between 0% and 100% (see 2.2.5.2.1).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|Requested position of the slats in<br>percent.|M|M|M|0 % … 100 %|0 % … 100 %|0 % … 100 %|%|%|%|%|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.8 Input Set Absolute Position Slat Degrees (SAPSD) Standard Mode

DP Name: Set Absolute Slat Position Degrees Abbr.: SAPSD Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position
between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative
value) (see 2.2.5.2.2).
When the current movement direction has to be changed for reaching the requested position, the actuator
has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start
the new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Rotation_Angle
DPT Format: V16 DPT_ID: 8.011
Field Description Supp. Range Unit Default
SignedValue Requested position of the slats in degrees. M -180° … 180° ° none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: no
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
In the case where the sunblind would receive a value out of its supported range, it shall move the slats to
its maximum supported slat position (both negative as well as positive).
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 29 f 51

|DP Name:|Col2|Set Absolute Slat Position Degrees|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SAPSD|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Set Absolute Position Slat Degrees“ is used to move the sunblind into a specified slat position<br>between 0° and the maximum slat-angle (positive value) or 0° and the minimum slat-angle (negative<br>value) (see 2.2.5.2.2).<br>When the current movement direction has to be changed for reaching the requested position, the actuator<br>has to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start<br>the new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|DPTID:|DPTID:|DPTID:|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|SignedValue|SignedValue|SignedValue|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|Requested position of the slats indegrees.|M|M|M|-180° … 180°|-180° … 180°|-180° … 180°|°|°|°|°|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|no|no|no|no|no|no|no|no|no|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|<br>In the case where the sunblind would receive a value out of its supported range, it shall move the slats to<br>its maximum supported slat position (both negative as wellas positive).|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.9 Input Scene Number (SN) Standard Mode

DP Name: Scene Number Abbr.: SN Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded
scene number.
Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) [a)].
Datapoint Type
DPT_Name: DPT_SceneNumber
DPT Format: r2U6 DPT_ID: 17.001
Field Description Supp. Range Unit Default
r Reserved field. Shall be zero. M 0 none none
SceneNumber Scene number. M {0…63} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is called with a scene number higher than the maximum supported, the device shall not react.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 30 f 51

|DP Name:|Col2|Scene Number|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|Col19|SN|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|The Input Scene Number shall be used to move the sunblind to a scene position related to the encoded<br>scene number.<br>Up to 64 scene numbers (0 …63) can be assigned to the actuator (see parameters) a).|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|DPTSceneNumber|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|_<br>r2U6 <br>|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|17.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|_<br>Supp.|Range|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|r|r|r|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|Reserved field. Shallbe zero.|M|M|M|M|M|M|0|0|0|0|none|none|none|none|none|none|none|none|none|
|SceneNumber|SceneNumber|SceneNumber|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|Scene number.|M|M|M|M|M|M|{0…63}|{0…63}|{0…63}|{0…63}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this|||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|
||Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:|Period:|||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
|||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|
|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is called with a scene number higher than the maximum supported, the device shall not react.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.10 Input Scene Control (SC) Standard Mode

DP Name: Scene Control Abbr.: SC Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the
current position as part of a scene.
Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters)[ a)].
If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported
in full: it shall be possible to call and learn all of the supported scene numbers.
If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this
is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field
SceneNumber - shall function as follows:

**SFSN(array element n)**

**Disable** **Enable**
**Not implemented**

**SLME** **(= 0)** **(= 1)**

**Not implemented** Learn Ignore Learn
**Disable (= 0)** Ignore Ignore Ignore
**Enable (= 1)** Learn Ignore Learn
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_SceneControl
DPT Format: B1r1U6 DPT_ID: 18.001
Field Description Supp. Range Unit Default
C 1 = learn the current position as a scene and O {0,1} - none

store it as a scene number in the field U6
0 = activate the required scene as contained

in field SceneNumber.

r Reserved. Shall be zero. M 0 - 0
SceneNumber scene number to be learned or activated M [0 … 63][a)] - none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
a) An application may support less than the maximal encodable number of 64 scenes. In the case, if a

scene is learned or called with a scene number higher than the maximum supported, the device shall
not react.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 31 f 51

|SLME|SFSN(array element n)|Col3|Col4|
|---|---|---|---|
|**SLME**|**Not implemented**|<br>**Disable**<br>**(= 0) **|<br>**Enable**<br>**(= 1) **|
|**Not implemented **|Learn|Ignore|Learn|
|<br>**Disable (= 0) **|Ignore|Ignore|Ignore|
|<br>**Enable(= 1) **|Learn|Ignore|Learn|

|DP Name:|Col2|Scene Control|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SC|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The Input Scene Control shall be used to move the sunblind to a scene position as well as to save the<br>current position as part of a scene.<br>Up to 64 scene numbers (0 … 63) can be assigned to the actuator (see parameters) a). <br>If none of the parameters SLME or SFSN is implemented, then the DP Scene Control shall be supported<br>in full: it shall be possible to call and learn all of the supported scene numbers.<br>If one or both of the parameters SLME or SFSN is implemented, then the request to learn a scene n, this<br>is an access to DP Scene Control with a value of the field C = 1 and the scene number n in the field<br>SceneNumber - shall function as follows:<br>**SLME**<br>**SFSN(array element n) **<br>**Not implemented**<br>**Disable**<br>**(= 0) **<br>**Enable**<br>**(= 1) **<br>**Not implemented **<br>Learn<br>Ignore <br>Learn<br>**Disable (= 0) **<br>Ignore <br>Ignore <br>Ignore <br>**Enable(= 1) **<br>Learn<br>Ignore<br>Learn<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTName:|DPTName:|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|DPTSceneControl|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|_<br>B1r1U6|DPTID:|DPTID:|DPTID:|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|18.001|
|Field|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|C|C|C|C|C|C|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|1 = learn the current position as a scene and<br>store it as a scene number in the field U6 <br>0 = activate the required scene as contained<br>in field SceneNumber.|O|O|{0,1}|{0,1}|-|-|-|-|none|none|none|none|none|
|r|r|r|r|r|r|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|Reserved. Shallbe zero.|M|M|0 <br>|0 <br>|-|-|-|-|0|0|0|0|0|
|SceneNumber|SceneNumber|SceneNumber|SceneNumber|SceneNumber|SceneNumber|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|scene number to be learned or activated|M|M|[0 …63]~~a)~~|[0 …63]~~a)~~|-|-|-|-|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|
|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|~~a)~~ An application may support less than the maximal encodable number of 64 scenes. In the case, if a<br>scene is learned or called with a scene number higher than the maximum supported, the device shall<br>not react.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.11 Input Forced (FO) Standard Mode

DP Name: Forced Abbr.: FO Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The input „Forced Up/Down“ shall be used to receive forced control information.
In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved
any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value
„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints
of low priority again.
If the current movement direction has to be changed for reaching the requested position, the actuator has
to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the
new movement.
The interaction of this input with other optional Datapoints shall comply with the specifications of 2.2.7.
Datapoint Type
DPT_Name: DPT_Direction1_Control
DPT Format: B2 DPT_ID: 2.008
Field Description Supp. Range Unit Default
c, v M [0 … 3] none none

**c** **v** **Function**
0b 0b no forced state
0b 1b no forced state
1b 0b forced move up
1b 1b forced move down

Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 32 f 51

|c|v|Function|
|---|---|---|
|<br>0b|<br>0b|<br>no forced state|
|0b|1b|no forced state|
|1b|0b|forced move up|
|1b|1b|forced move down|

|DP Name:|Col2|Forced|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|FO|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
