|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|The input „Forced Up/Down“ shall be used to receive forced control information.<br>In case a telegram is received, the actuator shall move up („10b”) or down („11b”) and cannot be moved<br>any further by any of the Datapoints with low priority unless a telegram with the value „00b“ or the value<br>„01b“ is received. From that moment onwards, the sunblind actuator can be controlled by the Datapoints<br>of low priority again.<br>If the current movement direction has to be changed for reaching the requested position, the actuator has<br>to wait until the „ Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the<br>new movement.<br>The interaction of this input with other optional Datapoints shallcomply with the specifications of 2.2.7.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|DPTDirection1Control|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|__<br>B2|DPTID:|DPTID:|DPTID:|2.008|2.008|2.008|2.008|2.008|2.008|2.008|2.008|2.008|2.008|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|c, v|c, v|c, v|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|**c **<br>**v **<br>**Function **<br>0b <br>0b <br>no forced state <br>0b <br>1b <br>no forced state <br>1b <br>0b <br>forced move up <br>1b <br>1b <br>forced move down|M|M|[0 … 3]|[0 … 3]|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|
||<br>Request|<br>Request|<br>Request|<br>Request|||||||<br>Polling:|<br>Polling:|<br>Polling:|<br>Polling:||||||||<br>Period:|<br>Period:|<br>Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.12 Input Wind Alarm (WA) Standard Mode

DP Name: Wind Alarm Abbr.: WA Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
As regards priority of this Datapoint, see clause 2.2.7.
The input „Wind Alarm“ shall be used to receive information about wind.
In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move
into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator
shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be
executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.
If the current movement direction has to be changed for reaching the secure position, the actuator shall
wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new
movement.
Datapoint Type
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Shall indicate whether there is a wind alarm or not. M {0,1} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: see parameter
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input): [a)]

Exception Handling
a) Exception handling after power up shall be described by the manufacturer.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 33 f 51

|DP Name:|Col2|Wind Alarm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|WA|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Wind Alarm“ shall be used to receive information about wind.<br>In case the value of this Datapoint is set to “1” or if the heart-beat timer expires, the actuator shall move<br>into a secure position according to the settings in the parameter „Reaction on Wind Alarm“. The actuator<br>shall in the alarm status. During wind alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be cleared if the value of this Datapoint is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|Shall indicate whether there is a wind alarmor not.|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|~~a)~~|~~a)~~|~~a)~~|~~a)~~|
|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|
|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.13 Input Frost Alarm (FA) Standard Mode

DP Name: Frost Alarm Abbr.: FA Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
As regards priority of this Datapoint, see clause 2.2.7.
The input „Frost Alarm“ shall be used to receive information about frost.
IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a
secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall
be in the alarm status. During frost alarm, all other control commands with lower priority shall not be
executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.
If the current movement direction has to be changed for reaching the secure position, the actuator shall
wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new
movement.
Datapoint Type
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Shall indicate whether there is a frost alarm or not. M {0,1} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: see parameter
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input): [a)]

Exception Handling
a) Exception handling after power up shall be described by the manufacturer.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 34 f 51

|DP Name:|Col2|Frost Alarm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|FA|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Frost Alarm“ shall be used to receive information about frost.<br>IN case the value of this DP is set to “1” or if a heart-beat time-out expires, the actuator shall move into a<br>secure position according to the settings in the parameter „Reaction on Frost Alarm“. The actuator shall<br>be in the alarm status. During frost alarm, all other control commands with lower priority shall not be<br>executed. The Alarm status shall be resolved, when the value of the DP is set to „0“.<br>If the current movement direction has to be changed for reaching the secure position, the actuator shall<br>wait until the „Reversion Pause Time (RPT) “ (see parameters) has elapsed and only then start the new<br>movement.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|Shall indicate whether there is a frost alarmor not.|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|~~a)~~|~~a)~~|~~a)~~|~~a)~~|
|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|
|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|~~a)~~ <br>Exception handling after power up shallbe described by the manufacturer.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.14 Input Rain Alarm (RA) Standard Mode

DP Name: Rain Alarm Abbr.: RA Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
As regards priority of this Datapoint, see clause 2.2.7.
The input „Rain Alarm“ shall be used to receive information about rain.
In case the value of this Datapoint is set to “1” or shall move into a secure position according to the
settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain
alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be
resolved if the value of this Datapoint is set to “0”.
If the current movement direction has to be changed for reaching the secure position, the actuator has to
wait until the „ Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new
movement.
Datapoint Type
DPT_Name: DPT_Alarm
DPT Format: B1 DPT_ID: 1.005
Field Description Supp. Range Unit Default
b Shall indicate whether there is a rain alarm or not. M {0,1} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: see parameter
Request Polling: Period:
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input): **[a)]**

Exception Handling
**a)**
The manufacturer shall describe the behaviour after power up.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 35 f 51

|DP Name:|Col2|Rain Alarm|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|RA|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|As regards priority of this Datapoint, see clause 2.2.7.<br>The input „Rain Alarm“ shall be used to receive information about rain.<br>In case the value of this Datapoint is set to “1” or shall move into a secure position according to the<br>settings in the parameter „Reaction on Rain Alarm“. The actuator shall be in the alarm status. During Rain<br>alarm, all other control commands with lower priority shall not be executed. The Alarm status shall be<br>resolved if the value of this Datapoint is set to “0”.<br>If the current movement direction has to be changed for reaching the secure position, the actuator has to<br>wait until the „Reversion Pause Time” (RPT) (see parameters) has elapsed and only then start the new<br>movement.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|DPTAlarm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|1.005|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|Shall indicate whether there is a rainalarmor not.|M|M|{0,1}|{0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|see parameter|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|~~**a)**~~|~~**a)**~~|~~**a)**~~|~~**a)**~~|
|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|Exception Handling <br>|
|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|~~**a)**~~ <br>The manufacturer shalldescribe the behaviour after power up.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.15 Output Info Move Up Down (IMUD) Standard Mode

DP Name: Info Move Up Down Abbr.: IMUD Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The
value shall be sent when the sunblind starts moving and not when entering in the state stepping.
Datapoint Type
DPT_Name: DPT_UpDown
DPT Format: B1 DPT_ID: 1.008
Field Description Supp. Range Unit Default
b Shall indicate whether the last moving direction is M {0, 1} none none
up or down.

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period: NO
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 36 f 51

|DP Name:|Col2|Info Move Up Down|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|IMUD|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|The output „Info Move Up Down“ shall be used to indicate the last moving direction of the sunblind. The<br>value shallbe sent when the sunblind starts moving and not when entering inthe state stepping.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|1.008|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|Shall indicate whether the last moving direction is<br>up or down.|M|{0, 1}|{0, 1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|
||Request|Request|Request|Request|||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.16 Output Current Absolute Position Blinds Percentage (CAPBP) Standard Mode

DP Name: Current Absolute Position Blinds Abbr.: CAPBP Mandatory
Percentage

FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of
the sunblind as a percentage value.
The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.
It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum
once per minute.
Datapoint Type
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
UnsignedValue The position of the sunblind as a M 0 % … 100% % none
percentage.

0 % = final upper position
100 % = final lower position
See 2.2.5.1.1.

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: c.s. Min repetition period: 1 minute
Cyclic Period:
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be
transmitted during a motion with a minimum repetition period of 1 min.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 37 f 51

|DP Name:|Col2|Current Absolute Position Blinds<br>Percentage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|CAPBP|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|The output „Current Absolute Position Blinds Percentage“ shall be used to indicate the current position of<br>the sunblind as a percentage value.<br>The value of CAPBP shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit the value of CAPBP during a motion, however, at maximum<br>once per minute.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|The position of the sunblind as a<br>percentage.<br>0 %<br>= final upper position<br>100 % = final lower position<br>See 2.2.5.1.1.|M|M|0 % … 100%|0 % … 100%|0 % … 100%|%|%|%|%|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:|c.s.|c.s.|c.s.|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|1 minute|1 minute|1 minute|1 minute|1 minute|1 minute|1 minute|1 minute|1 minute|
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
||Request|Request|Request|Request|||<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 min.|


-----

###### 2.5.2.17 Output Current Absolute Position Blinds Length (CAPBL) Standard Mode

DP Name: Current Absolute Position Blinds Length Abbr.: CAPBL Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the
sunblind as a length value in mm.
The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.
It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per
minute.
Datapoint Type
DPT_Name: DPT_Length_mm
DPT Format: U16 DPT_ID: 7.011
Field Description Supp. Range Unit Default
UnsignedValue The current position of the sunblind in M cs mm none
millimeter.

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period: ≥ 1 minute
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be
transmitted during a motion with a minimum repetition period of 1 minute.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 38 f 51

|DP Name:|Col2|Current Absolute Position Blinds Length|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Abbr.:|Col22|Col23|Col24|CAPBL|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|The output „Current Absolute Position Blinds Length“ shall be used to indicate the current position of the<br>sunblind as a length value in mm.<br>The value of CAPBL shall be transmitted on change of value when the drive has completed a motion.<br>It is additionally optionally allowed to transmit CAPBL during a motion, however, at maximum once per<br>minute.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|<br>DPTLengthmm|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|__<br>U16|DPTID:|DPTID:|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|7.011|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>The current position of the sunblind in<br>millimeter.|<br>M|<br>cs|<br>cs|<br>mm|<br>mm|<br>mm|<br>mm|<br>none|<br>none|<br>none|<br>none|<br>none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:||||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|<br>≥ 1 minute|
||Request|Request|Request|Request|||||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|The Datapoint shall at any rate be sent when the drive has completed its motion; it may additionally be<br>transmitted during a motion with a minimum repetition period of 1 minute.|


-----

###### 2.5.2.18 Output Current Absolute Position Slats Percentage (CAPSP) Standard Mode

DP Name: Current Absolute Position Slats Percentage Abbr.: CAPSP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of
the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has
completed its motion; it shall not be transmitted during a motion.
The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be
transmitted during a motion of the slats.
Datapoint Type
DPT_Name: DPT_Scaling
DPT Format: U8 DPT_ID: 5.001
Field Description Supp. Range Unit Default
UnsignedValue The current position of the slats expres- M 0 % … 100 % % none
sed in percentage. The coding shall be as
in clause 2.2.5.2.1

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period: NO
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 39 f 51

|DP Name:|Col2|Current Absolute Position Slats Percentage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Abbr.:|Col23|Col24|Col25|CAPSP|Col27|Col28|Mandatory|Col30|Col31|Col32|Col33|Col34|Col35|Col36|Col37|Col38|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|The output „Current Absolute Position Slats Percentage“ shall be used to indicate the current position of<br>the slats as a percentage value. The value of the Datapoint shall only be sent when the drive has<br>completed its motion; it shall not be transmitted during a motion.<br>The value of CAPSP shall only be transmitted when the slats have completed a motion. It shall not be<br>transmitted during a motion of the slats.|
|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|<br>Datapoint Type|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|<br>DPTScaling|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|_<br>U8|DPTID:|DPTID:|DPTID:|DPTID:|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|5.001|
|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br> <br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Supp.|<br>Supp.|<br>Supp.|<br>Supp.|_<br> <br>Range|_<br> <br>Range|_<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>The current position of the slats expres-<br>sed in percentage. The coding shall be as<br>inclause 2.2.5.2.1|<br>M|<br>M|<br>M|<br>M|<br>0 % … 100 %|<br>0 % … 100 %|<br>0 % … 100 %|<br>%|<br>%|<br>%|<br>%|<br>none|<br>none|<br>none|<br>none|<br>none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:||||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|<br>NO|
||Request|Request|Request|Request||||||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|<br> <br>Exception Handling|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|<br>Special Features|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.19 Output Current Absolute Position Slats Degrees (CAPSD) Standard Mode

DP Name: Current Absolute Position Slats Abbr.: CAPSD Mandatory
Degrees

FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the
slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;
it shall not be transmitted during a motion.
Datapoint Type
DPT_Name: DPT_Rotation_Angle
DPT Format: V16 DPT_ID: 8.011
Field Description Supp. Range Unit Default
SignedValue The current position of the slats expressed in M -180° … 180° ° none
degrees. The coding shall be as in
clause 2.2.5.2.2.

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period: none
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
None.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 40 f 51

|DP Name:|Col2|Current Absolute Position Slats<br>Degrees|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|CAPSD|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|Col36|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|The output „Current Absolute Position Slats Degrees“ shall be used to indicate the current position of the<br>slats as an angle. The value of the Datapoint shall only be sent when the drive has completed its motion;<br>it shall not be transmitted during a motion.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|__<br>V16|DPTID:|DPTID:|DPTID:|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|8.011|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Supp.|_<br>Range|_<br>Range|_<br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|SignedValue|SignedValue|SignedValue|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|The current position of the slats expressed in<br>degrees. The coding shall be as in<br>clause 2.2.5.2.2.|M|M|M|-180° … 180°|-180° … 180°|-180° … 180°|°|°|°|°|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|♦ Output|
||this→ M|this→ M|||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|<br>none|
||Request|Request|Request|Request||||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.20 Output Valid Current Absolute Position (VCAP) Standard Mode

DP Name: Valid Current Absolute Position Abbr.: VCAP Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output
DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is
newly installed or passed through a reset still needs a reference movement to calculate its timing for a full
movement.
Datapoint Type
DPT_Name: DPT_Bool
DPT Format: B1 DPT_ID: 1.002
Field Description Supp. Range Unit Default
b Shall indicate whether any of the current positions DPs is M {0,1} none “True”
invalid (False) or if all these DPs contain valid data (True).

Access Type
♦ Output
this → M this → 1
Spontaneous COV: Δ-Value: Min repetition period:
Cyclic Period: NO
Request
Communication Type
♦ Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
The value of this Datapoint shall be initialised at power up.
Special Features
None.

###### 2.5.2.21 Parameter Reversion Pause Time (RPT)

FB: SAB Property Name (Server): PID_ReversionPauseTime Mandatory
Optional
Description:
The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too
fast a direction change. Although this DP is optional, the functionality shall always be ensured via
appropriate hardware.
DPT: Name DPT_TimePeriodMsec DPT_ID 7.002 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriod Reversion Time M cs ms cs
Communication:

DP Address: object_type: 800 Property ID: 51
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 41 f 51

|DP Name:|Col2|Col3|Valid Current Absolute Position|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Abbr.:|Col20|Col21|Col22|VCAP|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|The output „Valid Current Absolute Position“ shall be used to indicate whether one or more of the output<br>DPs CAPBP, CAPBL, CAPSP, and CAPSD contain valid data. This can be the case if a drive that is<br>newly installed or passed through a reset still needs a reference movement to calculate its timing for a full<br>movement.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTName:|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|DPTBool|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|1.002|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|Shall indicate whether any of the current positions DPs is<br>invalid (False) or if all these DPs contain valid data (True).|M|{0,1}|{0,1}|none|none|none|none|“True”|“True”|“True”|“True”|“True”|
|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|<br>Access Type|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Δ-Value:|Δ-Value:||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||||||
|||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|<br>   <br>NO|
||Request|Request|Request|Request|||||||||||||||||||||||||||||||
|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|<br>Communication Type|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|<br>      <br>Exception Handling|
|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|The value of this Datapoint shallbe initialised at power up.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB: SAB|Col2|Property Name (Server): PID ReversionPauseTime M<br>_<br>O|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|andatory<br>ptional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB<br>|FB:<br>SAB<br>|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|Property Name (Server): <br>PID_ReversionPauseTime<br>M<br>O|andatory<br>ptional|andatory<br>ptional|andatory<br>ptional|andatory<br>ptional|andatory<br>ptional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|The parameter Reversion Pause Time shall be used to prevent destruction of the drive as a result of too<br>fast a direction change. Although this DP is optional, the functionality shall always be ensured via<br>appropriate hardware.|
|DPT:|Name<br>|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTID|7.002|7.002|7.002|7.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|<br> <br>_<br>Field|<br> <br>_<br>Field|<br> <br>_<br>Field|<br>_<br> <br>Description|<br>_<br> <br>Description|<br>_<br> <br>Description|<br>_<br> <br>Description|<br>_<br> <br>Description|<br>_<br> <br>Description|<br>Sup.|<br>Sup.|<br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br>Unit|<br>Unit|Default|Default|Default|Default|Default|
|<br>TimePeriod|<br>TimePeriod|<br>TimePeriod|<br>Reversion Time|<br>Reversion Time|<br>Reversion Time|<br>Reversion Time|<br>Reversion Time|<br>Reversion Time|<br>M|<br>M|<br>M|<br>cs|<br>cs|<br>cs|<br>cs|<br>ms|<br>ms|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br><br>1 <br>|800<br><br>1 <br>|800<br><br>1 <br>|800<br><br>1 <br>|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|51<br>1|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|- <br>|- <br>|- <br>|- <br>|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.22 Parameter Move UpDown Time (MUDT)

FB: SAB Property Name (Server): PID_MoveUpDownTime Mandatory
Optional
Description:
The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for
moving the sunblind from upper to lower position.
DPT: Name DPT_TimePeriodSec DPT_ID 7.005 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriodSec time needed by the shutter/blinds mechanics for a M cs s cs
complete move up or down movement

Communication:

DP Address: object_type: 800 Property ID: 52
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this
parameter may not be needed.

###### 2.5.2.23 Parameter Slat Step Time (SST)

FB: SAB Property Name (Server): PID_SlatStepTime Mandatory
Optional
Description:
The parameter shall define the time needed by the shutter mechanics to execute a slat step.
DPT: Name DPT_TimePeriodMsec DPT_ID 7.002 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriodMsec Time needed for the blinds mechanics to M cs ms cs
move the slat for one step

Communication:

DP Address: object_type: 800 Property ID: 53
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
This parameter is only useful if the sunblind can be operated in steps (see also DP StopStep UpDown)

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 42 f 51

|FB: SAB|Col2|Property Name (Server): PID MoveUpDownTime<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Property Name (Server): <br>PID_MoveUpDownTime|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|The parameter shall define the time needed by the shutter/blinds mechanics to complete a full motion for<br>moving the sunblind from upper to lower position.|
|DPT:|Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTID|7.005|7.005|7.005|7.005|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|TimePeriodSec|TimePeriodSec|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|time needed by the shutter/blinds mechanics for a<br>complete move up or down movement|M|M|cs|cs|cs|cs|s|s|cs|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|52<br>1|52<br>1|52<br>1|52<br>1|52<br>1|52<br>1|52<br>1|52<br>1|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|If a sensor (hardwired) is implemented that detects that the upper or lower position is reached, this<br>parameter may not be needed.|

|FB: SAB|Col2|Property Name (Server): PID SlatStepTime<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB<br>|FB:<br>SAB<br>|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Property Name (Server): <br>PID_SlatStepTime|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|<br>The parameter shall define the time needed by the shutter mechanics to execute a slat step.|
|DPT:|Name <br>|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTID|7.002|7.002|7.002|7.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|U16|
|Field|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|Default|
|TimePeriodMsec|TimePeriodMsec|TimePeriodMsec|Time needed for the blinds mechanics to<br>move the slat for one step|Time needed for the blinds mechanics to<br>move the slat for one step|Time needed for the blinds mechanics to<br>move the slat for one step|Time needed for the blinds mechanics to<br>move the slat for one step|Time needed for the blinds mechanics to<br>move the slat for one step|Time needed for the blinds mechanics to<br>move the slat for one step|M|M|M|cs|cs|cs|cs|cs|ms|ms|cs|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|53<br>1|53<br>1|53<br>1|53<br>1|53<br>1|53<br>1|53<br>1|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|<br>This parameter is only useful ifthe sunblind can be operated insteps (see also DPStopStep UpDown)|


-----

###### 2.5.2.24 Parameter Preset Position Time (PPT)

FB: SAB Property Name (Server): PID_MovePresetPosition_Time Mandatory
Optional
Description:
In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is
defined by index 0 of this parameter.
In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined
by index 1 of this parameter.
This position shall be defined as the time needed to move the sunblind from the final upper position to the
preset position 1 or 2.
DPT: Name DPT_TimePeriod10Msec[] DPT_ID 7.003 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriod Time that the sunblind shall move from the final M cs ms cs
upper position to the preset positions

Communication:

DP Address: object_type: 800 Property ID: 54
(in the server) start_index: 1 nr_of_elem: 2

Property access: Read only Read/Write
Protection[ a)]: Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
**a)** If the preset position functionality is determined by the setting of the parameter PPT, it shall be
ensured that any other preset position parameter (PPP and PPL) is either simply not implemented
(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter
dependency in S-Mode).

###### 2.5.2.25 Parameter Preset Position in % (PPP)

FB: SAB Property Name (Server): PID_MovetoPresetPositionin% Mandatory
Optional
Description:
In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is
defined by index 0 of this parameter.
In case the input DP Preset Position (PP) is set to „1“, the sunblind shall be moved to the position that is
defined by index 1 of this parameter.
This position shall be defined as the percentage of the move up/down to move the sunblind from the final
upper position to the preset positions.
DPT: Name DPT_Scaling DPT_ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
UnsignedValue Position of the preset expressed as M 0 % … 100 % % cs
percentage.

Communication:

DP Address: object_type: 800 Property ID: 55
(in the server) start_index: 1 nr_of_elem: 2

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured
that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as
given by a channel definition) or inactivated by additional means (e.g. parameter dependency in S-Mode).

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 43 f 51

|FB: SAB|Col2|Col3|Property Name (Server): PID MovePresetPosition Time<br>_ _|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Property Name (Server): <br>PID_MovePresetPosition_Time|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|In case the input DP Preset Position (PP) is set to „0”, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is defined<br>by index 1 of this parameter.<br>This position shall be defined as the time needed to move the sunblind from the final upper position to the<br>preset position 1or 2.|
|DPT:|Name|Name|DPTTimePeriod10Msec[]|DPTTimePeriod10Msec[]|DPTTimePeriod10Msec[]|DPTTimePeriod10Msec[]|DPTID|7.003|7.003|7.003|7.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br>_<br>_<br> <br>Description|<br> <br>Sup.|<br> <br>Sup.|<br> <br>Sup.|<br> Range|<br> Range|<br> Range|<br> Range|<br> Range|<br> <br>Unit|<br> <br>Unit|Default|Default|Default|Default|
|<br>TimePeriod|<br>TimePeriod|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>Time that the sunblind shall move from the final<br>upper position to the preset positions|<br>M|<br>M|<br>M|<br>cs|<br>cs|<br>cs|<br>cs|<br>cs|<br>ms|<br>ms|<br>cs|<br>cs|<br>cs|<br>cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|54<br>2|54<br>2|54<br>2|54<br>2|54<br>2|54<br>2|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection~~** a)**~~:|<br>Protection~~** a)**~~:|<br>Protection~~** a)**~~:|<br>Protection~~** a)**~~:|<br>Read level|<br>Read level|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|Special Features: <br>|
