|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|~~**a)**~~ <br>If the preset position functionality is determined by the setting of the parameter PPT, it shall be<br>ensured that any other preset position parameter (PPP and PPL) is either simply not implemented<br>(e.g. as given by a channel definition) or inactivated by additional means (e.g. parameter<br>dependency inS-Mode).|

|FB: SAB|Col2|Property Name (Server): PID MovetoPresetPositionin%<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB<br>|FB:<br>SAB<br>|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Property Name (Server): <br>PID_MovetoPresetPositionin%|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to  „1“, the sunblind shall be moved to the position that is<br>defined by index 1 of this parameter.<br>This position shall be defined as the percentage of the move up/down to move the sunblind from the final<br>upper position to the preset positions.|
|DPT:|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|Position of the preset expressed as<br>percentage.|Position of the preset expressed as<br>percentage.|Position of the preset expressed as<br>percentage.|Position of the preset expressed as<br>percentage.|Position of the preset expressed as<br>percentage.|Position of the preset expressed as<br>percentage.|M|M|M|M|M|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|%|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|55<br>2|55<br>2|55<br>2|55<br>2|55<br>2|55<br>2|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PPP, it shall be ensured<br>that the any other preset position parameter (PPT and PPL) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|


-----

###### 2.5.2.26 Parameter Preset Position Length (PPL)

FB: SAB Property Name (Server): PID_MovetoPresetPositionLength Mandatory
Optional
Description:
In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is
defined by index 0 of this parameter.
In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is
defined by index 1 of this parameter. This position shall be defined as the distance in mm between the
final upper position and the preset positions.
DPT: Name DPT_Length_mm DPT_ID 7.011 Datatype format U16
Field Description Sup. Range Unit Default
UnsignedValue Position of the preset expressed as a M cs mm cs
length.

Communication:

DP Address: object_type: 800 Property ID: 57
(in the server) start_index: 1 nr_of_elem: 2

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured
that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as
given by a channel definition) or inactivated by additional means (e.g. parameter dependency in S-Mode).

###### 2.5.2.27 Parameter Preset Slat Position in % (PSP)

FB: SAB Property Name (Server): PID_PresetSlatPosition% Mandatory
Optional
Description:
In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is
defined by index 0 of this parameter.
In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is
defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°
position and the preset position 1.
DPT: Name DPT_Scaling DPT_ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
UnsignedValue Value of the preset position parameter. M 0 % … 100 % % cs
Communication:

DP Address: object_type: 800 Property ID: 58
(in the server) start_index: 1 nr_of_elem: 2

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured
that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a
channel definition) or inactivated by additional means (e.g. parameter dependency in S-Mode).

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 44 f 51

|FB: SAB|Col2|Property Name (Server): PID MovetoPresetPositionLength<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB<br>|FB:<br>SAB<br>|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Property Name (Server): <br>PID_MovetoPresetPositionLength|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the sunblind shall move to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the sunblind shall move to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the distance in mm between the<br>final upper position and the preset positions.|
|DPT:|Name|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTLengthmm|DPTID|7.011|7.011|7.011|7.011|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|Position of the preset expressed as a<br>length.|M|M|M|cs|cs|cs|cs|cs|mm|mm|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|57<br>2|57<br>2|57<br>2|57<br>2|57<br>2|57<br>2|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position 1 functionality is determined by the setting of the parameter PPL, it shall be ensured<br>that the any other preset position parameter (PPT and PPP) is either simply not implemented (e.g. as<br>given by a channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|

|FB: SAB|Col2|Property Name (Server): PID PresetSlatPosition%<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB<br>|FB:<br>SAB<br>|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Property Name (Server): <br>PID_PresetSlatPosition%|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined by the percentage between the 0°<br>position and the preset position 1.|
|DPT:|Name <br>|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|Value of the preset position parameter.|Value of the preset position parameter.|Value of the preset position parameter.|Value of the preset position parameter.|Value of the preset position parameter.|Value of the preset position parameter.|M|M|M|M|M|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|0 % … 100 %|%|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|58<br>2|58<br>2|58<br>2|58<br>2|58<br>2|58<br>2|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|If the preset position functionality is determined by the setting of the parameter PSP, it shall be ensured<br>that the any other preset position parameter (PSA) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|


-----

###### 2.5.2.28 Parameter Preset Slat Position Angle (PSA)

FB: SAB Property Name (Server): PID_PresetSlatPositionAngle Mandatory
Optional
Description:
In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is
defined by index 0 of this parameter.
In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is
defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the
0° position and the preset positions.
DPT: Name DPT_Rotation_Angle DPT_ID 8.011 Datatype format V16
Field Description Sup. Range Unit Default
SignedValue The angle between the 0° position of the M [-359° … 360°] ° cs
slats and preset slat positions.

Communication:

DP Address: object_type: 800 Property ID: 60
(in the server) start_index: 1 nr_of_elem: 2

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured
that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a
channel definition) or inactivated by additional means (e.g. parameter dependency in S-Mode).

###### 2.5.2.29 Parameter Reaction on Wind Alarm (RWA)

FB: SAB Property Name (Server): PID_ReactionWindAlarm Mandatory
Optional
Description:
Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received
on the input Wind Alarm (WA)
DPT: Name DPT_UpDown DPT_ID 1.008 Datatype format B1
Field Description Sup. Range Unit Default
b Reaction on wind alarm M {0, 1} none cs
Communication:

DP Address: object_type: 800 Property ID: 61
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 45 f 51

|FB: SAB|Col2|Property Name (Server): PID PresetSlatPositionAngle<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Property Name (Server): <br>PID_PresetSlatPositionAngle|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|In case the input DP Preset Position (PP) is set to „0“, the slats shall be moved to the position that is<br>defined by index 0 of this parameter.<br>In case the input DP Preset Position (PP) is set to „1“, the slats shall be moved to the position that is<br>defined by index 1 of this parameter. This position shall be defined as the angle in degrees between the<br>0° position and the preset positions.|
|DPT:|Name|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTRotationAngle|DPTID|8.011|8.011|8.011|8.011|8.011|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V16|V16|V16|V16|V16|
|Field|Field|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|SignedValue|SignedValue|The angle between the 0° position of the<br>slats and preset slat positions.|The angle between the 0° position of the<br>slats and preset slat positions.|The angle between the 0° position of the<br>slats and preset slat positions.|The angle between the 0° position of the<br>slats and preset slat positions.|The angle between the 0° position of the<br>slats and preset slat positions.|The angle between the 0° position of the<br>slats and preset slat positions.|M|M|M|M|M|[-359° … 360°]|[-359° … 360°]|[-359° … 360°]|[-359° … 360°]|[-359° … 360°]|[-359° … 360°]|°|°|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|60<br>2|60<br>2|60<br>2|60<br>2|60<br>2|60<br>2|60<br>2|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|<br>If the preset position functionality is determined by the setting of the parameter PSA, it shall be ensured<br>that the any other preset position parameter (PSP) is either simply not implemented (e.g. as given by a<br>channel definition) or inactivated by additional means (e.g. parameter dependency inS-Mode).|

|FB: SAB|Col2|Property Name (Server): PID ReactionWindAlarm<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Property Name (Server): <br>PID_ReactionWindAlarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Wind Alarm (WA)|
|DPT:|Name|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTID|1.008|1.008|1.008|1.008|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|b|b|b|Reaction on wind alarm|Reaction on wind alarm|Reaction on wind alarm|Reaction on wind alarm|Reaction on wind alarm|Reaction on wind alarm|Reaction on wind alarm|M|M|M|{0, 1}|{0, 1}|{0, 1}|{0, 1}|{0, 1}|none|none|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|61<br>1|61<br>1|61<br>1|61<br>1|61<br>1|61<br>1|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.30 Parameter Heartbeat of Wind Alarm (HWA)

FB: SAB Property Name (Server): PID_HeartbeatWindAlarm Mandatory
Optional
Description:
Defines the timeout period for receiving a telegram on input Wind Alarm
DPT: Name DPT_TimePeriodMin DPT_ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriod Heartbeat for input Wind alarm M 0 min … 65 535 min min cs
Communication:

DP Address: object_type: 800 Property ID: 62
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 2.5.2.31 Parameter Reaction on Rain Alarm (RRA)

FB: SAB Property Name (Server): PID_Reaction on Rain Alarm Mandatory
Optional
Description:
Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received
on the input Rain Alarm (RA)
DPT: Name DPT_Alarm_Reaction DPT_ID 23.002 Datatype format N2
Field Description Sup. Range Unit Default
s Reaction in case of rain alarm M {0,1} none cs
Communication:

DP Address: object_type: 800 Property ID: 63
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 46 f 51

|FB: SAB|Col2|Col3|Property Name (Server): PID HeartbeatWindAlarm<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Property Name (Server): <br>PID_HeartbeatWindAlarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|Defines the timeout period for receiving a telegram on input Wind Alarm|
|DPT:|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTID|DPTID|7.006|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|TimePeriod|TimePeriod|Heartbeat for input Wind alarm|Heartbeat for input Wind alarm|Heartbeat for input Wind alarm|Heartbeat for input Wind alarm|Heartbeat for input Wind alarm|Heartbeat for input Wind alarm|M|M|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|min|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|62<br>1|62<br>1|62<br>1|62<br>1|62<br>1|62<br>1|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB: SAB|Col2|Property Name (Server): PID Reaction on Rain Alarm<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Property Name (Server): <br>PID_Reaction on Rain Alarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|Defines whether to move the sunblind to final upper or final lower position in case of wind alarm received<br>on the input Rain Alarm(RA)|
|DPT:|Name|DPTAlarmReaction|DPTAlarmReaction|DPTAlarmReaction|DPTAlarmReaction|DPTID|23.002|23.002|23.002|23.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N2|N2|N2|N2|N2|
|Field|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|__<br>_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|s|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|Reaction incase of rainalarm|M|M|M|{0,1}|{0,1}|{0,1}|{0,1}|{0,1}|none|none|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|63<br>1|63<br>1|63<br>1|63<br>1|63<br>1|63<br>1|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|
|Property access:|Property access:|Property access:|<br>Read only||<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|<br>-|<br>-|<br>-|<br>-|<br>-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.32 Parameter Heartbeat of Rain Alarm (HRA)

FB: SAB Property Name (Server): PID_HeartbeatRainAlarm Mandatory
Optional
Description:
Defines the timeout period for receiving a telegram on input Rain Alarm
DPT: Name DPT_TimePeriodMin DPT_ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
TimePeriod Heartbeat Rain Alarm M 0 min … 65 535 min min cs
Communication:

DP Address: object_type: 800 Property ID: 64
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 2.5.2.33 Parameter Reaction on Frost Alarm (RFA)

FB: SAB Property Name (Server): PID_ReactionFrostAlarm Mandatory
Optional
Description:
Defines whether to move the sunblind to final upper or final lower position in case of alarm received on
the input Frost Alarm (FA).
DPT: Name DPT_AlarmReaction DPT_ID 23.002 Datatype format N2
Field Description Sup. Range Unit Default
s Reaction in case of frost alarm M {0, 1} none cs
Communication:

DP Address: object_type: 800 Property ID: 65
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 47 f 51

|FB: SAB|Col2|Col3|Property Name (Server): PID HeartbeatRainAlarm<br>_|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Property Name (Server): <br>PID_HeartbeatRainAlarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|Defines the timeout period for receiving a telegram on input Rain Alarm|
|DPT:|Name|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTID|DPTID|7.006|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|TimePeriod|TimePeriod|Heartbeat Rain Alarm|Heartbeat Rain Alarm|Heartbeat Rain Alarm|Heartbeat Rain Alarm|Heartbeat Rain Alarm|Heartbeat Rain Alarm|M|M|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|min|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|64<br>1|64<br>1|64<br>1|64<br>1|64<br>1|64<br>1|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB: SAB|Col2|Property Name (Server): PID ReactionFrostAlarm<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Property Name (Server): <br>PID_ReactionFrostAlarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|Defines whether to move the sunblind to final upper or final lower position in case of alarm received on<br>the input Frost Alarm(FA).|
|DPT:|Name|DPTAlarmReaction|DPTAlarmReaction|DPTAlarmReaction|DPTAlarmReaction|DPTID|23.002|23.002|23.002|23.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N2|N2|N2|N2|N2|
|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|s|Reaction incase of frost alarm|Reaction incase of frost alarm|Reaction incase of frost alarm|Reaction incase of frost alarm|Reaction incase of frost alarm|Reaction incase of frost alarm|M|M|M|M|M|{0, 1}|{0, 1}|{0, 1}|{0, 1}|{0, 1}|none|none|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|65<br>1|65<br>1|65<br>1|65<br>1|65<br>1|65<br>1|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|<br>nr_of_elem:|
|Property access:|Property access:|Property access:|<br>Read only||<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|<br>Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|<br>-|<br>-|<br>-|<br>-|<br>-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

###### 2.5.2.34 Parameter Heartbeat of Frost Alarm (HFA)

FB: SAB Property Name (Server): PID_HeartbeatFrostAlarm Mandatory
Optional
Description:
Defines the timeout period for receiving a telegram on input Frost Alarm.
DPT: Name DPT_TimePeriodMin DPT_ID 7.006 Datatype format U16
Field Description Sup. Range Unit Default
Time Period Heartbeat for frost alarm M 0 min … 65 535 min min cs
Communication:

DP Address: object_type: 800 Property ID: 66
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 2.5.2.35 Parameter Max Slat Move Time (MSMT)

FB: SAB Property Name (Server): PID_MaxSlatMoveTime Mandatory
Optional
Description:
Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final
upper 0 % to the final lower 100 % position.
DPT: Name DPT_TimePeriodMsec DPT_ID 7.002 Datatype format U16
Field Description Sup. Range Unit Default
Time Period Time needed by the shutter/blinds M 0 ms … 65 336ms ms cs
mechanics to complete a full motion of
the slats from the final upper 0 % to the
lower 100 % position.

Communication:

DP Address: object_type: 800 Property ID: 67
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 48 f 51

|FB: SAB|Col2|Property Name (Server): PID HeartbeatFrostAlarm<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory<br>Optional|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Property Name (Server): <br>PID_HeartbeatFrostAlarm|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|Defines the timeout period for receiving a telegram on input Frost Alarm.|
|DPT:|Name|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTTimePeriodMin|DPTID|DPTID|7.006|7.006|7.006|7.006|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|_<br>Field|_<br>Field|_<br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|Time Period|Time Period|Time Period|Heartbeat for frost alarm|Heartbeat for frost alarm|Heartbeat for frost alarm|Heartbeat for frost alarm|Heartbeat for frost alarm|M|M|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|0 min …65 535 min|min|min|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|66<br>1|66<br>1|66<br>1|66<br>1|66<br>1|66<br>1|66<br>1|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write||||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB: SAB|Col2|Property Name (Server): PID MaxSlatMoveTime<br>_|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>SAB|FB:<br>SAB|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Property Name (Server): <br>PID_MaxSlatMoveTime|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|Time that is needed by the shutter/blinds mechanics to complete a full motion of the slats from the final<br>upper 0 % to the final lower 100 % position.|
|DPT:|Name|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTTimePeriodMsec|DPTID|7.002|7.002|7.002|7.002|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U16|U16|U16|U16|U16|
|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|Time Period|Time Period|Time needed by the shutter/blinds<br>mechanics to complete a full motion of<br>the slats from the final upper 0 % to the<br>lower 100 % position.|Time needed by the shutter/blinds<br>mechanics to complete a full motion of<br>the slats from the final upper 0 % to the<br>lower 100 % position.|Time needed by the shutter/blinds<br>mechanics to complete a full motion of<br>the slats from the final upper 0 % to the<br>lower 100 % position.|Time needed by the shutter/blinds<br>mechanics to complete a full motion of<br>the slats from the final upper 0 % to the<br>lower 100 % position.|Time needed by the shutter/blinds<br>mechanics to complete a full motion of<br>the slats from the final upper 0 % to the<br>lower 100 % position.|M|M|M|0 ms … 65 336ms|0 ms … 65 336ms|0 ms … 65 336ms|0 ms … 65 336ms|0 ms … 65 336ms|0 ms … 65 336ms|0 ms … 65 336ms|ms|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|67<br>1|67<br>1|67<br>1|67<br>1|67<br>1|67<br>1|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 2.5.2.36 Parameter Enable Blinds Mode (EBM)

FB: SAB Property Name (Server): PID_EnableBlindsMode Mandatory
Optional
Description:
Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;
step shall be interpreted as stop)
DPT: Name DPT_Enable DPT_ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
Enable Activates blinds (value 0) or shutter (value 1). M {0, 1} none cs
Communication:

DP Address: object_type: 800 Property ID: 68
(in the server) start_index: 1 nr_of_elem: 1

Property access: Read only Read/Write
Protection *) Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
None.

###### 2.5.2.37 Parameter Storage Function for Scene Number (SFSN)

FB: Sunblind Actuator Basic Property Name PID_StorageFunctionforScene Mandatory
(Server): Optional

Description:
Enabling memory storage for a received scene number with a new blinds and slats position.
DPT: Name DPT_Enable[] DPT_ID 1.003 Datatype format B1
Field Description Sup. Range Unit Default
b Indicates whether the storing of a scene with the scene M {0,1} none cs
number equal to the array index is enabled or not.

Communication:

DP Address: object_type: 800 Property ID: 69
(in the server) start_index: 1 nr_of_elem: 64

Property access: Read only Read/Write
Protection Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
It is allowed to implement the array with less than the given number of 64 elements.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 49 f 51

|FB:|SAB|Col3|Col4|Property Name (Server):|Col6|PID EnableBlindsMode<br>_|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|SAB<br>|SAB<br>|SAB<br>|Property Name (Server):|Property Name (Server):|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|PID_EnableBlindsMode|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|Determines whether the actuator functions as a blinds actuator (with slats) or only as a shutter (no slats;<br>step shall be interpreted as stop)|
|DPT:|DPT:|Name|Name|DPT_Enable|DPT_Enable|DPT_Enable|DPT_ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|Enable|Enable|Enable|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|Activates blinds (value 0) or shutter (value 1).|M|M|{0, 1}|{0, 1}|{0, 1}|{0, 1}|{0, 1}|none|none|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|object_type:|object_type:|800|800|800|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|68|68|68|68|68|68|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|start_index:|start_index:|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Protection *)|<br>Read level|<br>Read level|<br>-|<br>-|<br>-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|

|FB:|Sunblind Actuator Basic|Col3|Col4|Col5|Property Name<br>(Server):|Col7|Col8|PID StorageFunctionforScene<br>_|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|PID_StorageFunctionforScene|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|Enabling memory storage for a received scene number with a new blinds and slatsposition.|
|DPT:|DPT:|Name|DPT_Enable[]|DPT_Enable[]|DPT_Enable[]|DPT_Enable[]|DPT_ID|DPT_ID|1.003|1.003|1.003|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|
|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Unit|Unit|Default|Default|Default|Default|
|b|b|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|Indicates whether the storing of a scene with the scene<br>number equal to the array index is enabled or not.|M|M|{0,1}|{0,1}|{0,1}|none|none|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|object_type:|object_type:|object_type:|800|800|800|800|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|69|69|69|69|69|69|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|start_index:|start_index:|start_index:|1|1|1|1|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|64|64|64|64|64|64|
|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br>Read level|<br>Read level|<br>-|<br>-|<br>-|<br>-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value|Exception Handling:<br>Value after Power-up:  Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|<br>  <br> <br> <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|It is allowed to implement the array with less than thegiven number of 64 elements.|


-----

###### 2.5.2.38 Parameter Blinds Position for Scene Number (BPSN)

FB: Sunblind Actuator Basic Property Name PID_BlindsPositionforScene Mandatory
(Server): Optional

Description:
Stored blinds position for recalling after receiving the dedicated scene number
DPT: Name DPT_Scaling[] DPT_ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
UnsignedValue Blinds position for the scene number M 1 % … 100 % % cs
indicated by the array index of this
parameter.

Communication:

DP Address: object_type: 800 Property ID: 68
(in the server) start_index: 1 nr_of_elem: 64

Property access: Read only Read/Write
Protection Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
It is allowed to implement the array with less than the given number of 64 elements

###### 2.5.2.39 Parameter Slats Position for Scene Number (SPSN)

FB: Sunblind Actuator Property Name PID_SlatsPositionforScene Mandatory
Basic (Server): Optional

Description:
Stored slats position for recalling after receiving the dedicated scene number
DPT: Name DPT_Scaling[] DPT_ID 5.001 Datatype format U8
Field Description Sup. Range Unit Default
UnsignedValue Slats position for the scene number M 1 % … 100 % % cs
indicated by the array index of this
parameter.

Communication:

DP Address: object_type: 800 Property ID: 69
(in the server) start_index: 1 nr_of_elem: 64

Property access: Read only Read/Write
Protection Read level  - Write level  Exception Handling: Value after Power-up: Stored Value Act Value Default Value
None.
Special Features:
It is allowed to implement the array with less than the given number of 64 elements

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 50 f 51

|FB:|Sunblind Actuator Basic|Col3|Col4|Col5|Col6|Property Name<br>(Server):|Col8|Col9|Col10|PID BlindsPositionforScene<br>_|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Mandatory<br>Optional|Col22|Col23|Col24|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|Property Name<br>(Server):|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|PID_BlindsPositionforScene|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|Stored blinds position for recalling after receiving the dedicated scene number|
|DPT:|DPT:|Name|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTID|DPTID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|Field|Field|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|UnsignedValue|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|Blinds position for the scene number<br>indicated by the array index of this<br>parameter.|M|M|M|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|%|%|%|cs|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|68<br>64|68<br>64|68<br>64|68<br>64|68<br>64|68<br>64|68<br>64|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br>Read level|<br>Read level|<br>Read level|-|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|

|FB: Sunblind Actuator<br>Basic|Col2|Col3|Col4|Property Name<br>(Server):|Col6|PID SlatsPositionforScene<br>_|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:<br>Sunblind Actuator<br>Basic|FB:<br>Sunblind Actuator<br>Basic|FB:<br>Sunblind Actuator<br>Basic|FB:<br>Sunblind Actuator<br>Basic|Property Name<br>(Server):|Property Name<br>(Server):|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|PID_SlatsPositionforScene|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|Description:|
|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|Stored slats position for recalling after receiving the dedicated scene number|
|DPT:|Name|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTScaling[]|DPTID|5.001|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|U8|
|Field|Field|Field|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|_<br>_<br>Description|Sup.|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|UnsignedValue|UnsignedValue|UnsignedValue|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|Slats position for the scene number<br>indicated by the array index of this<br>parameter.|M|M|M|M|M|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|1 % … 100 %|%|cs|cs|cs|cs|cs|
|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|Communication:|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|objecttype:|objecttype:|800<br>1|800<br>1|800<br>1|800<br>1|800<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|69<br>64|69<br>64|69<br>64|69<br>64|69<br>64|69<br>64|69<br>64|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|_<br>start_index:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|nr_of_elem:|
|Property access:|Property access:|Property access:|Property access:|Property access:|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br>Read level|-|-|-|-|-|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|<br>Write level|-|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value|Exception Handling:<br>Value after Power-up:Stored Value||Act Value|Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|<br>     <br>   <br>  <br>None.|
|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|Special Features:|
|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|It is allowed to implement the array with less than the given number of 64 elements|


-----

###### 2.5.2.40 Parameter Scene Learning Mode Enable (SLME)

DP Name: Scene Learning Mode Enable Abbr.: SLME Mandatory
FB Name: Sunblind Actuator Basic Can be internal
Description
Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent
unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store
the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.
This Datapoint is optional, even if the scene functionality is implemented.
Datapoint Type
DPT_Name: DPT_Enable
DPT Format: B1 DPT_ID: 1.003
Field Description Supp. Range Unit Default
b Enables or disables the scene learning. M V = {0,1} none none
Access Type
♦ Input
N → this 1 → this
Spontaneous Cyclically: Time-out: none
Request Polling: Period:
Communication Type
Group Object Datapoint Mandatory:
Default Group Address: --Dynamics
Power down: Save:
Power up:[a)] Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
Exception Handling
**a) Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is**

manufacturer specific, to enter the lock-state after power up or not.
Special Features
None.

©C i h 2003 2013 KNX A i i A li i D i i 01 03 02 51 f 51

|DP Name:|Col2|Scene Learning Mode Enable|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|SLME|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Sunblind Actuator Basic|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|<br>   <br>   <br>Description|
|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|Via this parameter, it shall be possible to activate or deactivate the scene learning mode (e.g. to prevent<br>unauthorised modification of scenes). If the input Datapoint is enabled, it shall be only possible to store<br>the scenes, for which the corresponding bit in the parameter SFSN is set to “enable learning”.<br>This Datapoint is optional, even ifthe scene functionality is implemented.|
|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|Datapoint Type|
|DPTName:|DPTName:|DPTName:|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|DPTEnable|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|_<br>B1|DPTID:|DPTID:|DPTID:|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|1.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|Enables or disables the scene learning.|M|M|V ={0,1}|V ={0,1}|none|none|none|none|none|none|none|none|none|
|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|Access Type|
|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|♦ Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|none|none|none|none|none|none|none|none|none|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|<br> <br> <br>Communication Type|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|Dynamics|
||Power down:<br>|Power down:<br>|Power down:<br>|Power down:<br>|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:~~**a)**~~|Power up:~~**a)**~~|Power up:~~**a)**~~|Power up:~~**a)**~~|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|<br>      <br>Exception Handling <br>|
|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|~~**a)**~~ Usually after power up the default value is set to “0”. If parameter ILD is set to “inversion” it is<br>manufacturer specific, to enter the lock-state after power up or not.|
|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|Special Features|
|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|None.|


-----

