# Application Descriptions

### Shutters and Blinds

 Shutters and Blinds Actuators

## Supplement 1 LTE-Mode Extensions

###### Summary

 This document specifies the Functional Blocks for actuators in the Shutters and Blinds Application Domain.

 Version 01.00.02 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

##### Document updates

###### Version Date Modifications

AN144 v03 2011.12.06 Voting comments included
7/50/2 S1 2013.09.13 Publication as Chapter 7/50/2 Supplement 1 “Shutters and blinds
v01.00.00 actuators LTE extensions”

v01.00.01 2013.10.22 Editorial review in view of integration in the KNX Specifications v2.1.
v01.00.02 2013.10.22 Editorial review in view of integration in the KNX Specifications v2.1.

##### References

[01] Chapter 7/1/2 “Common Sensors”

[02] Chapter 7/50/1 “Shutters and Blinds Sensors”

[03] Chapter 7/50/2 “Actuators”

[04] Part 10/1 “Logical Tag Extended”

Filename: 07_50_02 Supp1 Shutters and blinds actuators LTE Extensions v01.00.02 AS.docx
Version: 01.00.02
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 77

|Version|Date|Modifications|
|---|---|---|
|AN144 v03|2011.12.06|Voting comments included|
|7/50/2 S1<br>v01.00.00|2013.09.13|Publication as Chapter 7/50/2 Supplement 1 “Shutters and blinds<br>actuators LTE extensions”|
|v01.00.01|2013.10.22|Editorial review in view of integration inthe KNXSpecifications v2.1.|
|v01.00.02|2013.10.22|Editorial review in view of integration in the KNX Specifications v2.1.|


-----

##### Contents

###### 1 FB Sunblind Actuator Basic (SAB) ...................................................................................... 5 1.1 Aims and objectives ........................................................................................................ 5 1.2 Functional specification .................................................................................................. 5 1.2.1 Overview ............................................................................................................. 5 1.2.2 Application model for direct sensor – actuator binding...................................... 6 1.2.3 Application model for sensor – controller – actuator binding .......................... 17 1.3 Functional Block diagram ............................................................................................. 24 1.4 Datapoints ..................................................................................................................... 25 1.5 Detailed specification of the Datapoints ....................................................................... 33 1.5.1 Output InfoMoveUpDown ................................................................................ 33 1.5.2 Output StatusSAB ............................................................................................. 34 1.5.3 Output ControlModeEff .................................................................................... 36 1.5.4 Input MoveUpDown ......................................................................................... 37 1.5.5 Input StopStepUpDown .................................................................................... 38 1.5.6 Input DedicatedStop.......................................................................................... 39 1.5.7 Input SetAbsPosBlindsPercentage .................................................................... 40 1.5.8 Input SetAbsPosSlatsPercentage ...................................................................... 41 1.5.9 Input GotoAbsPosition...................................................................................... 42 1.5.10 Input ControlModeUser .................................................................................... 43 1.5.11 Input NumberedSceneControl .......................................................................... 44 1.5.12 Input WindAlarm .............................................................................................. 45 1.5.13 Input FrostAlarm ............................................................................................... 46 1.5.14 Input RainAlarm ............................................................................................... 47 1.5.15 Input MoveUpDownCmd ................................................................................. 48 1.5.16 Input StopStepUpDownCmd ............................................................................ 49 1.5.17 Input DedicatedStopCmd .................................................................................. 50 1.5.18 Input LockDevice.............................................................................................. 51 1.5.19 Input MoveUpDownForced .............................................................................. 52 1.5.20 Input AbsHeightPositionSetp............................................................................ 53 1.5.21 Input AbsSlatsPositionSetp ............................................................................... 54 1.5.22 Input AbsPositionSetp ...................................................................................... 55 1.5.23 Parameter-set BlindsGroup ............................................................................... 56 1.5.24 Parameter-set SceneGroup ................................................................................ 58 1.5.25 Parameter OutsideSensorZone .......................................................................... 60 1.5.26 Parameter ActuatorMode .................................................................................. 60 1.5.27 Parameter EnableInfoMoveUpDown................................................................ 61 1.5.28 Parameter EnableStatusSAB ............................................................................. 61 1.5.29 Parameter MoveDownTime .............................................................................. 62 1.5.30 Parameter MoveUpTime ................................................................................... 62 1.5.31 Parameter AdditionalMoveTime ...................................................................... 63 1.5.32 Parameter ReversionPauseTime ....................................................................... 63 1.5.33 Parameter SlatStepTime.................................................................................... 64 1.5.34 Parameter NumberOfSlatSteps ......................................................................... 64 1.5.35 Parameter MaximumSlatMoveTime ................................................................. 65 1.5.36 Parameter PowerReturnMode ........................................................................... 65 1.5.37 Parameter PowerReturnValue ........................................................................... 66 1.5.38 Parameter BusFailureMode .............................................................................. 66 1.5.39 Parameter BusFailureValue .............................................................................. 67 1.5.40 Parameter BusReturnMode ............................................................................... 67


-----

###### 1.5.41 Parameter BusReturnValue ............................................................................... 68 1.5.42 Parameter PowerFailureMode .......................................................................... 68 1.5.43 Parameter BehaviourAtLocking ....................................................................... 69 1.5.44 Parameter LockSetvalue ................................................................................... 69 1.5.45 Parameter BehaviourAtUnlocking .................................................................... 70 1.5.46 Parameter UnlockSetvalue ................................................................................ 70 1.5.47 Parameter SceneLearningModeEnable ............................................................. 71 1.5.48 Parameter SceneNumberList[n] ........................................................................ 72 1.5.49 Parameter SceneTaughtIn[n] ............................................................................ 73 1.5.50 Parameter AbsPositionScene[n] ........................................................................ 74 1.5.51 Parameter EnableBlindsMode .......................................................................... 75 1.5.52 Parameter ReactionWindAlarm ........................................................................ 75 1.5.53 Parameter ReactionRainAlarm ......................................................................... 76 1.5.54 Parameter ReactionFrostAlarm ......................................................................... 76 1.5.55 Parameter TimeoutWindAlarm ......................................................................... 77 1.5.56 Parameter TimeoutRainAlarm .......................................................................... 77 1.5.57 Parameter TimeoutFrostAlarm ......................................................................... 77

##### Abbreviations

###### COV Change Of Value

 FS FB Frost Sensor

 IR LTE-Mode InfoReport service

 LTE-Mode Logical Tag Extended easy mode

 RS FB Rain Sensor

 SAB FB Sunblind Actuator Basic

 SCS FB Scene Sensor

 SSSB FB Shutters and Blinds Sunblind Sensor Basic

 W LTE-Mode Write service

 WS FB Wind Sensor


-----

#### 1 FB Sunblind Actuator Basic (SAB)

##### 1.1 Aims and objectives
###### The definitions in this document for FB Sunblind Actuator Basic (SAB) are an extension of the existing Specification in [03] to describe the standardized LTE-Mode runtime interface and LTE-Mode specific parameters of FB SAB.

 The FB SAB is used in the Application Domain of Shutters and Sunblind control:
 - to exchange control commands and status information with Shutters and Sunblind Sensors (FB SSSB, traditional direct sensor – actuator communication) where the control functionality, command arbitration and priority handling is located in the actuator ⇒ see also [02]  - to be connected and controlled by a Shutters and Blinds Controller (sensor – controller – actuator communication)

##### 1.2 Functional specification

###### 1.2.1 Overview This functional specification focuses on LTE-Mode specific runtime process data exchange and LTE-Mode specific parameters. SAB functionality, state machines and standardized SAB parameters are already specified in [03] and are therefore only referenced in this document.

 Runtime interworking and binding of SAB is based on LTE-Mode zoning concepts. Control commands and status feedback information are exchanged according to LTE-Mode mechanisms in a common BlindsGroup. 

 In the LTE-Mode runtime system BlindsGroup is mapped to existing LTE-Mode Geographical zones. Runtime process communication of SAB is disabled if BlindsGroup is ‘OutOfService’ 

 If the SAB is connected to a Shutters and Blinds Controller, the LTE-Mode runtime data interface of the SAB is partially different from the runtime interworking between SAB and shutters and sunblind sensors SSSB. The different mechanisms are outlined in the following clauses.

 The connection type (Sensor- or Controller-Connection) of the SAB is configurable via parameter ActuatorMode.


-----

###### 1.2.2 Application model for direct sensor – actuator binding

 1.2.2.1 Illustrations

|Col1|▲|
|---|---|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown<br>InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop|Col2|LTE IR|Col4|
|---|---|---|---|
|Management Data|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_7.1.1_<br>_SensorConnection_|_7.1.1_<br>_SensorConnection_||
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_true_<br>|||
|||||


ActuatorMode _SensorConnection_
EnableInfoMoveUpDown _false_

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown<br>InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop|Col2|Col3|Col4|
|---|---|---|---|
|Management Data|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|_7.1.1_|_7.1.1_||
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|_false_<br>_SensorConnection_|_false_<br>_SensorConnection_|_false_<br>_SensorConnection_|

|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>LTE IR<br>InfoMoveUpDown MoveUpDown<br>LTE IR<br>StopStepUpDown<br>Management Data<br>SSSB Configuration Data<br>BlindsGroup 7.1.1<br>▲<br>SSSBMode OnePBMoveStepUp<br>PBInterfNormalState open<br>TimeLongKeypress 500ms<br>Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>LTE IR<br>MoveUpDown<br>InfoMoveUpDown<br>LTE IR<br>StopStepUpDown<br>Management Data<br>SSSB Configuration Data<br>BlindsGroup 7.1.1<br>SSSBMode OnePBMoveStepDown<br>PBInterfNormalState open<br>▼ TimeLongKeypress 500ms|Col2|Col3|
|---|---|---|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepUp_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br>**LTE IR**<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepUp_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br>**LTE IR**<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown|**LTE IR**|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepUp_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br>**LTE IR**<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br> ▼<br>**LTE IR**|<br>Management Data|<br>Management Data|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepUp_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br>**LTE IR**<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br> ▼<br>**LTE IR**|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepUp_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br>**LTE IR**<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_OnePBMoveStepDown_<br>**LTE IR**<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br> ▼<br>**LTE IR**|||


###### Figure 1 – Example of direct SSSB – SAB connection: manual blinds control, basic interworking

 Figure 1 illustrates direct binding of two SSSB with two parallel blinds actuators SAB. Runtime interworking covers basic functionality to manually control blinds height and slats position. Both SSSB are configured to be operated via 1 push-button or binary input.
 - one SSSB to provide control commands to move up / step up / stop movement only - one SSSB to provide control commands to move down / step down / stop movement only

 Control command MoveUpDown is provided by the SSSB to trigger up/down movement.

 Control command StopStepUpDown is provided by the SSSB to trigger
 - a stop command if actuator is moving - a gradual up/down movement of its slats if actuator is not moving

 Both control commands are sent by the SSSB using LTE-Mode InfoReport Service and are received and processed by both SAB in the same BlindsGroup.


-----

|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>LTE IR<br>MoveUpDown<br>InfoMoveUpDown<br>DedicatedStop<br>LTE IR<br>Management Data<br>SSSB Configuration Data<br>BlindsGroup 7.1.1<br>▲<br>SSSBMode Two PB<br>PBInterfNormalState open<br>▼ TimeLongKeypress 500ms|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>MoveUpDown<br>InfoMoveUpDown|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>MoveUpDown<br>InfoMoveUpDown||
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>MoveUpDown<br>InfoMoveUpDown|**LTE IR**|**LTE IR**|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|<br>Management Data|<br>Management Data|<br>Management Data|
|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>DedicatedStop<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>**LTE IR**<br>  <br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲<br> ▼<br>**LTE IR**|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|
||<br>▲|<br>▲|<br>▲|<br>▲|
|▼|▼|▼|▼|▼|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown<br>InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop|Col2|Col3|Col4|
|---|---|---|---|
|Management Data|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|_7.1.1_|_7.1.1_||
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|_SensorConnection_|_SensorConnection_|_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_false_<br>ActuatorMode<br>_SensorConnection_|_false_|||
|||||


###### Figure 2 – Example of direct SSSB – SAB connection: manual shutter control, basic interworking

 Figure 2 illustrates direct binding of one SSSB with two parallel actuators SAB. Runtime interworking covers basic functionality to manually control the shutter position.

 SSSB is configured to be operated via 2 push-buttons or binary inputs.
 - one push-button / binary input to provide control commands to move up / stop movement - one push-button / binary input to provide control commands to move down / stop movement

 Control command MoveUpDown is provided by the SSSB to trigger up/down movement of the shutter.

 Specific control command DedicatedStop is provided by the SSSB instead of StopStepUpDown to trigger a stop command if the shutter is moving. DedicatedStop command is sent by the SSSB using LTE-Mode InfoReport Service and is received and processed by both SAB in the same BlindsGroup.

 In the examples in Figure 1 and Figure 2 actuator feedback information InfoMoveUpDown is provided by one SAB (configured as group-speaker) to indicate the last moving direction. InfoMoveUpDown may be used to support e.g. the toggle functionality in the SSSB (1 push-button operation) or for any other purpose. However, in the examples above InfoMoveUpDown is in principle not needed on the SSSB.

 Transmission of InfoMoveUpDown status information may be enabled or disabled via SAB configuration parameter EnableInfoMoveUpDown.

NOTE 1 Since both actuators are controlled together, InfoMoveUpDown could in principle be provided by both SAB.
InfoMoveUpDown value of both actuator feedback messages would normally be identical (⇒ last wins principle on the input in the
SSSB). Redundant InfoMoveUpDown messages create unnecessary traffic and should be avoided.

**Sunblind Actuator Basic (SAB)**

**Blinds Group 7.1.1** **LTE IR**

MoveUpDown InfoMoveUpDown

**Shutters & Sunblind Sensor Basic (SSSB)**

StopStepUpDown

**Blinds Group 7.1.1**

**LTE IR**

GotoAbsPosition(x;y) GotoAbsPosition(x;y)

Management Data Management Data

**SSSB Configuration Data** **SAB Configuration Data**
BlindsGroup _7.1.1_ BlindsGroup _7.1.1_
... _..._ ActuatorMode _SensorConnection_

EnableInfoMoveUpDown _true_

###### Figure 3 – SSSB providing combined absolute positioning command

|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>GotoAbsPosition(x;y)|LTE IR|
|---|---|
|Management Data|Management Data|
|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>...<br>_..._|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>...<br>_..._|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>GotoAbsPosition(x;y)|Col2|LTE IR|Col4|
|---|---|---|---|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>InfoMoveUpDown<br>GotoAbsPosition(x;y)<br>StopStepUpDown<br>MoveUpDown|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>InfoMoveUpDown<br>GotoAbsPosition(x;y)<br>StopStepUpDown<br>MoveUpDown|||
|Management Data|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_||
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_7.1.1_<br>|_7.1.1_<br>|_7.1.1_<br>|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_SensorConnection_|_SensorConnection_|_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_true_|||
|||||


-----

**LTE IR**
SetAbsPosBlindsPercentage SetAbsPosBlindsPercentage

**LTE IR**

SetAbsPosSlatsPercentage SetAbsPosSlatsPercentage

|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|LTE IR<br>LTE IR|
|---|---|
|Management Data|Management Data|
|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>...<br>_..._|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>...<br>_..._|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|Col2|LTE IR|Col4|
|---|---|---|---|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>InfoMoveUpDown<br>SetAbsPosSlatsPercentage<br>StopStepUpDown<br>MoveUpDown<br>SetAbsPosBlindsPercentage|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>InfoMoveUpDown<br>SetAbsPosSlatsPercentage<br>StopStepUpDown<br>MoveUpDown<br>SetAbsPosBlindsPercentage|||
|Management Data|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_||
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_7.1.1_|_7.1.1_|_7.1.1_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_SensorConnection_|_SensorConnection_|_SensorConnection_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_|_true_|||
|||||


###### Figure 4 – SSSB providing separate height and slats positioning commands 

 Figure 3 and Figure 4 illustrate extended runtime interworking mechanisms between a SSSB and a SAB with the purpose to start moving the blinds towards an absolute position specified by the HeightPosition ( %) and SlatsPosition ( %). 


**Height = 100%**
**Blinds completely closed**

**Slats-Angle = 0%**
**Slats completely open**


**Absolute Position (Height x%, Slats-Angle y%)**


**Slats-Angle = y%**

**Slats-Angle = 100%**
**Slats completely closed**


###### Figure 5 – Representation of height and slats position in percent 

 Control command GotoAbsPosition(x;y) according to Figure 3 contains both HeightPosition(x) and SlatsPosition(y) and validity attributes for both position fields. Combination of both position fields in one message ensures consistency of the target position. The actuator will usually move the blinds to the target HeigthPosition first and will then move the slats to the target SlatsPosition.  Usage of combined control command GotoAbsPosition is recommended if the actuator supports control of height- and slats-angle position (e.g. for Venetian sunblind) Control commands SetAbsPosBlindsPercentage and SetAbsPosSlatsPercentage according to Figure 4 are used to control HeightPosition(x) and SlatsPosition(y) independently. Usage of separate control commands SetAbsPosBlindsPercentage and SetAbsPosSlatsPercentage is recommended if either height – or slats-angle position can be controlled (e.g. for shutters or vertical jalousies).


###### Absolute positioning control commands are provided by the SSSB using LTE-Mode InfoReport Service and are received and processed by the SAB in the same BlindsGroup. 


-----

###### Absolute positioning control commands have the same priority as inputs MoveUpDown, StopStepUpDown or DedicatedStop (last wins principle).

**Sunblind Actuator Basic (SAB)**

**Blinds Group 7.1.1**

**LTE IR**

MoveUpDown InfoMoveUpDown

StopStepUpDown

**LTE IR**

DedicatedStop StatusSAB(x;y;attributes)

GotoAbsPosition(x;y)

SetAbsPosBlindsPercentage

SetAbsPosSlatsPercentage

Management Data

**SAB Configuration Data**
BlindsGroup _7.1.1_

ActuatorMode _SensorConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

###### Figure 6 – Actuator status information 

 Figure 6 illustrates extended actuator status information StatusSAB that may be provided by the SAB in addition to InfoMoveUpDown signal. StatusSAB contains the current Height- and Slats-Position and additional status attributes in one message with the goal to ensure consistent status actuator information.

NOTE 2 Actuator status information should be provided by one group-speaker only if multiple actuators are controlled together in
one BlindsGroup.

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop StatusSAB(x;y;attributes)<br>GotoAbsPosition(x;y)<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|LTE IR<br>LTE IR|
|---|---|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>GotoAbsPosition(x;y)<br>StopStepUpDown<br>MoveUpDown<br>DedicatedStop<br>SetAbsPosSlatsPercentage<br>SetAbsPosBlindsPercentage<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)||
|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_|


-----

SceneNumberConfig _S1;S2; ...Sn_ **Scene Group 7.1.15**
NumberedSceneControl

**Shutters & Sunblind Sensor Basic (SSSB)**

**Blinds Group 7.1.1** **Blinds Group 7.1.1**

MoveUpDown **LTE IR** MoveUpDown InfoMoveUpDown **LTE IR**

InfoMoveUpDown

StopStepUpDown **LTE IR** StopStepUpDown StatusSAB(x;y;attributes) **LTE IR**

DedicatedStop

Management Data

GotoAbsPosition(x;y)

**SSSB Configuration Data**

  - BlindsGroup _7.1.1_ Management Data

SSSBMode _Two PB_

**SAB Configuration Data**

PBInterfNormalState _open_ BlindsGroup _7.1.1_

   - TimeLongKeypress _500ms_ ActuatorMode _SensorConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

SceneNumberList[n] _2,active,stor_en_
_7,active,stor_dis_
_0,inactive,stor_dis_
_…._

AbsPositionScene[n] _10%,90%,valid,valid_
_0%,50%,valid,valid_
_0%,0%,valid,valid_
_…._
SceneTaughtIn[n] _1;1;0; ..._
SceneLearningMode _enabled_

###### Figure 7 – Example Scene Control

 Figure 7 illustrates the binding of a SAB with a SSSB and a Scene Sensor SCS (see [01]).

 SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup.

 In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

 On SAB the NumberedSceneControl input has the same priority as MoveUpDown, StopStepUpDown, DedicatedStop, GotoAbsPosition etc. inputs (last wins principle).

 NumberedSceneControl command is received and processed by the SABs belonging to a SceneGroup. After the execution of a scene recall command the SAB group-speaker will provide updated actuator feedback information.

 Execution of the scene command by the SAB depends on various local scene configuration parameters. Therefore multiple SAB in the same BlindsGroup may react differently. In this case actuator status information of the group-speaker will not represent the current state of all SAB in the BlindsGroup!

 It is highly recommended that pre-engineered scene configuration (storage function disabled) shall be identical for all SAB in the same BlindsGroup. The problem of inconsistent scene execution does not occur if scene learning feature is enabled on all SAB for a given scene number.

|Scene Sensor (SCS)<br>Scene Group 7.1.15<br>NumberedSceneControl|LTE IR|
|---|---|
|<br>Management Data|<br>Management Data|
|**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|**SCS Configuration Data**<br>SceneGroup<br>_7.1.15_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|

|▲<br>▼|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>MoveUpDown<br>InfoMoveUpDown<br>StopStepUpDown|LTE IR<br>LTE IR|
|---|---|---|
|▲<br> ▼|<br>Management Data|<br>Management Data|
|▲<br> ▼|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|

|Sunblind Actuator Basic (SAB)<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Blinds Group 7.1.1<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown StatusSAB(x;y;attributes)<br>DedicatedStop<br>GotoAbsPosition(x;y)|LTE IR|Col3|
|---|---|---|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**Scene Group 7.1.15**<br>NumberedSceneControl<br>DedicatedStop<br>GotoAbsPosition(x;y)|<br>**LTE IR**|<br>**LTE IR**|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**Scene Group 7.1.15**<br>NumberedSceneControl<br>DedicatedStop<br>GotoAbsPosition(x;y)|||
|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|
|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|
|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._||
|<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|||


-----

LockDevice **LTE W** LockDevice
StatusSAB

MoveUpDownForced **LTE W** MoveUpDownForced


PBInterfNormalState _open_
TimeLongKeypress _500ms_

|Col1|Col2|Col3|Building Management System<br>Blinds Group 7.*.*<br>InfoMoveUpDown<br>LockDevice<br>StatusSAB<br>MoveUpDownForced|LTE W<br>LTE W|
|---|---|---|---|---|
||||StatusSAB|StatusSAB|
||||||
|▲|**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown|**LTE IR**<br>**LTE IR**|||
|▲|<br>Management Data|<br>Management Data|<br>Management Data|<br>Management Data|
|▲|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_|**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>LockDevice<br>MoveUpDownForced<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown StatusSAB(x;y;attributes)<br>DedicatedStop<br>GotoAbsPosition(x;y)|LTE IR<br>LTE IR|
|---|---|
|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_|Management Data<br>**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_|


###### Figure 8 – Example of Building Management System overriding local SSSB commands

 Figure 8 illustrates direct sensor actuator binding in combination with a Building Management System that may control the actuator with highest priority.

 A Building Management System may trigger a forced up or down movement of the sunblind via prioritized control command MoveUpDownForced using LTE-Mode Write. Lower priority control command inputs on the SAB are overruled as long as the ‘forced’ attribute in MoveUpDownForced is set. If the ‘forced’ attribute is reset, the sunblind actuator can be controlled via lower priority inputs again.

 A Building Management System may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service. The specific behaviour related to lock and unlock states and transitions can be controlled with additional SAB configuration parameters. 

 LTE-Mode wildcard features may be used to control all actuators in the same BuildingZone (e.g. 7.*.*).

**Rain Sensor (RS)**

**OutsideSensorZone 4** **LTE IR**

RainAlarm

Management Data
**RS Configuration Data**

OutsideSensorZone _4_ **Sunblind Actuator Basic (SAB)**

**OutsideSensorZone 4**

**Frost Sensor (FS)**

RainAlarm

**OutsideSensorZone 4** **LTE IR**

FrostAlarm FrostAlarm

WindAlarm

Management Data
**FS Configuration Data**

**Blinds Group 7.1.1**

OutsideSensorZone _4_

**LTE IR**

MoveUpDown InfoMoveUpDown

**Wind Sensor (WS)**

**OutsideSensorZone 4** **LTE IR** StopStepUpDown StatusSAB(x;y;attributes) **LTE IR**

WindAlarm DedicatedStop

Management Data GotoAbsPosition(x;y)
**WS Configuration Data**

OutsideSensorZone _4_ Management Data

**SAB Configuration Data**

BlindsGroup _7.1.1_

OutsideSensorZone _4_

ActuatorMode _SensorConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

ReactionWindAlarm _up_
ReactionRainAlarm _down_
ReactionFrostAlarm _no change_
... _..._

###### Figure 9 – Weather sensors overriding local SSSB commands

|Rain Sensor (RS)<br>OutsideSensorZone 4<br>RainAlarm|LTE IR<br>LTE IR|
|---|---|
|Management Data|Management Data|
|**RS Configuration Data**<br>OutsideSensorZone<br>_4_|**RS Configuration Data**<br>OutsideSensorZone<br>_4_|
|**Frost  Sensor (FS)**<br>**OutsideSensorZone 4**<br>FrostAlarm|**Frost  Sensor (FS)**<br>**OutsideSensorZone 4**<br>FrostAlarm|
|**Frost  Sensor (FS)**<br>**OutsideSensorZone 4**<br>FrostAlarm|**LTE IR**|
|Management Data|Management Data|
|**FS Configuration Data**<br>OutsideSensorZone<br>_4_|**FS Configuration Data**<br>OutsideSensorZone<br>_4_|
|**Wind  Sensor (WS)**<br>**OutsideSensorZone 4**<br>WindAlarm|**Wind  Sensor (WS)**<br>**OutsideSensorZone 4**<br>WindAlarm|
|Management Data|Management Data|
|**WS Configuration Data**<br>OutsideSensorZone<br>_4_|**WS Configuration Data**<br>OutsideSensorZone<br>_4_|

|Sunblind Actuator Basic (SAB)<br>OutsideSensorZone 4<br>RainAlarm<br>FrostAlarm<br>WindAlarm<br>Blinds Group 7.1.1<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown StatusSAB(x;y;attributes)<br>DedicatedStop<br>GotoAbsPosition(x;y)|LTE IR|Col3|
|---|---|---|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**OutsideSensorZone 4**<br>WindAlarm<br>DedicatedStop<br>GotoAbsPosition(x;y)<br>FrostAlarm<br>RainAlarm|<br>**LTE IR**|<br>**LTE IR**|
|**Sunblind Actuator Basic (SAB)**<br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>MoveUpDown<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**OutsideSensorZone 4**<br>WindAlarm<br>DedicatedStop<br>GotoAbsPosition(x;y)<br>FrostAlarm<br>RainAlarm|||
|Management Data<br>**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|Management Data<br>**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|Management Data<br>**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|
|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|
|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._||
|**SAB Configuration Data**<br>OutsideSensorZone<br>_4_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_SensorConnection_<br>EnableStatusSAB<br>_true_<br>BlindsGroup<br>_7.1.1_<br>ReactionWindAlarm<br>_up_<br>ReactionRainAlarm<br>_down_<br>ReactionFrostAlarm<br>_no change_<br>...<br>_..._|||


-----

###### Weather sensors may be connected to the actuator to move the sunblind to a secure position in case of wind / frost / rain alarm and to block it for any further manual control. Weather alarm signals are provided by the corresponding sensor Functional Block using LTE-Mode InfoReport mechanisms in a dedicated OutsideSensorZone. 

 The behaviour of the actuator in case of a weather alarm is manufacturer specific or may be defined by additional parameters ReactionWindAlarm, ReactionRainAlarm, ReactionFrostAlarm.

 In case of wind or frost or rain alarm, all other control commands with lower priority shall not be executed However weather alarms can be overruled by a prioritized MoveUpDownForced control command, see Figure 8


-----

###### 1.2.2.2 SAB input signals The Functional Block SAB receives sunblind control commands primarily from FB SSSB and optionally from various other sensor FBs. In addition the sunblind position may be locked or overruled by a Management Station. SAB moves the sunblind accordingly up, down or to a predefined position as well as stops the sunblind movement and steps the slats up/down.

 The following SAB control command inputs are used in case of direct sensor-actuator connection:

 • MoveUpDown: mandatory, low priority LTE-Mode IR input to receive control commands from FB SSSB to move the sunblind up or down
 • StopStepUpDown: mandatory, low priority LTE-Mode IR input to receive stop/step control commands from FB SSSB. Depending on the received command this control signal triggers: - either a stop command if the sunblind is moving - or a gradual up/down movement of its slats if the sunblind is not moving
 • DedicatedStop: optional, low priority LTE-Mode IR input to receive a dedicated control command from FB SSSB to stop movement of the sunblind. This command does not trigger a step to change the position of the slats
 • GotoAbsPosition: optional, low priority LTE-Mode IR input to receive a dedicated control command from FB SSSB to start moving the sunblind towards the absolute target position specified by the combined command fields HeightPosition ( %) and SlatsPosition( %). Validity of HeightPosition and SlatsPosition fields is indicated by two dedicated attributes. Field SlatsPosition shall be ignored if the actuator is only able to control the height position (e.g. in case of shutter control).  Field HeightPosition shall be ignored if the actuator is only able to control the angle position of the slats (e.g. control of vertical sunblinds).
 • SetAbsPosBlindsPercentage: optional, low priority LTE-Mode IR input to receive a dedicated control command from FB SSSB to start moving the blinds towards a target height position ( %).

NOTE 3 In the LTE-Mode implementation control signal SetAbsPosBlindsLength is not supported.

###### • SetAbsPosSlatsPercentage: optional, low priority LTE-Mode IR input to receive a dedicated control command from FB SSSB to move the slats to the target slats-angle position ( %).

NOTE 4 In the LTE-Mode implementation control signal SetAbsPosSlatsDegrees is not supported.

###### • NumberedSceneControl: optional, low priority LTE-Mode IR input to receive numbered scene commands from a scene sensor SCS. This trigger input is used to call and store a maximum of 64 different sunblind positions in the SAB. NumberedSceneControl message is distributed by FB Scene Sensor SCS in a dedicated SceneGroup. The number of scenes supported by the actuator can be lower than 64. It is optionally allowed that the functionality of the actuator is solely limited to recalling scenes without teaching. 

 Scene configuration parameters:
 - SceneLearningModeEnable defines globally for all scenes if teach-in function is enabled or not - SceneNumbers defines a list of Scene Numbers that are supported by FB SAB. Each element of the list defines for a dedicated scene:
 • the corresponding SceneNumber (0 to 63)

 • scene active/inactive

 • storage function enable/disable

 - AbsPositionSceneNumber defines the absolute height- and angle- position of the slats for a dedicated scene

NOTE 5 In the LTE-Mode implementation the Datapoints for binary scene control as well as SceneNumber to recall
numbered scenes are not supported.


-----

###### • WindAlarm: optional, medium priority LTE-Mode IR input to receive wind alarm information from FB Wind Sensor WS to start moving the blinds to a secure position and to block it for any further manual control towards as long as the wind alarm is active.  WindAlarm message is distributed by FB WS in a dedicated OutsideSensorZone

 • RainAlarm: optional, medium priority LTE-Mode IR input to receive rain alarm information from FB Rain Sensor RS to start moving the blinds to a secure position and to block it for any further manual control towards as long as the rain alarm is active. RainAlarm message is distributed by FB RS in a dedicated OutsideSensorZone

 • FrostAlarm: optional, medium priority LTE-Mode IR input to receive frost alarm information from FB Frost Sensor FS to start moving the blinds to a secure position and to block it for any further manual control towards as long as the frost alarm is active. FrostAlarm message is distributed by FB FS in a dedicated OutsideSensorZone

 • MoveUpDownForced: optional. high priority LTE-Mode W input to be written by e.g. a Building Management Station.
 - This control command is used to overrule lower priority inputs by a management client according to the following rules:

**Mandatory behaviour of the**
**Value of MoveUpDownForced**

**actuator**

00b, 01b MoveUpDownForced is inactive.
Low priority inputs are active.
10b high priority forced move up
11b high priority forced move down

###### • LockDevice: optional, high priority LTE-Mode W input to be written by e.g. a Building Management Station. This control command is used to freeze the actual position of the sunblind by a management client. The specific behaviour related to lock and unlock states and transitions can be controlled with additional parameters.
 • ControlModeUser: optional LTE-Mode IR input to receive a control command from FB SSSB to indicate whether automatic control or manual control is requested by the room occupant. This process signal is usually intended for the runtime communication between a SSSB and a Shutters & Blinds Controller, see specification of FB SSSB and illustration in clause 1.2.3.1.
 • However, from the perspective of the SSSB the Controller behaves like a SAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore input ‘ControlModeUser’ is listed in this document as process signal of actuator proxy FB SAB. In case of sophisticated actuators with built in controller functionality this input signal may also be useful on the SAB for direct Sensor - Actuator communication.

 In case of direct sensor – actuator connection, the following SAB inputs are generally disabled:

 • MoveUpDownCmd,
 • StopStepUpDownCmd
 • DedicatedStopCmd
 • AbsPositionSetp
 • AbsHeightPositionSetp
 • AbsSlatsPositionSetp The behaviour is controlled by SAB configuration parameter ActuatorMode

|Value of MoveUpDownForced|Mandatory behaviour of the<br>actuator|
|---|---|
|00b, 01b|MoveUpDownForced is inactive.<br>Low priority inputs are active.|
|10b|high priority forced move up|
|11b|high priority forced move down|


-----

###### 1.2.2.3 Input priority handling High priority input MoveUpDownForced having the value ‘high priority forced move up’ or ‘high priority forced move down’ shall override the following low priority inputs:
 • MoveUpDown, 

 • StopStepUpDown

 • DedicatedStop

 • GotoAbsPosition

 • SetAbsPosBlindsPercentage 

 • SetAbsPosSlatsPercentage

 • NumberedSceneControl

 and the following medium priority inputs:
 • WindAlarm

 • RainAlarm

 • FrostAlarm.

 Groups of inputs with the same priority shall be processed independently from each other, i.e. the last message notification to an input shall be executed.

 Medium priority alarm states from weather sensors shall inhibit lower priority control commands, see above.

 High priority input LockDevice shall inhibit all low and medium priority inputs.

 Priority of input LockDevice vs. input MoveUpDownForced: the behaviour is manufacturer specific.


-----

###### 1.2.2.4 SAB output signals
 • InfoMoveUpDown: optional LTE-Mode IR output to indicate the last moving direction of the sunblind actuator. Transmission of this output signal is triggered by COV only (no heartbeat).This information can be used solely for visualization purposes or for implementing the toggle functionality in the SSSB.Spontaneous transmission of InfoMoveUpDown in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableInfoMoveUpDown. However the value of InfoMoveUpDown is always accessible via Property Read service.

 • StatusSAB: mandatory LTE-Mode IR output to indicate the current status of the sunblind actuator.  - HeightPosition:  actual height position represented as percentage value

 - SlatsPosition:  actual slats-angle represented as percentage value

 - Attributes (bitset):

 • ValidHeightPos:  to indicate the reliability of field HeightPosition

 • ValidSlatsPos:  to indicate the reliability of field SlatsPosition

 • UpperEndPos:  to indicate if the sunblind has reached the upper end position

 • LowerEndPos:  to indicate if the sunblind has reached the lower end position

 • LowerPredefPos: to indicate if the sunblind has reached the lower predefined position (typically height 100 %, slats-angle <100 %)

 • DriveState:  to indicate if the sunblind has reached the target position or if it is moving

 • TargetHPosRestrict to indicate that the target height position cannot be reached due to some limitation of the moving range

 • TargetSPosRestrict to indicate that the target slats-angle position cannot be reached due to some limitation of the moving range

 • WeatherAlarm: to indicate if at least one of the inputs Wind-/Rain-/Frost-Alarm is ‘in alarm’

 • Forced:  to indicate if up/down position is forced by MoveUpDownForced input

 • Locked:  to indicate if movement is locked, e.g. by DeviceLocked input

 • LocalOverride:  to indicate if the actuator setvalue is locally overridden, e.g. via a local user interface

 • Failure to indicate a general failure of the actuator or the connected drive

 StatusSAB shall be transmitted when the drive has stopped a movement. SAB may optionally transmit intermediate updates of StatusSAB while moving. StatusSAB is cyclically repeated (heartbeat). This information can be used solely for visualization purposes or for any other purpose. Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via Property Read service.

 • ControlModeEff: optional LTE-Mode IR output to indicate if manual or automatic control is currently active in the BlindsGroup. This process signal is usually intended for the runtime communication between a SSSB and a Shutters & Blinds Controller, see specification of FB SSSB and illustration in clause 1.2.3.1. However, from the perspective of the SSSB the Controller behaves like a SAB actuator proxy to emulate traditional direct Sensor – Actuator communication. Therefore output ‘ControlModeEff’ is listed in this document as process signal of actuator proxy FB SAB.


-----

###### In case of sophisticated actuators with built in controller functionality this signal may also be useful on the SAB for direct Sensor - Actuator communication.

 1.2.3 Application model for sensor – controller – actuator binding

 1.2.3.1 Illustrations

**„Shutter & Blinds Controller“**

**Shutters & Sunblind Sensor Basic (SSSB)**

**Blinds Group 7.1.1**

ControlModeEffBlinds Group 7.1.1ControlModeUser **LTE IR** ControlModeUser ControlModeEff **LTE IR** **Sunblind Actuator Basic (SAB)**

InfoMoveUpDown MoveUpDown **LTE IR** MoveUpDown MoveUpDownCmd **LTE W** MoveUpDownCmdBlinds Group 7.1.1

StopStepUpDown **LTE IR** StopStepUpDown StopStepUpDownCmd **LTE W** StopStepUpDownCmd

DedicatedStop DedicatedStopCmd **LTE W** DedicatedStopCmd

Manual Management Data GotoAbsPosition(x;y) AbsPositionSetp(x;y) **LTE W** AbsPositionSetp(x;y)

  - **SSSB Configuration DataSSSBModeBlindsGroup** _Two PB 7.1.1_ SetAbsPosBlindsPercentageSetAbsPosSlatsPercentage AbsHeightPositionSetpAbsSlatsPositionSetp **LTE WLTE W** AbsHeightPositionSetpAbsSlatsPositionSetp

PBInterfNormalState _open_

  - TimeLongKeypress _500ms_

LockDevice **LTE W** LockDevice

**LTE W**

MoveUpDownForced MoveUpDownForced

**LTE IR** InfoMoveUpDown InfoMoveUpDown MoveUpDown InfoMoveUpDown **LTE IR**

**LTE IR** StatusSAB(x;y;attributes) StatusSAB StopStepUpDown

…. DedicatedStop StatusSAB(x;y;attributes) **LTE IR**

GotoAbsPosition(x;y)

SetAbsPosBlindsPercentage

Management Data SetAbsPosSlatsPercentage

**Configuration Data**
BlindsGroup _7.1.1_
…. _….._

Management Data

**SAB Configuration Data**
BlindsGroup _7.1.1_

ActuatorMode _ControllerConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

###### Figure 10 – Sunblind sensor – controller – actuator model: basic features

 Figure 10 illustrates the basic application model for indirect binding of Sunblind Sensor SSSB with a Sunblind Actuator SAB via a Shutter & Blinds Controller. 

 The application model supports binding of SSSB – Controller - SAB in the same LTE-Mode BlindsGroup. However it is possible to configure separate BlindsGroups for SSSB - Controller and Controller-SAB bindings.

 Runtime interworking SSSB – Controller

 The LTE-Mode Shutter & Blinds application model does not define a dedicated ‘Shutter & Blinds Controller’ FB. The design and runtime interface of the Shutter & Blinds Controller is manufacturer specific. However in the runtime system, the Shutter & Blinds Controller shall emulate a Sunblind Actuator ‘proxy SAB’ as the counterpart for the Sunblind Sensors SSSB.

 Sunblind Sensors SSSB are connected to the Controller to notify direct control commands requested by the room occupant (manual control). The runtime interface between SSSB and the Controller is the same as for sensor – actuator binding ⇒ see 1.2.2. 

 Inputs MoveUpDown, StopStepUpDown, DedicatedStop etc. on the Controller are usually processed with the same priority (last wins principle).

 In addition the SSSB may provide the optional signal ControlModeUser representing a request by the user to change from manual to automatic control mode (and vice versa). The Controller provides the current control mode ControlModeEff (automatic/manual) as optional feedback information for the SSSB. For further details: see specification of FB SSSB and the statements in 1.2.2.2 and 1.2.2.4

 The Controller determines the resulting control command to change the setpoint of the connected SAB according to control commands from SSSB and other criteria (e.g. scheduler, room occupancy etc.). 

|Col1|Shutters & Sunblind Sensor Basic (SSSB<br>Blinds Group 7.1.1<br>ControlModeEff ControlModeUser<br>InfoMoveUpDown MoveUpDown<br>StopStepUpDown|
|---|---|
|Manual|<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_|
|▲|▲|
|<br>▼|<br>▼|

|Sunblind Actuator Basic (SAB)<br>Blinds Group 7.1.1<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop StatusSAB(x;y;attributes)<br>GotoAbsPosition(x;y)<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|LTE IR<br>LTE IR|
|---|---|
|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_|
|||


-----

###### Runtime interworking Controller- SAB:

 Direct control commands MoveUpDownCmd, StopStepUpDownCmd, DedicatedStopCmd are introduced on the SAB
 • to trigger up/down movement of the sunblind 
 • to stop movement 
 • to perform a gradual up/down movement of the slats The commands are sent to the SAB using LTE-Mode Write Service [1)] and are executed by the actuator with the same low priority (last wins principle). 
 SAB inputs AbsPositionSetp(x;y), AbsHeightPositionSetp, AbsSlatsPositionSetp are introduced with the purpose to move the sunblind towards an absolute position specified by the HeightPosition ( %) and SlatsPosition ( %) The commands are sent to the SAB using LTE-Mode Write Service [1)] and are executed by the actuator with the same low priority (last wins principle)
 The Controller may trigger a forced up or down movement of the sunblind via prioritized control command MoveUpDownForced using LTE-Mode Write Service; ⇒ see 1.2.2, Figure 8 Lower priority control command inputs on the SAB are overruled as long as the ‘forced’ attribute in MoveUpDown- Forced is set. If the ‘forced’ attribute is reset, the sunblind actuator can be controlled via lower priority inputs again.

 The Controller may freeze the actual state of the actuator via control command LockDevice using LTE-Mode Write Service ⇒ see 1.2.2, Figure 8

 The following SAB inputs are generally disabled to inhibit all direct control commands from SSSB:
 • MoveUpDown
 • StopStepUpDown
 • DedicatedStop
 • GotoAbsPosition
 • SetAbsPosBlindsPercentage
 • SetAbsPosSlatsPercentage

 These inputs are disabled on the SAB via configuration parameter ActuatorMode.

 SAB status information:

 Same behaviour as for SSSB – SAB binding

 ⇒ see 1.2.2, Figure 6

 Usually actuator status information is provided by one SAB only (configured to act as group-speaker). 

 SAB status information may be received by the Controller and the SSSB as well, if SSSB – Controller - SAB are connected via the same LTE-Mode BlindsGroup. Otherwise the Controller may act as an actuator proxy to route SAB status information to the SSSB in a different BlindsGroup; see example in Figure 11.

1) Please note that LTE Mode Write Service addresses the destination FB of the receiver (in this example the SAB)
whereas LTE-Mode InfoReport Service contains the source FB of the sender.


-----

|Col1|Shutters & Sunblind Sensor Basic (SSSB)<br>Blinds Group 7.1.1<br>ControlModeEff ControlModeUser<br>InfoMoveUpDown MoveUpDown<br>StopStepUpDown<br>Management Data|Col3|
|---|---|---|
|▲ <br>Manual||<br> <br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>PBInterfNormalState<br>_open_|


LockDevice LockDevice

**LTE W**

MoveUpDownForced MoveUpDownForced

MoveUpDown InfoMoveUpDown **LTE IR**

Management Data StopStepUpDown

**Configuration Data** DedicatedStop StatusSAB(x;y;attributes) **LTE IR**

BlindsGroup (sensor) _7.1.1_

BlindsGroup (actuator) _7.1.2_ GotoAbsPosition(x;y)
…. _….._ SetAbsPosBlindsPercentage

SetAbsPosSlatsPercentage

Management Data

**SAB Configuration Data**
BlindsGroup _7.1.2_

ActuatorMode _ControllerConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

###### Figure 11 – Example with separate BlindsGroups for sensors and actuators

 Figure 11 illustrates binding of sensors and actuators with the Controller via separate BlindsGroups. 
 - SSSB is connected to the Controller via in BlindsGroup 7.1.1. 

 - SAB is connected to the Controller via in BlindsGroup 7.1.2. 

**Scene Sensor (SCS)** **„Shutter & Blinds Controller“** **Sunblind Actuator Basic (SAB)**

**Scene Group 7.1.15** **Scene Group 7.1.15** **Scene Group -.-.-**

NumberedSceneControl **LTE IR** NumberedSceneControl NumberedSceneControl

**SCS Configuration DataManagement Data** MoveUpDownBlinds Group 7.1.1MoveUpDownCmd **LTE W** MoveUpDownCmdBlinds Group 7.1.1
SceneGroup _7.1.15_ StopStepUpDown StopStepUpDownCmd **LTE W** StopStepUpDownCmd

SceneNumberConfigSceneTeachingEnable _Senabled1;S2; ...Sn_ DedicatedStop DedicatedStopCmd **LTE W** DedicatedStopCmd

**LTE W**

GotoAbsPosition(x;y) AbsPositionSetp(x;y) AbsPositionSetp(x;y)

... ... **LTE W** ...

**LTE IR** InfoMoveUpDown MoveUpDown InfoMoveUpDown **LTE IR**

**LTE IR** StatusSAB(x;y;attributes) StopStepUpDown

DedicatedStop StatusSAB(x;y;attributes) **LTE IR**

GotoAbsPosition(x;y)

SetAbsPosBlindsPercentage

Management Data

SetAbsPosSlatsPercentage

**Configuration Data**
BlindsGroup _7.1.1_
SceneGroup _7.1.15_

…. _….._ Management Data

**SAB Configuration Data**
BlindsGroup _7.1.1_

SceneGroup _-.-.-_

ActuatorMode _ControllerConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

###### Figure 12 – Execution of Scene commands by the Controller

 Figure 12 illustrates the binding of the Controller with a Scene Sensor SCS (see [01]). SCS provides NumberedSceneControl information to recall or teach-in a scene. NumberedSceneControl message is distributed using LTE-Mode InfoReport mechanisms in a dedicated SceneGroup. In the LTE-Mode runtime system SceneGroup is mapped to existing LTE-Mode Geographical zones.

|Shutters & Sunblind Sensor Basic (SSSB) „Shutter & Blinds Controller“<br>Blinds Group 7.1.1 Blinds Group 7.1.1<br>ControlModeEff ControlModeUser LTE IR ControlModeUser ControlModeEff LTE IR<br>InfoMoveUpDown MoveUpDown LTE IR MoveUpDown InfoMoveUpDown LTE IR<br>StopStepUpDown LTE IR StopStepUpDown StatusSAB<br>DedicatedSt …op ….<br>Manual Management Data .<br>SSSB Configuration Data<br>▲ SB Slin Sd Bs MG oro du ep Tw7. o1 . P1 B Blinds Group 7.1.2 LTE W<br>PBInterfNormalState open MoveUpDownCmd<br>▼ TimeLongKeypress 500ms StopStepUpDownCmd LTE W<br>LTE W<br>DedicatedStopCmd<br>LTE IR InfoMoveUpDown AbsPositionSetp(x;y) LTE W<br>LTE W<br>AbsHeightPositionSetp<br>LTE IR StatusSAB(x;y;attributes) AbsSlatsPositionSetp LTE W<br>LTE W<br>LockDevice<br>LTE W<br>MoveUpDownForced<br>Management Data<br>Configuration Data<br>BlindsGroup (sensor) 7.1.1<br>BlindsGroup (actuator) 7.1.2<br>…. …..|Col2|Col3|Col4|
|---|---|---|---|
|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>Management Data<br>MoveUpDown<br>**LTE W**<br>ControlModeUser<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>ControlModeEff<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>StopStepUpDown<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>InfoMoveUpDown<br>StatusSAB<br>….<br>**LTE W**<br>**LTE W**<br>DedicatedStop<br>BlindsGroup (sensor)<br>_7.1.1_<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br> ▼<br>Manual<br>ControlModeUser<br>ControlModeEff<br>**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>**LTE IR**<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**LTE IR**<br>**LTE IR**|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>ControlModeUser<br>ControlModeEff|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>ControlModeUser<br>ControlModeEff|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>ControlModeUser<br>ControlModeEff|
|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>Management Data<br>MoveUpDown<br>**LTE W**<br>ControlModeUser<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>ControlModeEff<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>StopStepUpDown<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>InfoMoveUpDown<br>StatusSAB<br>….<br>**LTE W**<br>**LTE W**<br>DedicatedStop<br>BlindsGroup (sensor)<br>_7.1.1_<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br> ▼<br>Manual<br>ControlModeUser<br>ControlModeEff<br>**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>**LTE IR**<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**LTE IR**<br>**LTE IR**|MoveUpDown<br>StopStepUpDown|InfoMoveUpDown<br>StatusSAB|**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE IR**|
|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>Management Data<br>MoveUpDown<br>**LTE W**<br>ControlModeUser<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>ControlModeEff<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>StopStepUpDown<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>InfoMoveUpDown<br>StatusSAB<br>….<br>**LTE W**<br>**LTE W**<br>DedicatedStop<br>BlindsGroup (sensor)<br>_7.1.1_<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br> ▼<br>Manual<br>ControlModeUser<br>ControlModeEff<br>**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>**LTE IR**<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**LTE IR**<br>**LTE IR**|DedicatedStop<br>|….|….|
|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>Management Data<br>MoveUpDown<br>**LTE W**<br>ControlModeUser<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>ControlModeEff<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>StopStepUpDown<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>InfoMoveUpDown<br>StatusSAB<br>….<br>**LTE W**<br>**LTE W**<br>DedicatedStop<br>BlindsGroup (sensor)<br>_7.1.1_<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br> ▼<br>Manual<br>ControlModeUser<br>ControlModeEff<br>**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>**LTE IR**<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**LTE IR**<br>**LTE IR**|**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)|**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)|**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)|
|**„Shutter & Blinds Controller“**<br>**Blinds Group 7.1.1**<br>Management Data<br>MoveUpDown<br>**LTE W**<br>ControlModeUser<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>ControlModeEff<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>**LTE IR**<br>StopStepUpDown<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>**LTE W**<br>InfoMoveUpDown<br>StatusSAB<br>….<br>**LTE W**<br>**LTE W**<br>DedicatedStop<br>BlindsGroup (sensor)<br>_7.1.1_<br>**Shutters & Sunblind Sensor Basic (SSSB)**<br> <br>**Blinds Group 7.1.1**<br>StopStepUpDown<br>Management Data<br>**SSSB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SSSBMode<br>_Two PB_<br>MoveUpDown<br>PBInterfNormalState<br>_open_<br>TimeLongKeypress<br>_500ms_<br>InfoMoveUpDown<br>▲ <br> ▼<br>Manual<br>ControlModeUser<br>ControlModeEff<br>**Blinds Group 7.1.2**<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>AbsHeightPositionSetp<br>AbsSlatsPositionSetp<br>LockDevice<br>MoveUpDownForced<br>**LTE IR**<br>….<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)<br>**LTE IR**<br>**LTE IR**|Management Data<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>BlindsGroup (sensor)<br>_7.1.1_|Management Data<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>BlindsGroup (sensor)<br>_7.1.1_|Management Data<br>**Configuration Data**<br>BlindsGroup (actuator)<br>_7.1.2_<br>….<br>_….._<br>BlindsGroup (sensor)<br>_7.1.1_|

|„Shutter & Blinds Controller“<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Blinds Group 7.1.1<br>MoveUpDown MoveUpDownCmd<br>StopStepUpDown StopStepUpDownCmd<br>DedicatedStop DedicatedStopCmd<br>GotoAbsPosition(x;y) AbsPositionSetp(x;y)<br>... ...<br>InfoMoveUpDown<br>StatusSAB(x;y;attributes)|LTE W<br>LTE W<br>LTE W<br>LTE W<br>LTE W|
|---|---|
|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SceneGroup<br>_7.1.15_<br>….<br>_….._|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SceneGroup<br>_7.1.15_<br>….<br>_….._|

|Sunblind Actuator Basic (SAB)<br>Scene Group -.-.-<br>NumberedSceneControl<br>Blinds Group 7.1.1<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>...<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop StatusSAB(x;y;attributes)<br>GotoAbsPosition(x;y)<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|LTE IR<br>LTE IR|
|---|---|
|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_-.-.-_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_-.-.-_|


-----

###### NumberedSceneControl command is received and processed by the Controller. Mapping of NumberedSceneControl command to scene number specific actuator states is handled by the Controller. The corresponding control commands are sent to the sunblind actuators that are affected by the scene command. Input NumberedSceneControl on the SAB shall be disabled via SceneGroup to be configured with the value ‘OutOfService’ This is the preferred model to handle scenes by the Controller. Parallel SAB in a BlindsGroup are controlled in the same way and therefore actuator feedback information of the group-speaker represents the state of all actuators in the BlindsGroup. Alternative scene control model:

**„Shutter & Blinds Controller“**

**Scene Group 7.1.15** **LTE IR**

NumberedSceneControl

**Scene Sensor (SCS)** **Sunblind Actuator Basic (SAB)**

**Scene Group 7.1.14NumberedSceneControl** **LTE IR** NumberedSceneControlScene Group 7.1.14 NumberedSceneControlScene Group 7.1.15

**SCS Configuration DataManagement Data** MoveUpDownBlinds Group 7.1.1MoveUpDownCmd **LTE W** MoveUpDownCmdBlinds Group 7.1.1
SceneGroup _7.1.14_ StopStepUpDown StopStepUpDownCmd **LTE W** StopStepUpDownCmd

SceneNumberConfigSceneTeachingEnable _Senabled1;S2; ...Sn_ DedicatedStop DedicatedStopCmd **LTE W** DedicatedStopCmd

GotoAbsPosition(x;y) AbsPositionSetp(x;y) **LTE W** AbsPositionSetp(x;y)

... ... **LTE W** ...

**LTE IR** InfoMoveUpDown InfoMoveUpDown MoveUpDown InfoMoveUpDown **LTE IR**

**LTE IR** StatusSAB(x;y;attributes) StatusSAB StopStepUpDown

DedicatedStop StatusSAB(x;y;attributes) **LTE IR**

GotoAbsPosition(x;y)

SetAbsPosBlindsPercentage

Management Data

SetAbsPosSlatsPercentage

**Configuration Data**
BlindsGroup _7.1.1_ Management Data

SceneGroup (output)SceneGroup (input) _7.1.157.1.14_ **SAB Configuration DataBlindsGroup** _7.1.1_

…. _….._ SceneGroup _7.1.15_

ActuatorMode _ControllerConnection_

EnableInfoMoveUpDown _true_

EnableStatusSAB _true_

SceneNumberList[n] _2,active,stor_en_
_7,active,stor_dis_
_0,inactive,stor_dis_
_…._

AbsPositionScene[n] _10%,90%,valid,valid_
_0%,50%,valid,valid_
_0%,0%,valid,valid_
_…._
SceneTaughtIn[n] _1;1;0; ..._
SceneLearningMode _enabled_

###### Figure 13 – Combined execution of Scene commands by the Controller and Actuator

 Figure 13 illustrates an alternative solution to handle scenes by the Controller and the Actuator in a combined way.  Scene Sensor SCS and Sunblind Actuators shall belong to separate SceneGroups to inhibit direct communication between the SCS and the SAB.

 NumberedSceneControl command from the SCS is received by the Controller and may be further processed and propagated to specific Sunblind Actuators. Transformation of the NumberedSceneControl command by the Controller includes a mapping of scene numbers and scene groups.  The Controller acts as a proxy SCS and generates corresponding NumberedSceneControl command using LTE-Mode InfoReport Service.

 NumberedSceneControl command is received and processed by the SABs belonging to that SceneGroup; See description of Figure 7.  Execution of the scene command by the SAB depends on local scene configuration parameters. Therefore multiple SAB in the same BlindsGroup may react differently. In this case actuator status information of the group-speaker will not represent the state of all SAB in the BlindsGroup.

|Scene Sensor (SCS)<br>Scene Group 7.1.14<br>NumberedSceneControl|LTE IR|
|---|---|
|**Scene Sensor (SCS)**<br> <br>**Scene Group 7.1.14**<br>NumberedSceneControl||
|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|<br>Management Data<br>**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|
|**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|**SCS Configuration Data**<br>SceneGroup<br>_7.1.14_<br>SceneTeachingEnable<br>_enabled_<br>SceneNumberConfig<br>_S1;S2; ...Sn_|

|„Shutter & Blinds Controller“<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Scene Group 7.1.14<br>NumberedSceneControl<br>Blinds Group 7.1.1<br>MoveUpDown MoveUpDownCmd<br>StopStepUpDown StopStepUpDownCmd<br>DedicatedStop DedicatedStopCmd<br>GotoAbsPosition(x;y) AbsPositionSetp(x;y)<br>... ...<br>InfoMoveUpDown|Col2|LTE IR<br>LTE W<br>LTE W<br>LTE W<br>LTE W<br>LTE W|
|---|---|---|
|InfoMoveUpDown<br>StatusSAB(x;y;attributes)|StatusSAB|StatusSAB|
||||
|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SceneGroup (input)<br>_7.1.14_<br>SceneGroup (output)<br>_7.1.15_<br>….<br>_….._|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SceneGroup (input)<br>_7.1.14_<br>SceneGroup (output)<br>_7.1.15_<br>….<br>_….._|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>SceneGroup (input)<br>_7.1.14_<br>SceneGroup (output)<br>_7.1.15_<br>….<br>_….._|

|Sunblind Actuator Basic (SAB)<br>Scene Group 7.1.15<br>NumberedSceneControl<br>Blinds Group 7.1.1<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>...<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop StatusSAB(x;y;attributes)<br>GotoAbsPosition(x;y)<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|Col2|LTE IR<br>LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_7.1.1_<br>|_7.1.1_<br>|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_ControllerConnection_<br>_7.1.15_|_ControllerConnection_<br>_7.1.15_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_true_|_true_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_true_|_true_|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._|_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_1;1;0; ..._|_1;1;0; ..._|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>SceneGroup<br>_7.1.15_<br>AbsPositionScene[n]<br>_10%,90%,valid,valid_<br>_0%,50%,valid,valid_<br>_0%,0%,valid,valid_<br>_…._<br>SceneTaughtIn[n]<br>_1;1;0; ..._<br>SceneLearningMode<br>_enabled_<br>SceneNumberList[n]<br>_2,active,stor_en_<br>_7,active,stor_dis_<br>_0,inactive,stor_dis_<br>_…._|_enabled_|_enabled_|


-----

**LTE IR**
FrostAlarm

WindAlarm

MoveUpDown

StopStepUpDown

**LTE IR**

DedicatedStop

GotoAbsPosition(x;y)

**LTE IR** InfoMoveUpDown

**LTE IR** StatusSAB(x;y;attributes)


AbsPositionSetp(x;y) AbsPositionSetp(x;y)

MoveUpDownForced **LTE W** MoveUpDownForced

|Rain Sensor (RS)<br>OutsideSensorZone 4<br>RainAlarm|Col2|LTE IR|
|---|---|---|
|Management Data|Management Data|Management Data|
|**Frost  Sensor (FS)**<br>**RS Configuration Data**<br>OutsideSensorZone<br>_4_|**Frost  Sensor (FS)**<br>**RS Configuration Data**<br>OutsideSensorZone<br>_4_|**Frost  Sensor (FS)**<br>**RS Configuration Data**<br>OutsideSensorZone<br>_4_|
|<br>**OutsideSensorZone 4**<br>FrostAlarm<br>Management Data<br>**FS Configuration Data**<br>OutsideSensorZone<br>_4_|<br>**OutsideSensorZone 4**<br>FrostAlarm<br>Management Data<br>**FS Configuration Data**<br>OutsideSensorZone<br>_4_|**LTE IR**<br>**LTE IR**<br>**LTE IR**|
|<br>**OutsideSensorZone 4**<br>FrostAlarm<br>Management Data<br>**FS Configuration Data**<br>OutsideSensorZone<br>_4_|_4_|_4_|
|**Wind  Sensor (WS)**<br>**OutsideSensorZone 4**<br>WindAlarm<br>|**Wind  Sensor (WS)**<br>**OutsideSensorZone 4**<br>WindAlarm<br>|**Wind  Sensor (WS)**<br>**OutsideSensorZone 4**<br>WindAlarm<br>|
|Management Data<br>**WS Configuration Data**<br>OutsideSensorZone<br>_4_|Management Data<br>**WS Configuration Data**<br>OutsideSensorZone<br>_4_|Management Data<br>**WS Configuration Data**<br>OutsideSensorZone<br>_4_|

|„Shutter & Blinds Controller“<br>OutsideSensorZone 4<br>RainAlarm<br>FrostAlarm<br>WindAlarm<br>Blinds Group 7.1.1<br>MoveUpDown MoveUpDownCmd<br>StopStepUpDown StopStepUpDownCmd<br>DedicatedStop DedicatedStopCmd<br>GotoAbsPosition(x;y) AbsPositionSetp(x;y)<br>... MoveUpDownForced<br>InfoMoveUpDown InfoMoveUpDown|Col2|LTE W<br>LTE W<br>LTE W<br>LTE W<br>LTE W|
|---|---|---|
|<br>StatusSAB(x;y;attributes)|StatusSAB|StatusSAB|
||||
|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>….<br>_….._<br>OutsideSensorZone<br>_4_|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>….<br>_….._<br>OutsideSensorZone<br>_4_|Management Data<br>**Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>….<br>_….._<br>OutsideSensorZone<br>_4_|

|Sunblind Actuator Basic (SAB)<br>OutsideSensorZone --<br>RainAlarm<br>FrostAlarm<br>WindAlarm<br>Blinds Group 7.1.1<br>MoveUpDownCmd<br>StopStepUpDownCmd<br>DedicatedStopCmd<br>AbsPositionSetp(x;y)<br>MoveUpDownForced<br>MoveUpDown InfoMoveUpDown<br>StopStepUpDown<br>DedicatedStop StatusSAB(x;y;attributes)<br>GotoAbsPosition(x;y)<br>SetAbsPosBlindsPercentage<br>SetAbsPosSlatsPercentage|LTE IR<br>LTE IR|
|---|---|
|Management Data|Management Data|
|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>OutsideSensorZone<br>_--_|**SAB Configuration Data**<br>BlindsGroup<br>_7.1.1_<br>EnableInfoMoveUpDown<br>_true_<br>ActuatorMode<br>_ControllerConnection_<br>EnableStatusSAB<br>_true_<br>OutsideSensorZone<br>_--_|


###### Figure 14 – Connection of weather sensors 

 Weather sensors may be connected to the Controller to indicate that the sunblind should be moved to a secure position in case of wind / frost / rain alarm and to block it for any further manual control. Weather alarm signals are provided by the corresponding sensor Functional Block using LTE-Mode InfoReport mechanisms in a dedicated OutsideSensorZone. 

 The Controller determines the resulting control command (e.g. MoveUpDownForced) to move the sunblind to a secure position. The behaviour of the Controller in case of a weather alarm is manufacturer specific.

 Weather alarm inputs on the SAB shall be disabled via OutsideSensorZone to be configured with the value ‘OutOfService’


-----

###### 1.2.3.2 SAB input signals SAB provides various inputs to control the position of the sunblind and the angle of the slats by the connected Controller. The application program of the actuator prioritizes the different inputs to determine the resulting actuator setpoint. 

 • MoveUpDownCmd: mandatory, low priority LTE-Mode W input to trigger up or down movement of the sunblind

 ⇒ same behaviour as MoveUpDown LTE-Mode IR command from SSSB.

 • StopStepUpDownCmd: mandatory, low priority LTE-Mode W input. Depending on the received command this control signal triggers:

 - either a stop command if the sunblind is moving

 - or a gradual up/down movement of its slats if the sunblind is not moving

 ⇒ same behaviour as StopStepUpDown LTE-Mode IR command from SSSB

 • DedicatedStopCmd: optional, low priority LTE-Mode W to stop movement of the sunblind. This command does not trigger a step to change the position of the slats.

 ⇒ same behaviour as DedicatedStop LTE-Mode IR command from SSSB

 • AbsPositionSetp: optional, low priority LTE-Mode W input to set the absolute target position of the sunblind and the slats specified by the combined command fields HeightPosition ( %) and SlatsPosition ( %).Validity of HeightPosition and SlatsPosition fields is indicated by two dedicated attributes.

 ⇒ same behaviour as GotoAbsPosition LTE-Mode IR input from SSSB

 • AbsHeightPositionSetp: optional, low priority LTE-Mode W input to control the HeightPosition ( %) of the sunblind only

 ⇒ same behaviour as SetAbsPosBlindsPercentage LTE-Mode IR input from SSSB

 - AbsSlatsPositionSetp: optional, low priority LTE-Mode W input to control the SlatsPosition ( %) only

 ⇒ same behaviour as SetAbsPosSlatsPercentage LTE-Mode IR input from SSSB

 • LockDevice: same functionality as described in clause 1.2.2.2

 • MoveUpDownForced: same functionality as described in clause 1.2.2.2

 • NumberedSceneControl: optional, low priority LTE-Mode IR input to receive numbered scene commands from the Controller emulating a scene sensor SCS

 ⇒ same functionality as described in clause 1.2.2.2

 ⇒ execution of numbered scene commands is not recommended if the SAB is connected to a Controller

 If the SAB is connected to a Controller, the following SAB LTE-Mode IR inputs are generally disabled via parameter ActuatorMode:
 - MoveUpDown - StopStepUpDown - DedicatedStop - GotoAbsPosition - SetAbsPosBlindsPercentage - SetAbsPosSlatsPercentage - ControlModeUser


-----

###### It is highly recommended to connect weather alarm sensors to the Controller only and to disable the corresponding inputs WindAlarm, RainAlarm, FrostAlarm on the SAB by setting the parameter OutsideSensorZone to the value ‘OutOfService’

 1.2.3.3 Input priority handling Groups of inputs with the same priority shall be processed independently from each other, i.e. the last message notification to an input shall be executed. The actuator drive model calculates the resulting TargetPosition of the sunblind which may be represented and accessible via an optional local Property.

_notify_
_update_

**Property MoveUpDownCmd**

_notify_
_update_ Drive model

**Property StopStepUpDownCmd** calculate TargetPosition

_notify_ calculate CurrentPosition
_update_

**Property DedicatedStopCmd** _notify_ _update_ **TargetPosition**

_update_                         - HeightPosition + Validity

**Property AbsPosSetp(x;y)**

                                    - SlatsPosition  + Validity

_notify_
_update_

**Property AbsHeightPositionSetp** **CurrentPosition** _notify_

_notify_                                  - HeightPosition + Validity **Property InfoMoveUpDown**
_update_

**Property AbsAnglePositionSetp**  - SlatsPosition  + Validity _notify_ **Property StatusSAB**

                                    - Additional Attributes

**Property LockDevice**

###### Figure 15 – Example of input priority handling 

 High priority input MoveUpDownForced having the value ‘high priority forced move up’ or ‘high priority forced move down’ shall overrule the following low priority LTE-Mode W inputs:
 - MoveUpDownCmd,  - StopStepUpDownCmd - DedicatedStopCmd - AbsPositionSetp - AbsHeightPositionSetp - AbsSlatsPositionSetp

 Priority of inputs LockDevice vs. input MoveUpDownForced: the behaviour is manufacturer specific.

 1.2.3.4 SAB Output signals Same functionality as specified in 1.2.2.4

|Col1|notify|
|---|---|


-----

EnableStatusSAB
MoveDownTime + MoveUpTime

AdditionalMoveTime
ReversionPauseTime

SlatStepTime
MaximumSlatMoveTime + NumberOfSlatSteps

PowerReturnMode + PowerReturnValue

BusFailureMode + BusFailureValue

BusReturnMode + BusReturnValue

PowerFailureMode
BehaviourAtLocking + LockSetvalue
BehaviourAtUnlocking + UnlockSetvalue

SceneLearningModeEnable

SceneNumberList[n]

SceneTaughtIn[n]
AbsPositionScene[n]

EnableBlindsMode
ReactionWindAlarm

ReactionRainAlarm
ReactionFrostAlarm

TimeoutWindAlarm

TimeoutRainAlarm
TimeoutFrostAlarm

mandatory optional IR: LTE-Mode InfoReport W: LTE-Mode Write

###### Figure 16 – Functional Block Diagram for FB Shutters and blinds sunblind Sensor Basic

|1.3 Functional Block diagram|Col2|
|---|---|
|**FB Sunblind Actuator Basic(SAB) **<br>**800**|**FB Sunblind Actuator Basic(SAB) **<br>**800**|
|**Inputs**<br>**Outputs**<br>Binding Grp.: BlindsGroup (Geographical)<br>IR:SSSB.MoveUpDown<br>IR: InfoMoveUpDown<br>IR:SSSB.StopStepUpDown<br>IR:StatusSAB<br>IR:SSSB.DedicatedStop <br>IR:ControlModeEff<br>IR:SSSB.SetAbsPosBlindsPercentage <br>IR:SSSB.SetAbsPosSlatsPercentage <br>IR:SSSB.GotoAbsPosition <br>IR:SSSB.ControlModeUser <br>W: MoveUpDownCmd <br>W:StopStepUpDownCmd <br>W: DedicatedStopCmd <br>W: LockDevice <br>W: MoveUpDownForced <br>W: AbsHeightPositionSetp <br>W: AbsSlatsPositionSetp <br>W: AbsPositionSetp <br>Binding Grp.:SceneGroup (Geographical)<br>IR:SCS.NumberedSceneControl <br>Binding Grp.: OutsideSensorZone<br>IR: WS.WindAlarm<br>IR: RS.RainAlarm<br>IR: FS.FrostAlarm|**Inputs**<br>**Outputs**<br>Binding Grp.: BlindsGroup (Geographical)<br>IR:SSSB.MoveUpDown<br>IR: InfoMoveUpDown<br>IR:SSSB.StopStepUpDown<br>IR:StatusSAB<br>IR:SSSB.DedicatedStop <br>IR:ControlModeEff<br>IR:SSSB.SetAbsPosBlindsPercentage <br>IR:SSSB.SetAbsPosSlatsPercentage <br>IR:SSSB.GotoAbsPosition <br>IR:SSSB.ControlModeUser <br>W: MoveUpDownCmd <br>W:StopStepUpDownCmd <br>W: DedicatedStopCmd <br>W: LockDevice <br>W: MoveUpDownForced <br>W: AbsHeightPositionSetp <br>W: AbsSlatsPositionSetp <br>W: AbsPositionSetp <br>Binding Grp.:SceneGroup (Geographical)<br>IR:SCS.NumberedSceneControl <br>Binding Grp.: OutsideSensorZone<br>IR: WS.WindAlarm<br>IR: RS.RainAlarm<br>IR: FS.FrostAlarm|
|IR: WS.WindAlarm|IR: WS.WindAlarm|
|IR: RS.RainAlarm|IR: RS.RainAlarm|
|IR: FS.FrostAlarm|IR: FS.FrostAlarm|
|**additional I/Os**<br>-|**Parameters**<br>BlindsGroup (Geographical)<br>SceneGroup<br>OutsideSensorZone<br>ActuatorMode<br>EnableInfoMoveUpDown<br>EnableStatusSAB<br>MoveDownTime  +  MoveUpTime<br>AdditionalMoveTime<br>ReversionPauseTime<br>SlatStepTime<br>MaximumSlatMoveTime  +  NumberOfSlatSteps<br>PowerReturnMode  +  PowerReturnValue<br>BusFailureMode  +  BusFailureValue<br>BusReturnMode  +  BusReturnValue<br>PowerFailureMode<br>BehaviourAtLocking  +  LockSetvalue<br>BehaviourAtUnlocking  +  UnlockSetvalue<br>SceneLearningModeEnable<br>SceneNumberList[n]<br>SceneTaughtIn[n]<br>AbsPositionScene[n]<br>EnableBlindsMode<br>ReactionWindAlarm<br>ReactionRainAlarm<br>ReactionFrostAlarm<br>TimeoutWindAlarm<br>TimeoutRainAlarm<br>TimeoutFrostAlarm|


-----

NOTE 6 The LTE-Mode Write Service addresses the destination FB of the receiver (i.e. SAB for the MoveUpDownCmd input)
whereas LTE-Mode InfoReport Service contains the source FB of the sender (i.e. SCS for the NumberedSceneControl input).
Therefore all LTE-Mode W inputs are directly addressing local properties of the SAB. For further details: see LTE-Mode
Specification in [04].

##### 1.4 Datapoints

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Inputs**||||
|SSSB.MoveUpDown|Request from a Sunblind Sensor SSSB to<br>move the blinds up (=0) or down(=1)|DPT_UpDown<br>(1.008)|SSSB<br>PID61|
|SSSB.StopStepUpDown|Request from a Sunblind Sensor SSSB to<br>stop movement of the sunblind or to<br>performa step Up/Down|DPT_Step (1.007)|SSSB<br>PID 62|
|SSSB.DedicatedStop|Request from a Sunblind Sensor SSSB to<br>stop movement of the shutter|DPT_Trigger (1.017)|SSSB<br>PID63|
|SSSB.SetAbsPosBlinds<br>Percentage|Request from a Sunblind Sensor SSSB to<br>set the absolute position of the blinds in<br>percentage.|DPT_Scaling (5.001)|SSSB<br>PID 65|
|SSSB.SetAbsPos<br>SlatsPercentage|Request from a Sunblind Sensor SSSB to<br>set the absolute position of the slats in<br>percentage.|DPT_Scaling (5.001)|SSSB<br>PID 66|
|SSSB.GotoAbsPosition|Request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the<br>absolute position specified by the<br>combined command fields HeightPosition<br>( %) and SlatsPosition ( %)<br>Validity of the individual command fields is<br>indicated by two additional attributes|DPT_CombinedPositi<br>on (240.800)|SSSB<br>PID 67|
|SSSB.ControlModeUser|Request from a Sunblind Sensor SSSB to<br>select automatic or manual control of the<br>sunblind|DPT_BlindsControlM<br>ode (20.804)|SSSB<br>PID 64|
|SCS.NumberedSceneCo<br>ntrol|Trigger form a Scene Sensor or a<br>Controller (sender FB SCS) to recall or<br>learn the output state related to the<br>encoded scene number|DPT_SceneControl<br>(18.001)|SCS<br>PID 51|
|WS.WindAlarm|Indication from a Wind Sensor to move the<br>sunblind to a secure position in case of<br>strong wind and to block it for any further<br>control. The secure position can be<br>controlled by an additional parameter|DPT_Alarm (1.005)|WS PID<br>51|
|FS.FrostAlarm|Indication from a Frost Sensor to move the<br>sunblind to a secure position in case of<br>frost alarm and to block it for any further<br>control. The secure position can be<br>controlled by an additional parameter|DPT_Alarm (1.005)|FS PID<br>51|
|RS.RainAlarm|Indication from a Rain Sensor to move the<br>sunblind to a secure position in case of rain<br>alarm and to block it for any further control.<br>The secure position can be controlled by<br>an additional parameter|DPT_Alarm (1.005)|RS PID<br>51|
|MoveUpDownCmd|Input to be written by a Controller to trigger<br>up (=0) or down (=1) movement of the<br>sunblind|DPT_UpDown<br>(1.008)|PID 61|
|StopStepUpDownCmd|Input to be written by a Controller to stop<br>movement of the sunblind or to perform a<br>step up/down|DPT_Step (1.007)|PID 62|


-----

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Inputs**||||
|DedicatedStopCmd|Input to be written by a Controller to stop<br>movement of the shutter|DPT_Trigger (1.017)|PID 63|
|MoveUpDownForced|Input to be written by a Controller or by a<br>BMS to move the sunblind to a forced up or<br>down position and to block it for any further<br>control|DPT_Direction1_Cont<br>rol<br>(2.008)|PID 65|
|AbsHeightPositionSetp|Input to be written by a Controller to control<br>the HeightPosition ( %) of the sunblind.|DPT_Scaling (5.001)|PID 66|
|AbsSlatsPositionSetp|Input to be written by a Controller to control<br>the angle position ( %) of the slats|DPT_Scaling (5.001)|PID 67|
|AbsPositionSetp|Input to be written by a Controller to start<br>moving the blinds towards the absolute<br>position specified by the combined<br>command fields HeightPosition ( %) and<br>SlatsPosition ( %)<br>Validity of the individual command fields is<br>indicated by two additional attributes|DPT_CombinedPositi<br>on (240.800)|PID 68|
|LockDevice|Input to freeze the actual setpoint of the<br>actuator e.g. by a Controller or by a BMS.<br>The specific behaviour related to lock and<br>unlock states and transitions can be<br>controlled with additional parameters|DPT_Enable (1.003)|PID 69|

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Outputs**||||
|InfoMoveUpDown|Feedback information from the actuator to<br>indicate the last moving direction|DPT_UpDown (1.008)|PID 51|
|StatusSAB|Feedback information from the actuator to<br>indicate<br>- current HeightPosition<br>- current SlatsPosition<br>- various attributes|DPT_StatusSAB<br>(241.800)|PID 52|
|ControlModeEff|Feedback information from the actuator to<br>indicate if manual or automatic control is<br>currently active inthe BlindsGroup|DPT_BlindsControlMo<br>de (20.804)|PID 54|

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|BlindsGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)|PID<br>101-103|
|SceneGroup<br>(3 Properties)|LTE-Mode Geographical Zone<br>- Building zone like Floor, Apartment<br>- Room within the Building zone<br>- Subzone within the Room|- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z<br>(202.002)<br>- DPT_UcountValue8_Z|PID<br>104-106|


-----

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|||(202.002)||
|OutsideSensorZone|LTE-Mode Zone for Wind, Rain, Frost<br>Alarmsensors|- DPT_UcountValue8_Z<br>(202.002)|PID 107|
|ActuatorMode|Parameter to define whether the<br>Actuator is connected to a Sensor<br>(SSSB) or to a Controller<br>1: SensorConnection<br>2:ControllerConnection|DPT_ActuatorConnectType<br>(20.020)|PID 110|
|EnableInfoMoveUpDown|Parameter to enable or disable<br>transmission of actuator state<br>InfoMoveUpDown|DPT_Enable (1.003)|PID 111|
|EnableStatusSAB|Parameter to enable or disable<br>transmission of actuator state<br>StatusSAB|DPT_Enable (1.003)|PID 112|
|MoveDownTime|Time to move the sunblind from the<br>final upper to the final lower position.|DPT_TimePeriodSec<br>(7.005)|PID 113|
|MoveUpTime|Time to move the sunblind from the<br>final lower to the final upper position.|DPT_TimePeriodSec<br>(7.005)|PID 114|
|AdditionalMoveTime|Additional time to move the sunblind<br>from the upper/lower position to the<br>end- switch position|DPT_TimePeriodSec<br>(7.005)|PID 115|
|ReversionPauseTime|Stop Time before changing the<br>moving direction|DPT_TimePeriodMsec<br>(7.002)|PID 116|
|SlatStepTime|Time to move the slat for one step.|DPT_TimePeriodMsec<br>(7.002)|PID 117|
|NumberOfSlatSteps|Number of steps to move the slats<br>from the final upper 0 % to the final<br>lower 100 % position|DPT_Value_1_Ucount<br>(5.010)|PID 118|
|MaximumSlatMoveTime|Time to move the slats from the final<br>upper 0 % to the final lower 100 %<br>position|DPT_TimePeriodMsec<br>(7.002)|PID 119|
|PowerReturnMode|Parameter to define the behaviour of<br>the actuator after return of the supply<br>power or after a restart of the<br>application:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 3 = value according additional<br>parameter<br>⇒ PowerReturnValue<br>- 4 =stop|DPT_SABExceptBehaviour<br>(20.801)|PID 120|
|PowerReturnValue|Parameter in addition to parameter<br>PowerReturnMode = 3; to define the<br>HeightPosition ( %) and SlatsPosition<br>( %)after power return|DPT_CombinedPosition<br>(240.800)|PID 121|
|BusFailureMode|Parameter to define the behaviour of<br>the actuator in case of a bus failure:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 3 = value according additional<br>parameter<br>⇒ BusFailureValue<br>- 4 =stop|DPT_SABExceptBehaviour<br>(20.801)|PID 122|


-----

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|BusFailureValue|Parameter in addition to parameter<br>BusFailureMode = 3; to define the<br>behaviour incase of a bus failure|DPT_CombinedPosition<br>(240.800)|PID 123|
|BusReturnMode|Parameter to define the behaviour of<br>the actuator in case of a recovery of<br>the bus:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 3 = value according additional<br>parameter<br>⇒ BusReturnValue<br>- 4 =stop|DPT_SABExceptBehaviour<br>(20.801)|PID 124|
|BusReturnValue|Parameter in addition to parameter<br>BusReturnMode = 3; to define the<br>behaviour after a recovery of the bus.|DPT_CombinedPosition<br>(240.800)|PID 125|
|PowerFailureMode|Parameter to define the behaviour of<br>the actuator in case of the supply<br>power failure, to switch e.g. a bistable<br>relay before power down of the<br>device:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 4 =stop|DPT_SABExceptBehaviour<br>(20.801)|PID 126|
|BehaviourAtLocking|Parameter to define the behaviour of<br>the actuator in case of input<br>LockDevice changing from<br>false -> true:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 3 = value according to parameter<br>LockSetvalue<br>- 4 =stop|DPT_SABBehaviour_Lock_<br>Unlock (20.802)|PID 127|
|LockSetvalue|Parameter in addition to parameter<br>BehaviourAtLocking = 3; to define the<br>behaviour at the beginning of the lock<br>state|DPT_CombinedPosition<br>(240.800)|PID 128|
|BehaviourAtUnlocking|Parameter to define the behaviour of<br>the actuator in case of input<br>LockDevice changing from<br>true -> false:<br>- 0 = up<br>- 1 = down<br>- 2 = no change<br>- 3 = value according to parameter<br>UnlockSetvalue<br>- 5 = updated value<br>- 6 = value before locking|DPT_SABBehaviour_Lock_<br>Unlock (20.802)|PID 129|
|UnlockSetvalue|Parameter in addition to parameter<br>BehaviourAtUnlocking = 3; to define<br>the behaviour at the end of the lock<br>state|DPT_CombinedPosition<br>(240.800)|PID 130|
|SceneLearningModeEna|Enables or disables globally for all|DPT_Enable (1.003)|PID 131|


-----

|Datapoint|Description|Datapoint Type|SAB<br>PID|
|---|---|---|---|
|**Parameters**||||
|ble|scene numbers the learning of new<br>scenes, regardless of the value of<br>any field Storage Function of the<br>Scene Index in the Parameter<br>SceneNumbers.|||
|SceneNumberList[n]|List of Scene Numbers that are<br>supported by this FB SAB. This<br>parameter is implemented as an<br>array property with n (up to 64)<br>elements.<br>This list shall allow linking a Scene<br>Number to a Scene Index within the<br>FB.<br>Each array element defines for a<br>dedicated scene:<br>SceneNumber (0 to 63)<br>activation/inactivation<br>storage function enable/disable|DPT_SceneConfig<br>(238.001)|PID 132|
|SceneTaughtIn[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element indicates for<br>a dedicated scene, whether the<br>scene n has been taught inor not|DPT_BOOL|PID 133|
|AbsPositionScene[n]|This parameter is implemented as an<br>array property with n (up to 64)<br>elements. Each element defines the<br>height and slats-angle position and<br>validity attributes for a dedicated<br>scene|DPT_CombinedPosition<br>(240.800)|PID 134|
|EnableBlindsMode|Determines whether the actuator<br>functions as a blinds actuator (with<br>slats) or only as a shutter actuator<br>(no slats –> step command is<br>interpreted as stop)|DPT_Enable (1.003)|PID 135|
|ReactionWindAlarm|Defines the behaviour of the actuator<br>in case of a wind alarm whether to<br>move the sunblind to final upper or<br>final lower position or no reaction|DPT_Alarm_Reaction<br>(23.002)|PID 140|
|ReactionRainAlarm|Defines the behaviour of the actuator<br>in case of a rain alarm whether to<br>move the sunblind to final upper or<br>final lower position or no reaction|DPT_Alarm_Reaction<br>(23.002)|PID 141|
|ReactionFrostAlarm|Defines the behaviour of the actuator<br>in case of a frost alarm whether to<br>move the sunblind to final upper or<br>final lower position or no reaction|DPT_Alarm_Reaction<br>(23.002)|PID 142|
|TimeoutWindAlarm|Defines the timeout period for<br>receiving a message on input<br>WindAlarm.|DPT_TimePeriodMin<br>(7.006)|PID 143|
|TimeoutRainAlarm|Defines the timeout period for<br>receiving a message on input<br>RainAlarm.|DPT_TimePeriodMin<br>(7.006)|PID 144|
|TimeoutFrostAlarm|Defines the timeout period for<br>receiving a message on input<br>FrostAlarm.|DPT_TimePeriodMin<br>(7.006)|PID 145|


-----

###### Table 1 - support of LTE-Mode runtime process data

**ActuatorMode**

**SensorConnection** **ControllerConnection**

**Inputs** SSSB.MoveUpDown M NA

SSSB.StopStepUpDown M NA

SSSB.DedicatedStop O NA

SSSB.SetAbsPosBlindsPercentage O NA

SSSB.SetAbsPosSlatsPercentage O NA

SSSB.GotoAbsPosition O NA

_SSSB.ControlModeUser [ 2)]_ O NA

SCS.NumberedSceneControl O O

WS.WindAlarm O O

RS.RainAlarm O O

FS.FrostAlarm O O

MoveUpDownCmd NA M

StopStepUpDownCmd NA M

DedicatedStopCmd NA O

LockDevice O O

MoveUpDownForced O O

AbsHeightPositionSetp NA O

AbsSlatsPositionSetp NA O

AbsPositionSetp NA O

**Outputs** InfoMoveUpDown O O

StatusSAB M M

_ControlModeEff [2)]_ O O

2) Process signals ‘ControlModeUser’ and ‘ControlModeEff’ are usually intended for the runtime communication
between a SSSB and a Shutters & Blinds Controller, see specification of FB SSSB. However, from the
perspective of the SSSB the Controller behaves like a SAB actuator proxy to emulate traditional direct Sensor –
Actuator communication. Therefore input ‘ControlModeUser’ and output ‘ControlModeEff’ are listed in this
document as process signals of actuator proxy FB SAB. In case of sophisticated actuators with built in controller
functionality these signals may also be useful on the SAB for direct Sensor - Actuator communication. In case of
Sensor - Controller – Actuator communication, the SAB in the Actuator shall disable these process signals.

|Col1|Col2|ActuatorMode|Col4|
|---|---|---|---|
|||**SensorConnection **|**ControllerConnection **|
|**Inputs**|SSSB.MoveUpDown|M|NA|
||SSSB.StopStepUpDown|M|NA|
||SSSB.DedicatedStop|O|NA|
||SSSB.SetAbsPosBlindsPercentage|O|NA|
||SSSB.SetAbsPosSlatsPercentage|O|NA|
||SSSB.GotoAbsPosition|O|NA|
||_SSSB.ControlModeUser_ 2)|O|NA|
||SCS.NumberedSceneControl|O|O|
||WS.WindAlarm|O|O|
||RS.RainAlarm|O|O|
||FS.FrostAlarm|O|O|
||MoveUpDownCmd|NA|M|
||StopStepUpDownCmd|NA|M|
||DedicatedStopCmd|NA|O|
||LockDevice|O|O|
||MoveUpDownForced|O|O|
||AbsHeightPositionSetp|NA|O|
||AbsSlatsPositionSetp|NA|O|
||AbsPositionSetp|NA|O|
|**Outputs**|InfoMoveUpDown|O|O|
||StatusSAB|M|M|
||_ControlModeEff_2)|O|O|


-----

###### Table 2 - LTE-Mode specific Properties

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|BlindsGroup|M|
||SceneGroup|O|
||OutsideSensorZone|O|
||ActuatorMode|M|
||EnableInfoMoveUpDown|O|
||EnableStatusSAB|M|


-----

###### Table 3 - Standard Properties of Interface Object

|Col1|Col2|Support|
|---|---|---|
|**Parameter**|MoveDownTime|O|
||MoveUpTime|O|
||AdditionalMoveTime|O|
||ReversionPauseTime|O|
||SlatStepTime|O|
||NumberOfSlatSteps|O|
||MaximumSlatMoveTime|O|
||PowerReturnMode|O|
||PowerReturnValue|O|
||BusFailureMode|O|
||BusFailureValue|O|
||BusReturnMode|O|
||BusReturnValue|O|
||PowerFailureMode|O|
||BehaviourAtLocking|O|
||LockSetvalue|O|
||BehaviourAtUnlocking|O|
||UnlockSetvalue|O|
||SceneLearningModeEnable|O|
||SceneNumberList[n]|O|
||SceneTaughtIn[n]|O|
||AbsPositionScene[n]|O|
||EnableBlindsMode|O|
||ReactionWindAlarm|O|
||ReactionRainAlarm|O|
||ReactionFrostAlarm|O|
||TimeoutWindAlarm|O|
||TimeoutRainAlarm|O|
||TimeoutFrostAlarm|O|
|**Diagnostic**<br>**Data**|--||


-----

##### 1.5 Detailed specification of the Datapoints

###### 1.5.1 Output InfoMoveUpDown

**FB:** SAB **LTE-Mode Server Output Name:** InfoMoveUpDown Mandatory Optional
**Description:**
The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving
direction.
The message shall be sent when the sunblind starts moving and not when entering in the state stepping.
This information can be used solely for visualization purposes or for implementing the toggle functionality
in the SSSB or for other purposes.
**DPT:** Name DPT_UpDown DPT ID 1.008 Datatype format B1
Field Description Sup. Range Unit COV Default
b This field shall indicate the moving M {0, 1} - - direction up (0) or down (1)

**Communication:**

**Binding Group:**

Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 800 (SAB) Property ID: 51
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: -- min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**

- If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown
message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown
feedback messages from parallel actuators would be identical ⇒ last wins principle on the receivers.

- Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same
BlindsGroup can be nominated by SAB configuration via parameter EnableInfoMoveUpDown.

|FB: SAB|Col2|LTE-Mode Server Output Name: InfoMoveUpDown|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Optional|Col28|Col29|Col30|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|<br>The output InfoMoveUpDown provides feedback information from the actuator to indicate the last moving<br>direction.<br>The message shall be sent when the sunblind starts moving and not when entering in the state stepping.<br>This information can be used solely for visualization purposes or for implementing the toggle functionality<br>inthe SSSB or for other purposes.|
|**DPT:**|Name|Name|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPT ID|DPT ID|DPT ID|1.008|1.008|1.008|1.008|1.008|1.008|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|
|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|<br> <br> <br>Field<br>b|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|_<br> <br>Description<br>This field shall indicate the moving<br>direction up (0) or down(1)|<br>Sup.<br>M|<br>Sup.<br>M|<br>Sup.<br>M|<br>Sup.<br>M|<br> <br>Range<br>{0, 1}|<br> <br>Range<br>{0, 1}|<br> <br>Range<br>{0, 1}|<br> <br>Range<br>{0, 1}|<br>Unit<br>-|<br>Unit<br>-|<br>Unit<br>-|<br>COV<br>-|Default<br>-|Default<br>-|Default<br>-|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>51|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>-- min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||
|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|<br> <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|<br>- <br>If multiple actuators are in the same zone, each actuator may send its own InfoMoveUpDown<br>message. Since all actuators in the same zone are controlled together, subsequent InfoMoveUpDown<br>feedback messages from parallel actuators would be identical⇒ last wins principle on the receivers.<br>- <br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SABconfiguration via parameter EnableInfoMoveUpDown.|


-----

###### 1.5.2 Output StatusSAB

**FB:** SAB **LTE-Mode Server Output Name:** StatusSAB Mandatory [2)]  Optional
**Description:**
Output StatusSAB indicates provides feedback information from the actuator to indicate the current
HeightPosition, SlatsPosition and various status attributes.
StatusSAB shall be transmitted:

- when the drive has completed a motion (State MOVING -> STOPPED)

- if one of the Attributes changes its value in State STOPPED

StatusSAB may be transmitted

- when the sunblind starts moving (transition to State MOVING) with an allowed latency
(e.g. few hundreds of ms)

- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State
MOVING, however, at maximum once per minute.

StatusSAB must not be transmitted when entering the State STEPPING

This information can be useful for the application program of the Controller or it may be used solely for
visualization or for other purposes
**DPT:** Name DPT_StatusSAB DPT ID 241.800 Datatype format U8U8B16
Field Description Sup Range Unit CO Default

|FB: SAB|Col2|LTE-Mode Server Output Name: StatusSAB|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Mandatory|Col12|Col13|2) Optional|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|<br>Output StatusSAB indicates provides feedback information from the actuator to indicate the current<br>HeightPosition, SlatsPosition and various status attributes.<br>StatusSAB shall be transmitted:<br>- when the drive has completed a motion (State MOVING -> STOPPED)<br>- if one of the Attributes changes its value in State STOPPED<br>StatusSAB may be transmitted<br>- when the sunblind starts moving (transition to State MOVING) with an allowed latency<br>   (e.g. few hundreds of ms)<br>- It is additionally allowed to transmit intermediate updates of StatusSAB during a motion in State<br> MOVING, however, at maximum once per minute.<br>StatusSAB must not be transmittedwhen entering the State STEPPING<br>This information can be useful for the application program of the Controller or it may be used solely for<br>visualization or for other purposes|
|**DPT:**|Name|Name|DPTStatusSAB|DPTStatusSAB|DPTStatusSAB|DPT ID|241.800|241.800|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|U8U8B16|U8U8B16|U8U8B16|U8U8B16|U8U8B16|
|<br><br>Field|<br><br>Field|<br><br>Field|<br><br>Field|Description|Description|Description|Description|Sup<br>.|Range|Range|Unit|Unit|Unit|Unit|CO<br>V|Default|Default|Default|
|HeightPosition|HeightPosition|HeightPosition|HeightPosition|Current height position in%|Current height position in%|Current height position in%|Current height position in%|M|0 % to 100 %|0 % to 100 %|%|%|%|%|cs|cs|cs|cs|
|SlatsPosition|SlatsPosition|SlatsPosition|SlatsPosition|Current slats-angle position %|Current slats-angle position %|Current slats-angle position %|Current slats-angle position %|M|0 % to 100 %|0 % to 100 %|%|%|%|%|cs|cs|cs|cs|
|Attributes|Attributes|Attributes|Attributes|Bit #|||||||||||||||
|- UpperEndPos|- UpperEndPos|- UpperEndPos|- UpperEndPos|0|Upper endposition reached|Upper endposition reached|Upper endposition reached|O 3)|{0, 1}|{0, 1}|||||Y|0|0|0|
|- LowerEndPos|- LowerEndPos|- LowerEndPos|- LowerEndPos|1|Lower endposition reached|Lower endposition reached|Lower endposition reached|O 3)|{0, 1}|{0, 1}|||||Y|0|0|0|
|- LowerPredefPos|- LowerPredefPos|- LowerPredefPos|- LowerPredefPos|2|Lower predefined position<br>reached; typically height<br>100 %, slats-angle <100 %|Lower predefined position<br>reached; typically height<br>100 %, slats-angle <100 %|Lower predefined position<br>reached; typically height<br>100 %, slats-angle <100 %|O 3)|{0, 1}|{0, 1}|||||Y|0|0|0|
|- DriveState|- DriveState|- DriveState|- DriveState|3|<br>Indicates whether the target<br>position is reached (1) or the<br>drive is moving (0)|<br>Indicates whether the target<br>position is reached (1) or the<br>drive is moving (0)|<br>Indicates whether the target<br>position is reached (1) or the<br>drive is moving (0)|M|{0, 1}|{0, 1}|||||Y|1|1|1|
|- TargetHPosRestrict|- TargetHPosRestrict|- TargetHPosRestrict|- TargetHPosRestrict|4|Restriction of target height<br>position. Position cannot be<br>reached|Restriction of target height<br>position. Position cannot be<br>reached|Restriction of target height<br>position. Position cannot be<br>reached|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- TargetSPosRestrict|- TargetSPosRestrict|- TargetSPosRestrict|- TargetSPosRestrict|5|Restriction of target slats<br>position. Position cannot be<br>reached|Restriction of target slats<br>position. Position cannot be<br>reached|Restriction of target slats<br>position. Position cannot be<br>reached|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- WeatherAlarm|- WeatherAlarm|- WeatherAlarm|- WeatherAlarm|6|<br>At least one of the inputs<br>Wind-/Rain-/Frost-Alarm is<br>‘inalarm’|<br>At least one of the inputs<br>Wind-/Rain-/Frost-Alarm is<br>‘inalarm’|<br>At least one of the inputs<br>Wind-/Rain-/Frost-Alarm is<br>‘inalarm’|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- Forced|- Forced|- Forced|- Forced|7|up/down position is forced<br>by MoveUpDownForced<br>input|up/down position is forced<br>by MoveUpDownForced<br>input|up/down position is forced<br>by MoveUpDownForced<br>input|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- Locked|- Locked|- Locked|- Locked|8|Movement is locked by<br>DeviceLocked input|Movement is locked by<br>DeviceLocked input|Movement is locked by<br>DeviceLocked input|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- LocalOverride|- LocalOverride|- LocalOverride|- LocalOverride|9|<br>indicates if the actuator<br>setvalue is locally<br>overridden, e.g. via a local<br>user interface|<br>indicates if the actuator<br>setvalue is locally<br>overridden, e.g. via a local<br>user interface|<br>indicates if the actuator<br>setvalue is locally<br>overridden, e.g. via a local<br>user interface|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- Failure|- Failure|- Failure|- Failure|10|General actuator failure|General actuator failure|General actuator failure|O|{0, 1}|{0, 1}|||||Y|0|0|0|
|- reserved|- reserved|- reserved|- reserved|11<br>12<br>13||||NA|0|0|||||--|0|0|0|
|- ValidHeightPos|- ValidHeightPos|- ValidHeightPos|- ValidHeightPos|14|Validity of field<br>HeightPosition|Validity of field<br>HeightPosition|Validity of field<br>HeightPosition|M|{0, 1}|{0, 1}||||||cs|cs|cs|
|- ValidSlatsPos|- ValidSlatsPos|- ValidSlatsPos|- ValidSlatsPos|15|<br>Validity of field SlatsPosition|<br>Validity of field SlatsPosition|<br>Validity of field SlatsPosition|M|{0, 1}|{0, 1}||||||cs|cs|cs|


-----

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) in State MOVING StatusSAB may be updated at maximum once per minute
2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled
via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via
Property Read service.
Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same
BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of
StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual
actuators anymore
3) StatusSAB does not contain information whether or not the actuator has the ability to detect such
positions. As long as the position attributes are 0, the client of this information does not know if the
position is not reached or if the information is not supported by the SAB.
The client of StatusSAB may test and learn autonomously during commissioning if the position attributes
are supported by moving the blinds to the upper end lower end positions. The corresponding position
flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.
An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB
supports the position flags.

|Communication:|Col2|Col3|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific||||||||||||||||||||||||
|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|<br> <br>IO Type(ID): <br>800 (SAB) <br>Property ID:<br>52 <br>|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|MinRepTime:<br>10s1) <br>sec <br>Heartbeat:<br>15 <br>min|
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|||||||
|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|<br>1) in State MOVING StatusSAB may be updated at maximum once per minute<br>2) Spontaneous transmission of StatusSAB in the LTE-Mode runtime system may be enabled or disabled<br>via configuration parameter EnableStatusSAB. However the value of StatusSAB is always accessible via<br>Property Read service.<br>Group speaker: in order to reduce network traffic, one group speaker out of all SAB in the same<br>BlindsGroup can be nominated by SAB configuration via parameter EnableStatusSAB. If transmission of<br>StatusSAB is disabled, this signal can’t be used for life-check and supervisory functions for individual<br>actuators anymore<br>3)StatusSAB does not contain information whether or not the actuator has the ability to detect such<br>positions. As long as the position attributes are 0, the client of this information does not know if the<br>position is not reached or if the information is not supported by the SAB.<br>The client of StatusSAB may test and learn autonomously during commissioning if the position attributes<br>are supported by moving the blinds to the upper end lower end positions. The corresponding position<br>flags will temporarily change to 1 during that test if the position can be detected, e.g. via end switches.<br>An alternative solution would be that the client of StatusSAB is informed via configuration if the SAB<br>supports the position flags.|


-----

###### 1.5.3 Output ControlModeEff

**FB:** SAB **LTE-Mode Server Output Name:** ControlModeEff Mandatory Optional 1)
**Description:**
Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.
This information can be used solely for visualization purposes, or to synchronize ControlModeUser values
of multiple SSSB in the same zone, or for other purposes
**DPT:** Name DPT_BlindsControlMode DPT ID 20.804 Datatype format N8
Field Description Sup. Range Unit COV Default
ControlMode This field shall indicate whether M 0, 1 *) - Y cs
automatic control (0) or manual
control (1) is currently active

values 2 to 255 are reserved for
future extensions

**Communication:**

**Binding Group:**

Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 800 (SAB) Property ID: 54
**LTE-Mode-Services** COV MinRepTime: -- sec Heartbeat: 15 min
**(event):** Output per default communicating Binding Group Wildcard allowed
InfoReport Tx Prio: High Normal Low
(LTE-Mode ReadResponse polling of

Transm after Powerup: : Stored Value Act Value Default Value

the output shall always
be supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
-**Special Features:**
1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see
comments in clause 1.2.2.4 and 1.2.3.4
This output is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Server Output Name: ControlModeEff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory|Col25|Col26|Col27|Optional|Col29|Col30|Col31|1)|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|<br>Output ControlModeEff indicates if manual or automatic control is currently active in the BlindsGroup.<br>This information can be used solely for visualization purposes, or to synchronize ControlModeUser values<br>of multiple SSSB inthe same zone, or for other purposes|
|**DPT:**|Name|Name|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPTBlindsControlMode|DPT ID|DPT ID|DPT ID|20.804|20.804|20.804|20.804|20.804|20.804|20.804|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|N8|N8|N8|N8|N8|N8|
|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|<br><br>Field<br>ControlMode|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|_<br>Description<br>This field shall indicate whether<br>automatic control (0) or manual<br>control (1) is currently active<br>values 2 to 255 are reserved for<br>future extensions|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Sup.<br>M|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Range<br>0, 1 *)|Unit<br>-|Unit<br>-|Unit<br>-|COV<br>Y|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|Default<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|<br> <br>IO Type(ID):<br>800 (SAB)<br>Property ID:<br>54|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|COV||MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|MinRepTime:<br>-- <br>sec<br>Heartbeat:<br>15<br>min|
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High|Tx Prio:<br>High||Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal|Normal||Low|Low|Low||||||
|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br>**LTE-Mode-Services**<br>**(event):** <br>InfoReport<br>(LTE-Mode Read-<br>Response polling of<br>the output shall always<br>be supported)|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup: : Stored Value<br> Act Value<br> Default Value|
|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|<br>**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>1) Usually this output may only implemented in a Controller which emulates a SAB actuator proxy, see<br>comments in clause 1.2.2.4 and 1.2.3.4<br>This output is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|


-----

###### 1.5.4 Input MoveUpDown

**FB:** SAB **LTE-Mode Client Input Name:** MoveUpDown Mandatory [1) ] Optional
**Description:**
The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the
blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input
MoveUpDown shall comply with the actuator state machine description as specified in [03].
**DPT:** Name DPT_UpDown DPT ID 1.008 Datatype format B1
Field Description Sup. Unit Default
b This field shall indicate whether the sunblinds M -- none
actuator will move up (0) or down (1)

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 801 (SSSB) Property ID: 61
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in clause
1.2.2.3
1) This input is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Client Input Name: MoveUpDown|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory|Col19|Col20|Col21|1) Optional|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input MoveUpDown indicates the request from a Sunblind Sensor SSSB to trigger movement of the<br>blinds up (=0) or down (=1). The behaviour of the SAB on the reception of data on the input<br>MoveUpDownshallcomply with the actuator state machine description as specified in[03].|
|**DPT:**|Name|Name|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPTUpDown|DPT ID|DPT ID|DPT ID|1.008|1.008|1.008|1.008|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Description<br>This field shall indicate whether the sunblinds<br>actuator will move up (0) or down(1)|Sup.<br>M|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>61|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read– Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|


-----

###### 1.5.5 Input StopStepUpDown

**FB:** SAB **LTE-Mode Client Input Name:** StopStepUpDown Mandatory [1) ] Optional
**Description:**
The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the
sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input
StopStepUpDown shall comply with the actuator state machine description as specified in [03].
**DPT:** Name DPT_Step DPT ID 1.007 Datatype format B1
Field Description Sup. Unit Default
b Indicates a request to perform a gradual M -- none
movement
0: step up or stop
1: step down or stop

**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 801 (SSSB) Property ID: 62
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in clause
1.2.2.3
1) This input is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Client Input Name: StopStepUpDown|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory|Col19|Col20|Col21|1) Optional|Col23|Col24|Col25|Col26|Col27|Col28|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|<br>The input StopStepUpDown indicates the request from a Sunblind Sensor SSSB to stop movement of the<br>sunblind or to perform a step Up/Down. The behaviour of the SAB on the reception of data on the input<br>StopStepUpDownshallcomply with the actuator state machine description as specified in[03].|
|**DPT:**|Name|Name|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPTStep|DPT ID|DPT ID|DPT ID|1.007|1.007|1.007|1.007|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Description<br>Indicates a request to perform a gradual<br>movement<br>0: step up  or stop<br>1:step downor stop|Sup.<br>M|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific|||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>62|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|


-----

###### 1.5.6 Input DedicatedStop

**FB:** SAB **LTE-Mode Client Input Name:** DedicatedStop Mandatory Optional [1)]
**Description:**
The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement
of the shutter / sunblind.
DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.
It may be used for blinds applications for realization of a dedicated stop (e.g. central function).
The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the
actuator state machine description as specified in [03].
**DPT:** Name DPT_Trigger DPT ID 1.017 Datatype format B1
Field Description Sup. Unit Default
b 0, 1: Requests to stop movement M -- none
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 801 (SSSB) Property ID: 63
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in clause
1.2.2.3
1) This input is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Client Input Name: DedicatedStop|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory|Col19|Col20|Col21|Optional|Col23|Col24|Col25|1)|Col27|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|<br>The input DedicatedStop indicates the request (trigger) from a Sunblind Sensor SSSB to stop movement<br>of the shutter / sunblind.<br>DedicatedStop is primarily used instead of StopStepUpDown to stop movement of shutters.<br>It may be used for blinds applications for realization of a dedicated stop (e.g. central function).<br>The behaviour of the SAB on the reception of data on the input DedicatedStop shall comply with the<br>actuator state machine description as specified in [03].|
|**DPT:**|Name|Name|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPTTrigger|DPT ID|DPT ID|DPT ID|1.017|1.017|1.017|1.017|Datatype format|Datatype format|Datatype format|Datatype format|B1|B1|B1|B1|B1|B1|B1|
|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|<br>_<br>Field<br>b|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Description<br>0, 1: Requests to stop movement|Sup.<br>M|Sup.<br>M|Unit<br>--|Unit<br>--|Default<br>none|Default<br>none|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>63|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled ifthe SAB is controlled by a Controller (⇒ see parameter ActuatorMode)|


-----

###### 1.5.7 Input SetAbsPosBlindsPercentage

**FB:** SAB **LTE-Mode Client Input Name:** SetAbsPosBlindsPerce Mandatory Optional 1)
ntage

**Description:**
An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to
start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully
closed). See Figure 5.
The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply
with the actuator state machine description as specified in [03].
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Unit Default
Unsigned value Target height position of the sunblind in percentage M % none
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 801 (SSSB) Property ID: 65
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in clause
1.2.2.3
1) This input is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Client Input Name: SetAbsPosBlindsPerce<br>ntage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory Optional 1)|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosBlindsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the blinds towards the target height position ( %) between 0 % (fully open) and 100 % (fully<br>closed). See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosBlindsPercentage shall comply<br>with the actuator state machine description as specified in[03].|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|U8|
|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Description<br>Target height position of the sunblind inpercentage|Sup.<br>M|Unit<br> %|Default<br>none|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical||||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned||||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable||||||||||||
|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br>**DP Address:**|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|<br> <br>IO Type(ID): <br>801 (SSSB) <br>Property ID:<br>65|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|InfoReport Snifferon Binding Group: <br>--|
|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|<br>**LTE-Mode-Service**<br>**(event):** <br>InfoReport|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|Timeout:<br>--<br>Min|
|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|<br>**LTE-Mode-Service**<br>**(polling):** <br>Read – Response|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|Read Wildcard / Resp Sniffer on Binding Group:<br>--|
|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value|**Value after Powerup: ** <br>Default Value||Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value|Stored Value||||
|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|**Exception Handling: **|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown|||
|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|<br>   <br>--|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|<br>This low priority input on the actuator can be overruled by other inputs. See priority handling in clause<br>1.2.2.3<br>1) This input is disabled if the SAB is controlled by a Controller(⇒ seeparameter ActuatorMode)|


-----

###### 1.5.8 Input SetAbsPosSlatsPercentage

**FB:** SAB **LTE-Mode Client Input Name:** SetAbsPosSlats- Mandatory Optional 1)
Percentage

**Description:**
An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to
start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.
See Figure 5.
The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply
with the actuator state machine description as specified in [03].
**DPT:** Name DPT_Scaling DPT ID 5.001 Datatype format U8
Field Description Sup. Unit Default
Unsigned value Target angle position of the slats in percentage M % none
**Communication:**

**Binding Group:**
Class Type Default
Geographical BuildingZone.Room.Subzone cs (see parameter BlindsGroup)
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 801 (SSSB) Property ID: 66
**LTE-Mode-Service** InfoReport Sniffer on Binding Group: -**(event):**

Timeout: -- Min

InfoReport

**LTE-Mode-Service**
**(polling):** Read Wildcard / Resp Sniffer on Binding Group: -Read – Response

**Value after Powerup:** Default Value Stored Value
**Exception Handling:** Save at Powerdown
-**Special Features:**
This low priority input on the actuator can be overruled by other inputs. See priority handling in clause
1.2.2.3
1) This input is disabled if the SAB is controlled by a Controller (⇒ see parameter ActuatorMode)

|FB: SAB|Col2|LTE-Mode Client Input Name: SetAbsPosSlats-<br>Percentage|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Mandatory Optional 1)|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|<br>An update of input SetAbsPosSlatsPercentage indicates the request from a Sunblind Sensor SSSB to<br>start moving the slats towards the target slats-angle position ( %) between 0 % and 100 %.<br>See Figure 5.<br>The behaviour of the SAB on the reception of data on the input SetAbsPosSlatsPercentage shall comply<br>with the actuator state machine description as specified in[03].|
|**DPT:**|Name|Name|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPTScaling|DPT ID|DPT ID|DPT ID|5.001|5.001|5.001|5.001|Datatype format|Datatype format|Datatype format|U8|U8|U8|U8|
|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|<br>_<br>Field<br>Unsigned value|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Description<br>Target angle position of the slats inpercentage|Sup.<br>M|Unit<br> %|Default<br>none|Default<br>none|Default<br>none|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default|Default|Default|Default|Default|Default|Default|Default|
|Geographical|Geographical|Geographical|Geographical|||BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|BuildingZone.Room.Subzone|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|cs (see parameter BlindsGroup)|
|Application Specific|Application Specific|Application Specific|Application Specific||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned|||Broadcast||Configurable|Configurable|Configurable|Configurable|Configurable|||||||||||
