# Application Descriptions

## Metering

 Metering M-Bus Data Collector
 Functional Blocks

###### Summary

 This document specifies the mapping of M-Bus Metering information to KNX Metering M-Bus Data Collector Functional Blocks.

 Version 01.04.08 is a KNX Approved Standard.


-----

#### Document updates

**Version** **Date** **Modifications**

0.1 29.08.2005 Document created
0.2 13.09.2005 Online update during meeting
0.3 20.10.2005 Introduction for Data Collector added
0.4 25.10.2005 Online update during meeting
0.5 12.12.2005 Integration of Metering Datapoint Type
FB Water Meter added
0.6 03.01.2006 Updated online during telephone conference on 19.12.2005
Remark concerning MSB/LSB data encoding added
0.7 27.01.2006 Online update during meeting,
Introduction updated.
General requirements for the Data Collector added
0.8 18.04.2006 Detail specification of datapoints for HEATM, HCA and WATERM added
28.04.2006 Handling of History data

0.9 03.05.2006 Online update during meeting
0.10 22.6.2006 Chapter 1.1 updated: statement about commissioning
Chapter 1.2 updated: main applications; metering data access
Chapter 2 updated; notes concerning meter replacement added
new Chapter 3: requirement for metering data clients
Chapter 4.3 updated: statement concerning void data
Chapter 4.8: pseudo code and array table example updated
Mandatory Support of ‘OutOfService’ Status attribute in all metering
Properties
History array Properties: specification updated according to chapter 4.8
All property specification updated. Description of M-Bus “address” and
identifier Properties clarified
New Properties MeterReplacement and MeterReplacementCounter
added
S-Mode interface updated for M_HEATM
0.11 28.06.2006 Online update of introduction chapters and M_HEATM during meeting
0.12 05.07.2006 Handling of void data in chapter 2 added.
Update of M_HCA and M_WATERM according to M_HEATM
Additional S-Mode objects for M_HCA and M_WATERM included
LTE zoning parameters included
0.13 2006.09.13 Integration of the comments of the final review within TF AMR.
0.14 2006.10.16 Preparation of the TFI approved version.
1.0 2006.22.24 Publication of the TFI approved version.
1.0 2009.06.26 Update in view of publication in the KNX Specifications v2.0.
2010.04.16 FB M_GENERICM added;
missing Specification for DPT_Metering_Medium added
(2012.06.07: renamed to DPT_Metering_DeviceType)
editorial corrections
2010.09.09 DPT_Metering_Medium: encoding of “void device type” (0 -> 255) and
“Other Medium” (16 ->0) changed
(2012.06.07: renamed to DPT_Metering_DeviceType)
2010.11.19 Wrong ‘Medium’ code for Cooling Load meter (outlet) and Cooling Load
meter (inlet) corrected
DPT_MeteringValue updated: extend ValInfField to support encoding of
dimensionless counter value (BAh)
Various minor editorial corrections
1.2.00 2011.01.28 Preparation of the Draft Proposal.
1.3.00 2011.05.03 Inclusion of the resolution of comments from Release for Voting.
1.3.01 2011.08.03 Publication of the Approved Standard v1.3.01.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 2 f 226

|Version|Date|Modifications|
|---|---|---|
|0.1|29.08.2005|Document created|
|0.2|13.09.2005|Online update during meeting|
|0.3|20.10.2005|Introduction for Data Collector added|
|0.4|25.10.2005|Online update during meeting|
|0.5|12.12.2005|Integration of Metering Datapoint Type<br>FB Water Meter added|
|0.6|03.01.2006|Updated online during telephone conference on 19.12.2005<br>Remarkconcerning MSB/LSB data encoding added|
|0.7|27.01.2006|Online update during meeting,<br>Introduction updated.<br>General requirements for the Data Collector added|
|0.8|18.04.2006<br>28.04.2006|Detail specification of datapoints for HEATM, HCA and WATERM added<br>Handling of History data|
|0.9|03.05.2006|Online update during meeting|
|0.10|22.6.2006|Chapter 1.1 updated: statement about commissioning<br>Chapter 1.2 updated: main applications; metering data access<br>Chapter 2 updated; notes concerning meter replacement added<br>new Chapter 3: requirement for metering data clients<br>Chapter 4.3 updated: statement concerning void data<br>Chapter 4.8: pseudo code and array table example updated<br>Mandatory Support of ‘OutOfService’ Status attribute in all metering<br>Properties<br>History array Properties: specification updated according to chapter 4.8<br>All property specification updated. Description of M-Bus “address” and<br>identifier Properties clarified<br>New Properties MeterReplacement and MeterReplacementCounter<br>added<br>S-Mode interface updated for M_HEATM|
|0.11|28.06.2006|Online update of introduction chapters and M_HEATMduring meeting|
|0.12|05.07.2006|Handling of void data in chapter 2 added.<br>Update of M_HCA and M_WATERM according to M_HEATM<br>Additional S-Mode objects for M_HCA and M_WATERM included<br>LTE zoning parameters included|
|0.13|2006.09.13|Integration of the comments of the final review within TF AMR.|
|0.14|2006.10.16|Preparation of the TFIapproved version.|
|1.0|2006.22.24|Publication of the TFIapproved version.|
|1.0|2009.06.26|Update in view of publication inthe KNXSpecifications v2.0.|
||2010.04.16|FB M_GENERICM added;<br>missing Specification for DPT_Metering_Medium added<br>(2012.06.07: renamed to DPT_Metering_DeviceType)<br>editorial corrections|
||2010.09.09|DPT_Metering_Medium: encoding of “void device type” (0 -> 255) and<br>“Other Medium” (16 ->0) changed<br>(2012.06.07: renamed to DPT_Metering_DeviceType)|
||2010.11.19|Wrong ‘Medium’ code for Cooling Load meter (outlet) and Cooling Load<br>meter (inlet) corrected<br>DPT_MeteringValue updated: extend ValInfField to support encoding of<br>dimensionless counter value (BAh)<br>Various minor editorial corrections|
|1.2.00|2011.01.28|Preparation of the Draft Proposal.|
|1.3.00|2011.05.03|Inclusion of the resolution of comments from Release for Voting.|
|1.3.01|2011.08.03|Publication of the Approved Standard v1.3.01.|


-----

 20.114 “DPT_Metering_DeviceType”;
 20.1202 “DPT_Gas_Measurement_Condition”
 20.1200 “DPT_MBus_BreakerValve_State”
 229.001 “DPT_MeteringValue”

###### Copies with the same version number but a newer save date contain small corrections without impact on the content.

#### Referenced documents

[01] M-Bus “Specification EN13757-3”

[02] M-Bus “Specification EN13757-4”

[03] Part 10/3 “RF Metering protocol”

[04] Chapter 3/7/1 “Interworking Model”

[05] Chapter 3/7/2 “Datapoint Types”

Filename: 07_60_01 Metering M-Bus Data Collector v01.04.08 AS.docx
Version: 01.04.08
Status: Approved Standard
Savedate: 2014.04.15
Number of pages: 226

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 3 f 226

|Version|Date|Modifications|
|---|---|---|
|1.4.01|2012.05.23|Inclusion of contributions by TF AMR.<br>• Handling of history data: see 4.8<br>• Introduction of ReliabilityOfMeteringData in each FB.<br>• Introduction of overview of Interface Objects and PIDs:<br>see clause 5.8.<br>• Integration of gas meter: see 5.5.<br>• Integration of electricity meter: see 5.6.<br>• Integration of breaker: see 5.7.<br>• Integration of History Query function:see 4.9.|
|1.4.02|2012.06.05|Document version based on “07_60_01 Metering M-Bus Data Collector<br>v1.4.01 WD_CorrectionsDM.docx” from Mr Matussek in which the<br>comments by Mr Aymoninare integrated.|
|1.4.03|2012.06.07|Update according the conclusions of the online meeting of 2012.06.06.|
|1.4.04|2012.06.11|Update according comments to v1.4.03 from Mr Aymonin and from<br>Mr Mr Pahl, as discussed inonline meeting of 2012.06.11.|
|1.4.05|2012.08.07|Inclusion of final feedback from TF AMR.|
|01.04.06|2012.08.07|Preparation of the Draft Proposal.|
|01.04.07|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|
|01.04.08|2014.04.15|Editorial update.<br>− Moved DPT specifications to Chapter 3/7/2:<br> <br>20.114 “DPT_Metering_DeviceType”;<br> <br>20.1202 “DPT_Gas_Measurement_Condition”<br> <br>20.1200 “DPT_MBus_BreakerValve_State” <br> <br>229.001 “DPT_MeteringValue”|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 6 1.1 Scope ............................................................................................................................... 6 1.2 Objectives ....................................................................................................................... 6 1.3 Glossary .......................................................................................................................... 9 1.4 Abbreviations .................................................................................................................. 9

 2 General requirements for a KNX Metering Data Collector ............................................ 10

 3 General requirements for a KNX metering data client .................................................... 12

 4 Metering Data model ........................................................................................................... 13 4.1 Introduction ................................................................................................................... 13 4.2 Datapoint Type “MeteringValue” ................................................................................. 13 4.3 Encoding of metering data in standard Group Objects ................................................. 13 4.4 Mapping of M-Bus VIF/VIFE codes to standard KNX property DPT ........................ 14 4.5 Mapping of date and time ............................................................................................. 16 4.5.1 Format of KNX DPT_DateTime ...................................................................... 16 4.5.2 M-Bus data Type F ........................................................................................... 16 4.5.3 M-Bus data type G ............................................................................................ 17 4.5.4 M-Bus data type I.............................................................................................. 17 4.5.5 M-Bus data type J ............................................................................................. 18 4.6 Mapping of M-Bus raw data ......................................................................................... 19 4.7 Recommended display format for metering data .......................................................... 19 4.8 Handling of M-Bus history data ................................................................................... 19 4.8.1 Introduction ....................................................................................................... 19 4.8.2 Meters with single historical values .................................................................. 20 4.8.3 Meters with recent values ................................................................................. 21 4.8.4 The History array .............................................................................................. 21 4.9 History Query (PID = 152) ........................................................................................... 23 4.9.1 Abstract Resource definition............................................................................. 23 4.9.2 Format ............................................................................................................... 25 4.9.3 Usage by the Data Client .................................................................................. 34 4.9.4 Usage by the Data Server .................................................................................. 36

 5 Metering Functional Blocks of MDC ................................................................................. 37 5.1 MDC Heat Meter (M_HEATM) ................................................................................... 37 5.1.1 Aims and objectives .......................................................................................... 37 5.1.2 Functional specification .................................................................................... 37 5.1.3 Constraints ........................................................................................................ 37 5.1.4 Functional Block diagram ................................................................................. 37 5.1.5 Datapoint description ........................................................................................ 38 5.1.6 Detailed specification of the Datapoints ........................................................... 43 5.2 MDC Heat Cost Allocator (M_HCA) ........................................................................... 87 5.2.1 Aims and objectives .......................................................................................... 87 5.2.2 Functional specification .................................................................................... 87 5.2.3 Constraints ........................................................................................................ 87 5.2.4 Functional Block diagram ................................................................................. 87 5.2.5 Datapoint description ........................................................................................ 88 5.2.6 Detailed specification of the Datapoints ........................................................... 92 5.3 MDC Water Meter (M_WATERM) ........................................................................... 102 5.3.1 Aims and objectives ........................................................................................ 102

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 4 f 226


-----

###### 5.3.2 Functional specification .................................................................................. 102 5.3.3 Constraints ...................................................................................................... 102 5.3.4 Functional Block diagram ............................................................................... 102 5.3.5 Datapoint description ...................................................................................... 103 5.3.6 Detailed specification of the Datapoints ......................................................... 108 5.4 MDC Generic Meter (M_GENERICM) ..................................................................... 117 5.4.1 Aims and objectives ........................................................................................ 117 5.4.2 Functional specification .................................................................................. 117 5.4.3 Constraints ...................................................................................................... 117 5.4.4 Functional Block diagram ............................................................................... 118 5.4.5 Datapoint description ...................................................................................... 118 5.4.6 Detailed specification of the Datapoints ......................................................... 123 5.5 MDC Gas Meter (M_GASM) ..................................................................................... 132 5.5.1 Aims and objectives ........................................................................................ 132 5.5.2 Functional specification .................................................................................. 132 5.5.3 Constraints ...................................................................................................... 132 5.5.4 Functional Block diagram ............................................................................... 132 5.5.5 Datapoint description ...................................................................................... 133 5.5.6 Detailed specification of the Datapoints ......................................................... 137 5.6 MDC Electricity Meter (M_ELECM) ........................................................................ 146 5.6.1 Aims and objectives ........................................................................................ 146 5.6.2 Functional specification .................................................................................. 146 5.6.3 Constraints ...................................................................................................... 146 5.6.4 Functional Block diagram ............................................................................... 146 5.6.5 Datapoint description ...................................................................................... 147 5.6.6 Detailed specification of the Datapoints ......................................................... 152 5.7 MDC Breaker (M_BREAKERM) .............................................................................. 188 5.7.1 Aims and objectives ........................................................................................ 188 5.7.2 Functional Specification ................................................................................. 188 5.7.3 Constraints ...................................................................................................... 188 5.7.4 Functional Block diagram ............................................................................... 188 5.7.5 Datapoint description ...................................................................................... 189 5.7.6 Detailed specification of the Datapoints ......................................................... 192 5.8 MDC Valve (M_VALVEM) ...................................................................................... 208 5.8.1 Aims and objectives ........................................................................................ 208 5.8.2 Functional Specification ................................................................................. 208 5.8.3 Constraints ...................................................................................................... 208 5.8.4 Functional Block diagram ............................................................................... 208 5.8.5 Datapoint description ...................................................................................... 209 5.8.6 Detailed specification of the Datapoints ......................................................... 212

 6 Metering M-Bus Data Collector Object Types and Property Identifiers ..................... 216 6.1 MDC Heat Meter ........................................................................................................ 216 6.2 MDC Heat Cost Allocator .......................................................................................... 217 6.3 MDC Water Meter ...................................................................................................... 218 6.4 MDC Electricity Meter ............................................................................................... 220 6.5 MDC Gas Meter ......................................................................................................... 222 6.6 MDC Breaker .............................................................................................................. 223 6.7 MDC Valve ................................................................................................................. 224 6.8 MDC Generic Meter ................................................................................................... 225

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 5 f 226


-----

### 1 Introduction

#### 1.1 Scope
###### This document is part of the KNX Application Interworking Standard.

 It contains the specification of the Metering Functional Blocks, the rules for data conversion from M-Bus to the KNX system, including a new KNX metering Datapoint Type and some general requirements on the KNX side for a Metering Data Collector (M-Bus RF Metering to KNX gateway)

 Commissioning procedures are specified where appropriate to support a reasonable workflow between the M-Bus and KNX subsystems. For that purpose some specific mechanisms and Datapoints are defined in the Data Collector.

 The M-Bus RF Metering protocol is not part of this document and is specified in [03].

#### 1.2 Objectives
###### This document specifies the mapping of M-Bus Metering information to the corresponding KNX Functional Block representation in a Data Collector. Only unidirectional RF transmit-only meters are considered. The various types of metering devices are mapped to a predefined set of KNX Metering Functional Blocks, which are specified in this document.

 The main applications are
 - automated remote meter readout via a telephone gateway - visualization on displays - etc …

M-Bus RF Metering protocol Standard KNX system
Part 10/3 Chapter 7/60/1

Tx

M-Bus

meter

Tx Data Collector

display

M-Bus

meter

apartment Standard KNX Datapoints

(Group Objects)

Tx

M-Bus

meter

Tx Data Collector

M-Bus

meter

apartment

Tx Standard KNX Datapoints

M-Bus (Interface Objects / Properties)

meter

Tx Data Collector G a t e w a y

M-Bus

billing etc.

meter

apartment

###### Figure 1 – Metering system topology

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 6 f 226

|G a t|e w a y|
|---|---|
|G a t|billing e|
|G a t||


Data Collector


Data Collector


Standard KNX Datapoints
(Interface Objects / Properties)


Standard KNX system

Chapter 7/60/1


Tx

meter


Tx

meter


Tx

meter


display


apartment


apartment


M-Bus


M-Bus


M-Bus


-----

###### Every M-Bus RF Metering device shall be mapped in a Data Collector to a KNX Interface Object and Datapoints in the M-Bus RF message shall be mapped to standard Properties of the corresponding Interface Objects.

 For each connected metering device the Data Collector shall hold an instance of the corresponding Interface Object Type. The Data Collector shall act as an M-Bus proxy to the KNX system. Normally one or multiple Data Collectors are connected to a remote telephone gateway for remote meter readout.

 A limited set of metering Datapoints are also available as Group Objects in Standard Mode for visualization on existing KNX displays etc.

 Metering data access in the standard KNX system

 • Automated Meter Readout via a central unit / telephone gateway

 The purpose of this application is to read out a complete and consistent set of metering data from the Data Collector by a data client for billing purposes.

 Type of data access: Property polling in client/server mode using point-to-point addressing.

 Frequency of data access by the client: rare / a few times per day / uncritical data latency.

 Spontaneous distribution of the complete set of metering data in the KNX system using standard multicast Group Objects is not the preferred solution because of the following reasons.

 - Each metering device provides a large number of Datapoints (e.g. history values). ⇒ This needs an excessive number of Group Addresses.

 - Confirmed client/server Property services (polling) better support the need for data consistency and data integrity for billing applications.

 - Reception of each RF metering frame would normally lead to a spontaneous update of many Group Objects by the Data Collector. ⇒ This generates peak bus traffic.

 - In client/server mode however, the busload can be controlled by the client (central unit/telephone gateway) and peak busload can be avoided. ⇒ The client shall respect the rules of “friendly coexistence” and bus access fairness on the network and shall limit the rate of read requests.

 • Visualization of metering data on displays etc.

 Metering data may also be used for visualization on displays etc. Runtime communication of existing display devices is based on standard multicast communication (Standard Mode). Therefore the Data Collector shall provide a subset (current accumulated energy/volume consumption) of metering data also in Standard Mode. Other Datapoints may be provided in Standard Mode in addition.

 In the M-Bus RF system data are transmitted periodically, typically 2 times to 6 times per day. Normally reception of an M-Bus message will trigger an update of the corresponding Group Objects.

 The Group Objects are also readable, so a display device may read out the Group Objects after a power up to get current data.

 A subset of metering data may also be distributed with LTE multicast communication using geographical zoning information Apartment.Room.Subzone

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 7 f 226


-----

###### The following M-Bus Device Types (physical media) are supported in the KNX system.

 Table 1 - Supported M-Bus Device Types

**M-Bus** **KNX**
**Device** **Interface**

**Device Type** **KNX FB**

**Type** **Object**
**Code** **type**

Other [a)] 00h M_GENERICM 1110

Oil [a)] 01h M_GENERICM 1110

Electricity [a)] 02h M_GENERICM[ b)] 1110
M_ELECM[ b)] 1104

Gas[ a)] 03h M_GENERICM [b)] 1110
M_GASM[ b)] 1105

Heat (outlet) 04h M_HEATM 1101

Steam[ a)] 05h M_GENERICM 1110

Warm Water (30°C to 90°C) 06h M_WATERM 1103

Water 07h M_WATERM 1103

Heat cost allocator 08h M_HCA 1102

Compressed Air 09h Not available

Cooling Load meter (outlet) 0Ah M_HEATM 1101

Cooling Load meter (inlet) 0Bh M_HEATM 1101

Heat (inlet) 0Ch M_HEATM 1101

Heat and Cool 0Dh M_HEATM 1101

Breaker 20h M_BREAKERM 1106

Valve 21h M_VALVEM 1107

Waste water meter 28h M_WATERM 1103

Garbage 29h M_GENERICM 1110

a) Basic metering information for these Media is covered by FB M_GENERICM.
This is an intermediate solution.
b) It is allowed to use M_GENERICM as KNX FB for Gas and Electricity
purpose, during a transition period. But the KNX FB M_ELECM is preferred
for Electricity and M_GASM is preferred for Gas.

###### This is a technical specification with informative material provided as needed to convey key concepts. The approach taken here is a top-down view of interoperability.

 Every Functional Block may be part of a complex device containing more than one Functional Block. Because of this modular approach, there is no attempt in this specification to describe or dictate the internal construction of a Functional Block or to describe specific device types.

 This document only includes details of the transport protocol as needed to specify interoperability and easy installation mechanisms.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 8 f 226

|Device Type|M-Bus<br>Device<br>Type<br>Code|KNX FB|KNX<br>Interface<br>Object<br>type|
|---|---|---|---|
|Othera)|00h|M_GENERICM|1110|
|Oila)|01h|<br>M_GENERICM|1110|
|Electricitya)|02h|<br>M_GENERICM b) <br>M_ELECM b)|1110<br>1104|
|Gas a)|03h|M_GENERICMb) <br>M_GASM b)|1110<br>1105|
|Heat (outlet)|04h|M_HEATM|1101|
|Steam a)|05h|<br>M_GENERICM|1110|
|Warm Water (30°C to 90°C)|06h|<br>M_WATERM|1103|
|Water|07h|<br>M_WATERM|1103|
|Heat cost allocator|08h|<br>M_HCA|1102|
|Compressed Air|09h|<br>Not available||
|Cooling Load meter (outlet)|0Ah|M_HEATM|1101|
|Cooling Load meter (inlet)|0Bh|<br>M_HEATM|1101|
|Heat (inlet)|0Ch|<br>M_HEATM|1101|
|Heat and Cool|0Dh|<br>M_HEATM|1101|
|Breaker|20h|<br>M_BREAKERM|1106|
|Valve|21h|<br>M_VALVEM|1107|
|Waste water meter|28h|<br>M_WATERM|1103|
|Garbage|29h|<br>M_GENERICM|1110|
|<br>a)Basic metering information for these Media is covered by FB M_GENERICM.<br>This is an intermediate solution.<br>b)It is allowed to use M_GENERICM as KNX FB for Gas and Electricity<br>purpose, during a transition period. But the KNX FB M_ELECM is preferred<br>for Electricity and M_GASM is preferred for Gas.|<br>a)Basic metering information for these Media is covered by FB M_GENERICM.<br>This is an intermediate solution.<br>b)It is allowed to use M_GENERICM as KNX FB for Gas and Electricity<br>purpose, during a transition period. But the KNX FB M_ELECM is preferred<br>for Electricity and M_GASM is preferred for Gas.|<br>a)Basic metering information for these Media is covered by FB M_GENERICM.<br>This is an intermediate solution.<br>b)It is allowed to use M_GENERICM as KNX FB for Gas and Electricity<br>purpose, during a transition period. But the KNX FB M_ELECM is preferred<br>for Electricity and M_GASM is preferred for Gas.|<br>a)Basic metering information for these Media is covered by FB M_GENERICM.<br>This is an intermediate solution.<br>b)It is allowed to use M_GENERICM as KNX FB for Gas and Electricity<br>purpose, during a transition period. But the KNX FB M_ELECM is preferred<br>for Electricity and M_GASM is preferred for Gas.|


-----

#### 1.3 Glossary
###### Meter Metering device that collects metering consumption data and provides metering values by M-Bus RF communication


###### Metering Data Collector

 (MDC)


###### Unit with M-Bus RF receiver able to store and forward metering data on a KNX medium with standard KNX protocol mechanisms, on event, periodically or by request.


#### 1.4 Abbreviations
###### Abbreviation Description

 cs Company Specific

 GO Group Object mandatory

 (GO) Group Object optional

 M Mandatory

 NA Not Allowed / Not Applicable

 O Optional

 S Has to be implemented in Standard Mode, if implemented in LTE-Mode.

 HEE HVAC Easy Extension

 HVAC Heating Ventilation Air Conditioning

 LTE Logical Tag Extended

 IR LTE-Service InfoReport

 W LTE-Service Write

 MDC Metering Data Collector

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 9 f 226


-----

### 2 General requirements for a KNX Metering Data Collector
###### A Metering Data Collector that shall map M-Bus RF metering data to the KNX system shall fulfil the following general requirements.

 - Implementation of the RF-metering protocol according to [03].

 - Minimal number of M-Bus RF metering devices that can be linked to the Data Collector: 10 devices. For each metering device the Data Collector shall hold a local data image and map the data to the KNX system.

 - Linking procedure of M-Bus RF metering device: via pushbutton and an unambiguous M-Bus address, see [03].

 - For each connected metering device the Data Collector shall create one related Interface Object. The order of metering Interface Objects and assignment of Object Indices in the Data Collector is company specific.

EXAMPLE The order of the Interface Objects may be dependent on the binding sequence of the meters, or there
can be a grouping of Interface Objects according to the metering device type and the corresponding Interface Object
Type.

###### - A subset of metering data shall also be provided as Group Objects in Standard Mode.

 - The Data Collector shall be able to handle all types of meters according to Table 1.

NOTE Electricity and Gas meters are currently excluded and will be specified in a second step.

###### - Handling of Metering History values: M-Bus RF meters also provide data history values (e.g. monthly data). The Data Collector shall be able to store for each meter at least an array of 8 history data sets.

 - Only a few metering Datapoints shall be stored by the Data Collector in non-volatile memory. Most of the Datapoints may be stored in volatile memory and data loss is acceptable in case of power down. The related requirements are specified per Datapoint.

 Further requirements

 - During the installation and teach-in procedures of metering devices, the Data Collector shall create a meter device directory to assign linked meters. The format and management of the metering device directory in the Data Collector is company specific and not part of this specification. The Data Collector shall however provide appropriate procedures to - add a new metering device, and - replace a metering device by a another device (with different identification number and e.g. different unit/resolution of the metering data), and - delete a metering device.

 - The Data Collector shall support the workflow from metering device installation to Standard Mode commissioning by appropriate means (e.g. device localisation via display, text information).

 - In case of replacement of a metering device, the Data Collector shall provide appropriate information to support the installer to adapt existing links to related KNX devices (like e.g. displays). Two Properties ‘MeterReplacement’ and ‘MeterReplacementCounter’ are defined for each metering Functional Block to detect and manage replacement of metering devices. Further company specific mechanisms can be implemented to simplify the meter replacement workflow.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 10 f 226


-----

###### - For each meter a ‘UserText’ may be configured on the Data Collector to simplify identification and localization of the meter. This ‘UserText’ can be useful in case of - service, maintenance - binding of metering data to KNX displays (e.g. via ETS) - billing information for the end user - etc.

 - In case of removal or deletion of a metering device from the device directory in the Data Collector, it is highly recommended to keep the corresponding instance of the Interface Object alive and set all data in the Interface Object to void values (see below). It is not recommended to re-assign Object Indices of the remaining Metering Objects because data processing in the data client (e.g. tel. gateway) could be corrupted.

 - After commissioning or power up of the Data Collector, metering data can be void or outdated for hours until a new message from an RF metering device is received.

 Handling of void data

 The ‘OutOfService’ Status attribute in metering Properties shall indicate void data. This status attribute shall be set in the following cases.

 - No metering device is connected to the metering Interface Object (ex-factory default data).

 - A previously connected metering device is removed or deleted from the device directory in the Data Collector. Handling of the metering device directory of the Data Collector is manufacturer specific.

 - In case of meter replacement, all metering data of the original metering device are deleted. Metering Properties in the corresponding Interface Object as well as the related Standard Mode Datapoints are then void until the first valid M-Bus RF message from the new device is received. This may take several hours.

NOTE This specification does not foresee specific mechanisms in the Data Collector to supervise the presence/function of
connected metering devices using life-check mechanisms etc. Because of very manufacturer specific cyclic update periods for
M-Bus RF messages, a life-check ‘timeout’ cannot be standardized. Therefore this specification does not put requirements on the
Data Collector to set metering data automatically ‘OutOfService’ in case of missing/outdated data from the connected metering
device.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 11 f 226


-----

### 3 General requirements for a KNX metering data client
###### Metering data clients like central units and telephone gateways shall access metering data by polling of Interface Objects and Properties from the Data Collector.

 Busload limitation

 Normally the central units and telephone gateway needs an update of the metering data once a day or on request. The busload resulting from polling of metering data is controlled by the client and not by the server (Metering Data Collector). Therefore the client shall respect the rules of “friendly coexistence” and bus access fairness on the network and shall limit the rate of read requests.

 The following guidelines are defined in [04] and listed in this document for information.

 If Property values in a Property Server are accessed (write/read) by a Property Client, then the bus load generated by this communication is fully controlled by the Property Client. Therefore, the Property Client shall guard the following rules to keep the bus load within limits.
 1. The Property Client shall not access a next Property value before the Property Server has responded to the previous Property access (A_PropertyValue_Response-PDU). 2. While waiting for the response of one Property Server, the Property Client shall not address another Property Server.

 In subsequent accesses to Property values, in between the response from the Property Server and the next access to a Property value, the Property Client shall guard a longer interframe time than for low priority data. This will allow normal process data to access the bus meanwhile. This may in the application in the Property client either be given automatically by the delays in processing the received Property values, or may be handled explicitly by introducing additional small wait times of e.g. 1 ms added to the standard interframe time on the medium; this should allow other KNX devices to access the bus.

 Data consistency

 In billing applications consistent metering data are needed. During polling of metering data from the Data Collector a new M-Bus RF frame may be received and read-out data may be inconsistent. For data consistency checking each metering Functional Block shall provide a Property ‘RxSequenceCounter’ that shall be incremented each time a new M-Bus metering frame is received from the corresponding metering device.

 The client reading out metering data shall check the ‘RxSequenceCounter’ counter before and after read out of the complete set of metering data. If the sequence counter value has changed, metering data may be inconsistent. The client shall then retry the procedure.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 12 f 226


-----

### 4 Metering Data model

#### 4.1 Introduction
###### Data are encoded differently in the M-Bus system and in the standard KNX system. Therefore a Datapoint Type conversion is necessary from M-Bus to KNX data representation. The following clauses specify the mapping of M-Bus data to standard KNX Datapoint Types.

 IMPORTANT NOTE

 Physical data representation in the KNX APDU and M-Bus frame is different.

 • In the M-Bus system and RF metering protocol all datapoint values are presented in “little endian” format (Intel-like), so the least significant byte LSB is always transferred firstly.

 • In the KNX system all Datapoint values shall be presented in “big endian” format (Motorola-like), so the most significant byte MSB is always transferred firstly.

#### 4.2 Datapoint Type “MeteringValue”
###### The KNX Datapoint Type DPT_MeteringValue supports flexible and dynamic encoding of various metering values with different units and resolutions. Because of this flexible data format, the number of metering Datapoints (Properties) in the Data Collector can be reduced to a minimum.

 DPT_MeteringValue is specified in [05].

#### 4.3 Encoding of metering data in standard Group Objects
###### DPT_MeteringValue is currently not supported by KNX devices using standard group communication (Standard Mode). For visualization on existing KNX displays etc. a limited set of metering Datapoints (current accumulated energy or volume consumption) is also available as Group Objects in Standard Mode using DPT_Value_4_Count (13.001).

NOTE 1 Other Standard Mode DPTs, like DPT_ActiveEnergy (13.010) and DPT_ActiveEnergy _kWh (13.013) can be used as
well. This is an alternative, non FB compliant implementation. In Property Value encoding, DPT_Value_4_Count (13.001) shall
always be used; an alternative DPT in Property Value encoding would be a different Property with a different Property Identifier.

###### These Group Objects do not contain semantic information concerning unit and resolution of the metering data. This information can be retrieved from the Data Collector by the installer via Property access and the metering data link can be configured accordingly e.g. by ETS.

 In case of meter replacement it may be necessary to reconfigure the link by ETS (see below).

 Void metering data

 • On standard group communication void or faulty metering data shall be encoded with value = 0.

 • The reason for void data is not encoded and may be detected via other Properties. Possible reasons are: - no data available (default value in the Data Collector after power up), or - metering device error, or - meter replacement (data interpretation may have changed due to different unit/resolution).

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 13 f 226


-----

#### 4.4 Mapping of M-Bus VIF/VIFE codes to standard KNX property DPT

###### M-Bus description range coding Mapping to standard KNX DPT VIF code
 Metering values: according to primary VIF table 0000 0nnn energy 10[(nnn-3)] Wh 229.001 DPT_MeteringValue 00001nnn energy 10[(nnn)] J 229.001 DPT_MeteringValue 0001 0nnn volume 10[(nnn-6)] m[3] 229.001 DPT_MeteringValue 0001 1nnn mass 10[(nnn-3)] kg 229.001 DPT_MeteringValue 0010 1nnn power 10[(nnn-3)] W 229.001 DPT_MeteringValue 0011 0nnn power 10[(nnn)] J/h 229.001 DPT_MeteringValue 0011 1nnn volume flow 10[(nnn-6)] m[3]/h 229.001 DPT_MeteringValue 0100 0nnn volume flow 10[(nnn-7)] m[3]/min 229.001 DPT_MeteringValue 0100 1nnn volume flow 10[(nnn-9)] m[3]/s 229.001 DPT_MeteringValue 0101 0nnn mass flow 10[(nnn-3)] kg/h 229.001 DPT_MeteringValue 0110 1110 Units for HCA 229.001 DPT_MeteringValue
 Additional Metering values: subset with Linear VIF-Extension FBh. This subset of VIFE allows Datapoints using Energy units MWh or GJ  respectively Power units MW or GJ/h. 0000 000n energy 10[(n-1) ] MWh 229.001 DPT_MeteringValue 0000 100n energy 10[(n-1)] GJ 229.001 DPT_MeteringValue 0010 100n power 10[(n-1) ] MW 229.001 DPT_MeteringValue 0011 000n power 10[(n-1)] GJ/h 229.001 DPT_MeteringValue
 Timer information 0010 00nn On Time nn = 00 seconds 13.100 DPT_LongDeltaTimeSec (Duration of nn = 01 minutes Meter power up) nn = 10 hours
 nn = 11 days
 0010 01nn Operating Time coded like OnTime 13.100 DPT_LongDeltaTimeSec (Duration of meter accu- mulation)
 0111 00nn Averaging coded like OnTime 13.100 DPT_LongDeltaTimeSec Duration
 0111 01nn Actuality coded like OnTime 13.100 DPT_LongDeltaTimeSec Duration

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 14 f 226

|M-Bus<br>VIF code|description|range coding|Mapping to standard KNX DPT|Col5|
|---|---|---|---|---|
|Metering values: according toprimary VIF table|Metering values: according toprimary VIF table|Metering values: according toprimary VIF table|Metering values: according toprimary VIF table|Metering values: according toprimary VIF table|
|0000 0nnn|energy|10(nnn-3) <br>Wh|229.001|DPT_MeteringValue|
|00001nnn|energy|10(nnn) <br>J|229.001|DPT_MeteringValue|
|0001 0nnn|volume|10(nnn-6) <br>m3|229.001|DPT_MeteringValue|
|0001 1nnn|mass|10(nnn-3) <br>kg|229.001|DPT_MeteringValue|
|0010 1nnn|power|10(nnn-3) <br>W|229.001|DPT_MeteringValue|
|0011 0nnn|power|10(nnn) <br>J/h|229.001|DPT_MeteringValue|
|0011 1nnn|volume flow|10(nnn-6) <br>m3/h|229.001|DPT_MeteringValue|
|0100 0nnn|volume flow|10(nnn-7) <br>m3/min|229.001|DPT_MeteringValue|
|0100 1nnn|volume flow|10(nnn-9) <br>m3/s|229.001|DPT_MeteringValue|
|0101 0nnn|mass flow|10(nnn-3) <br>kg/h|229.001|DPT_MeteringValue|
|0110 1110|Units for HCA||229.001|DPT_MeteringValue|

|Additional Metering values: subset with Linear VIF-Extension FBh.<br>This subset of VIFE allows Datapoints using Energy units MWh or GJ<br>respectively Power units MW or GJ/h.|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|0000 000n|energy|10(n-1) <br>MWh|229.001|DPT_MeteringValue|
|0000 100n|energy|10(n-1) <br>GJ|229.001|DPT_MeteringValue|
|0010 100n|power|10(n-1) <br>MW|229.001|DPT_MeteringValue|
|0011 000n|power|10(n-1) <br>GJ/h|229.001|DPT_MeteringValue|

|Timer information|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|0010 00nn|On Time<br>(Duration of<br>Meter power up)|nn = 00 seconds<br>nn = 01 minutes<br>nn = 10 hours<br>nn = 11 days|13.100|DPT_LongDeltaTimeSec|
|0010 01nn|Operating Time<br>(Duration of<br>meter accu-<br>mulation)|coded like OnTime|13.100|DPT_LongDeltaTimeSec|
|0111 00nn|Averaging<br>Duration|coded like OnTime|13.100|DPT_LongDeltaTimeSec|
|0111 01nn|Actuality<br>Duration|coded like OnTime|13.100|DPT_LongDeltaTimeSec|


-----

###### 0110 01nn External 10[(nn-3)]°C 9.001 DPT_Value_Temp Temperature 205.100 DPT_TempHVACAbs_Z
 0110 10nn Pressure 10[(nn-3)] bar 9.006 DPT_Value_Pres
 Identifiers 0111 1000 Fabrication No 12.001 DPT_Value_4_Ucount
 mapping from Fabrication number according to DIF 0111 1001 (Enhanced)Identi Not mapped fication
 0111 1010 Bus Address  Not mapped
 For M-Bus data with other VIF codes no standard mapping to KNX DPT is defined and the datapoint shall be discarded.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 15 f 226

|M-Bus<br>VIF code|description|range coding|Mapping to standard KNX DPT|Col5|
|---|---|---|---|---|
|Date/Time information  Mapping see 4.5|Date/Time information  Mapping see 4.5|Date/Time information  Mapping see 4.5|Date/Time information  Mapping see 4.5|Date/Time information  Mapping see 4.5|
|0110 1100|Date<br>(current or<br>associated with a<br>storage<br>number/function)||19.001|DPT_DateTime|
|0110 1101|Date and Time<br>(actual or<br>associated with a<br>storage<br>number/function)||19.001|DPT_DateTime|
|Sensor information|Sensor information|Sensor information|Sensor information|Sensor information|
|0101 10nn|Flow<br>Temperature|10(nn-3)°C|9.001<br>205.100|DPT_Value_Temp<br>DPT_TempHVACAbs_Z|
|0101 11nn|Return<br>Temperature|10(nn-3)°C|9.001<br>205.100|<br>DPT_Value_Temp<br>DPT_TempHVACAbs_Z|
|0110 00nn|Temperature<br>Difference|10(nn-3) K|9.002<br>205.101|<br>DPT_Value_Tempd<br>DPT_TempHVACRel_Z|
|0110 01nn|External<br>Temperature|10(nn-3)°C|9.001<br>205.100|DPT_Value_Temp<br>DPT_TempHVACAbs_Z|
|0110 10nn|Pressure|10(nn-3) bar|9.006|<br> DPT_Value_Pres|

|Identifiers|Col2|Col3|Col4|Col5|
|---|---|---|---|---|
|0111 1000|Fabrication No||12.001|DPT_Value_4_Ucount<br>mapping from Fabrication<br>number according to DIF|
|0111 1001|(Enhanced)Identi<br>fication|||Not mapped|
|0111 1010|Bus Address|||Not mapped|


-----

#### 4.5 Mapping of date and time

##### 4.5.1 Format of KNX DPT_DateTime

Format: 8 octets: U8[r4U4][r3U5][U3U5][r2U6][r2U6]B16

octet nr. 8 MSB 7 6 5

field names
Year 0 0 0 0 Month 0 0 0 DayOfMonth [DayOf-]
Week [HourOfDay ]

encoding U U U U U U U U r r r r U U U U r r r U U U U U U U U U U U U U

octet nr. 4 3 2 1 LSB

field names 0 0 Minutes 0 0 Seconds 0 0 0 0 0 0 0

encoding r r U U U U U U r r U U U U U U B B B B B B B B B r r r r r r r

##### 4.5.2 M-Bus data Type F
###### Compound CP32 Date and Time

 msb  lsb LSB 27 2[6] 2[5] 2[4] 2[3] 2[2] 2[1] 2[0] 2[15] 2[14] 2[13] 2[12] 2[11] 2[10] 2[9] 2[8] 2[23] 2[22] 2[21] 2[20] 2[19] 2[18] 2[17] 2[16] MSB 231 2[30] 2[29] 2[28] 2[27] 2[26] 2[25] 2[24]

 • Seconds: not available on M-Bus ⇒ fixed value 0 in DPT_DateTime.
 • Minutes: b0-b5, normal range 0 … 59 can be mapped to DPT_DateTime. Value 63 means “every minute” cannot be mapped ⇒ set NT = 1.
 • Hours: b8-b12, normal range 0 … 23 can be mapped to DPT_DateTime value 31 means “every hour” cannot be mapped ⇒ set NT = 1.
 • Day of month: b16-b20, normal range 1 … 31 can be mapped to DPT_DateTime value 0 means “every day” cannot be mapped ⇒ set ND = 1.
 • Month: b24-b27, normal range 1 … 12 can be mapped to DPT_DateTime value 15 means “every month” cannot be mapped ⇒ set ND = 1.
 • Year: b21-b23 and b28-b31, normal range 0 … 99 value 127 means “every year” cannot be mapped ⇒ set NY = 1 b13-b14: hundred year: 0 … 3 Year = 1900 + 100*hundred year + year, range 1900 – 2299
 • ONLY the sub range 1900-2155 can be mapped to DPT_DateTime other values: ⇒ set NY = 1.
 • IV (invalid) b7: is mapped to DPT_DateTime fields NY, ND and NT.
 • SU (summertime): is mapped to DPT_DateTime field SUTI.
 • Day of week: not available in M-Bus data Type F ⇒ DPT_DateTime field NDoW = 1.
 • WorkingDay: not available in M-Bus data Type F ⇒ DPT_DateTime field NWD = 1.
 • Fault: not available in M-Bus data Type F ⇒ DPT_DateTime field F = 0.
 • CLQ: not available in M-Bus data Type F ⇒ DPT_DateTime field CLQ = 0.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 16 f 226

|0|0|0|0|Month|
|---|---|---|---|---|

|0|0|0|DayOfMonth|
|---|---|---|---|

|DayOf-<br>Week|HourOfDay|
|---|---|

|U|U|U|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|r|r|r|r|U|U|U|U|
|---|---|---|---|---|---|---|---|

|r|r|r|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|U|U|U|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|0|0|Minutes|
|---|---|---|

|0|0|Seconds|
|---|---|---|

|F|WD|NWD|NY|ND|NDoW|NT|SUTI|
|---|---|---|---|---|---|---|---|

|CLQ|0|0|0|0|0|0|0|
|---|---|---|---|---|---|---|---|

|r|r|U|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|r|r|U|U|U|U|U|U|
|---|---|---|---|---|---|---|---|

|B|B|B|B|B|B|B|B|
|---|---|---|---|---|---|---|---|

|B|r|r|r|r|r|r|r|
|---|---|---|---|---|---|---|---|

|Format:<br>octet nr.<br>field names<br>encoding<br>octet nr.<br>field names<br>encoding|8 octets: U [r U ][r U ][U U ][r U ][r U ]B<br>8 4 4 3 5 3 5 2 6 2 6 16<br>8 7 6 5<br>MSB<br>DayOf-<br>Year 0 0 0 0 Month 0 0 0 DayOfMonth HourOfDay<br>Week<br>U U U U U U U U r r r r U U U U r r r U U U U U U U U U U U U U<br>4 3 2 1<br>LSB<br>0 0 Minutes 0 0 Seconds 0 0 0 0 0 0 0 F WD NWD NY ND NDoW NT SUTI CLQ<br>r r U U U U U U r r U U U U U U B B B B B B B B B r r r r r r r|
|---|---|

|Col1|msb lsb|
|---|---|
|LSB|27<br>26 <br>25 <br>24 <br>23 <br>22 <br>21 <br>20|
||215 <br>214 <br>213 <br>212 <br>211 <br>210 <br>29 <br>28|
||223 <br>222 <br>221 <br>220 <br>219 <br>218 <br>217 <br>216|
|MSB|231<br>230 <br>229 <br>228 <br>227 <br>226 <br>225 <br>224|


-----

##### 4.5.3 M-Bus data type G
###### Compound CP16 Date

 msb  lsb LSB 27 2[6] 2[5] 2[4] 2[3] 2[2] 2[1] 2[0] MSB 215 2[14] 2[13] 2[12] 2[11] 2[10] 2[9] 2[8]
 Type G: is a subset of type F: same mapping to DPT_DateTime as Type F, unsupported fields shall be set to invalid or to the default value.

 • Seconds: not available in M-Bus data Type G ⇒ set NT = 1.

 • Minutes: not available in M-Bus data Type G ⇒ set NT = 1.

 • Hours: not available in M-Bus data Type G ⇒ set NT = 1.

 • Day of month: b0-b4, normal range 1 … 31 can be mapped to DPT_DateTime value 0 means “every day” cannot be mapped ⇒ set ND = 1.

 • Month: b8-b11, normal range 1 … 12 can be mapped to DPT_DateTime value 15 means “every month” cannot be mapped ⇒ set ND = 1.

 • Year: b5-b7 and b12-b15, normal range 0 … 99  value 127 means “every year” cannot be mapped ⇒ set NY = 1 Year = 2000 + year, range 2000 – 2099.

 • Day of week: not available in M-Bus data Type G ⇒ NDoW = 1.

 • WorkingDay: not available in M-Bus data Type G ⇒ DPT_DateTime field NWD = 1.

 • Fault: not available in M-Bus data Type G⇒ DPT_DateTime field F = 0.

 • CLQ: not available in M-Bus data Type G ⇒ DPT_DateTime field CLQ = 0.

##### 4.5.4 M-Bus data type I
###### Year down to second (48 bits)

 msb  lsb LSB 27 2[6] 2[5] 2[4] 2[3] 2[2] 2[1] 2[0] 2[15] 2[14] 2[13] 2[12] 2[11] 2[10] 2[9] 2[8] 2[23] 2[22] 2[21] 2[20] 2[19] 2[18] 2[17] 2[16] 2[31] 2[30] 2[29] 2[28] 2[27] 2[26] 2[25] 2[24] 2[39] 2[38] 2[37] 2[36] 2[35] 2[34] 2[33] 2[32] MSB 247 246 245 244 243 242 241 240

 • Seconds: b0-b5, normal range 0 … 59 can be mapped to DPT_DateTime value 63 means “every second” cannot be mapped ⇒ set NT = 1.

 • Minutes: b8-b13, normal range 0 … 59 can be mapped to DPT_DateTime value 63 means “every minute” cannot be mapped ⇒ set NT = 1.

 • Hours: b16-b20, normal range 0 … 23 can be mapped to DPT_DateTime value 31 means “every hour” cannot be mapped ⇒ set NT = 1.

 • Day of month: b24-b28, normal range 1 … 31 can be mapped to DPT_DateTime value 0 means “not specified” cannot be mapped ⇒ set ND = 1.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 17 f 226

|Col1|msb|Col3|Col4|Col5|Col6|Col7|Col8|lsb|
|---|---|---|---|---|---|---|---|---|
|LSB|27|26|25|24|23|22|21|20|
|MSB|215|214|213|212|211|210|29|28|

|Col1|msb|Col3|Col4|Col5|Col6|Col7|Col8|lsb|
|---|---|---|---|---|---|---|---|---|
|LSB|27|26|25|24|23|22|21|20|
||215|214|213|212|211|210|29|28|
||223|222|221|220|219|218|217|216|
||231|230|229|228|227|226|225|224|
|MSB|239|238|237|236|235|234|233|232|
|MSB|247|246|245|244|243|242|241|240|


-----

###### • Month: b32-b35, normal range 1 … 12 can be mapped to DPT_DateTime value 0 means “not specified” cannot be mapped ⇒ set ND = 1.

 • Year: b29-b31 and b36-b39, normal range 0 … 99  value 127 means “not specified” cannot be mapped ⇒ set NY = 1. Year = 2000 + year, range 2000 – 2099.

 • Day of week: b21-b23, normal range 1 … 7 can be mapped to DPT_DateTime value 0 means “not specified” ⇒ NDoW = 1.

 • Week: b40-b45, not available in DPT_DateTime.

 • TimeDuringDaylightSaving: b6, shall be mapped to DPT_DateTime field SUTI.

 • LeapYear: b7, not available in DPT_DateTime.

 • TimeInvalid: b15, shall be mapped to DPT_DateTime field NT = 1.

 • DaylightDeviationHour: b14, b46-b47: not available in DPT_DateTime.

 • WorkingDay: not available in M-Bus data Type I ⇒ DPT_DateTime field NWD = 1.

 • Fault: not available in M-Bus data Type I ⇒ DPT_DateTime field F = 0.

 • CLQ: not available in M-Bus data Type I ⇒ DPT_DateTime field CLQ = 0.

##### 4.5.5 M-Bus data type J
###### Time of Day

 msb  lsb LSB 27 2[6] 2[5] 2[4] 2[3] 2[2] 2[1] 2[0] 2[15] 2[14] 2[13] 2[12] 2[11] 2[10] 2[9] 2[8] MSB 223 222 221 220 219 218 217 216
 Type J: is a subset of type I: the same mapping to DPT_DateTime shall be applied as for Type I, unsupported fields shall be set to invalid or the default value.

 • Seconds: b0-b5, normal range 0 … 59 can be mapped to DPT_DateTime value 63 means “every second” cannot be mapped ⇒ set NT = 1.
 • Minutes: b8-b13, normal range 0 … 59 can be mapped to DPT_DateTime value 63 means “every minute” cannot be mapped ⇒ set NT = 1.
 • Hours: b16-b20, normal range 0 … 23 can be mapped to DPT_DateTime value 31 means “every hour” cannot be mapped ⇒ set NT = 1.
 • Date: not available in M-Bus data Type J ⇒ set DPT_DateTime field ND = 1.
 • Year: not available in M-Bus data Type J ⇒ set DPT_DateTime field NY = 1.
 • Day of week not available in M-Bus data Type J ⇒ set DPT_DateTime field NDoW = 1.

 • WorkingDay: not available in M-Bus data Type J ⇒ DPT_DateTime field NWD = 1.
 • Fault: not available in M-Bus data Type J ⇒ DPT_DateTime field F = 0.
 • CLQ: not available in M-Bus data Type J ⇒ DPT_DateTime field CLQ = 0

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 18 f 226

|Col1|msb|Col3|Col4|Col5|Col6|Col7|Col8|lsb|
|---|---|---|---|---|---|---|---|---|
|LSB|27|26|25|24|23|22|21|20|
||215|214|213|212|211|210|29|28|
|MSB|223|222|221|220|219|218|217|216|


-----

#### 4.6 Mapping of M-Bus raw data
###### It shall be possible to encode M-Bus raw data on standard KNX frames in order to transport company specific M-Bus data that cannot be interpreted and mapped by the Data Collector.

 Mapping of M-Bus Raw data: DPT_Value_1_Ucount[n] shall contain raw data of the last received M-Bus frame starting from and including the CI-field.

 Raw data shall be encoded as in the original M-Bus frame. This is, there shall be no conversion from Intel-like to Motorola-like data representation.

 Exception handling for very long M-Bus frames that do not fit into MbusRawData.

 Longer frames shall be truncated at the end, see [03].

#### 4.7 Recommended display format for metering data
###### For some encodings of ValInfField in DPT_MeteringValue, the corresponding display format is ambiguous.

EXAMPLE Should a value be displayed with the format/resolution of 1 kWh or 0,001 MWh?

###### With the following recommendation, deviating display formats for the same value on different devices can be avoided.

 Display format for Energy 10[(-3)] Wh to 10[(6) ]Wh.

 ValInfField Unit coding Display format /resolution
 00000000 10[(-3)] Wh 0,001 Wh 00000001 10[(-2)] Wh 0,01 Wh 00000010 10[(-1)] Wh 0,1 Wh 00000011 10[(0)] Wh 0,001 kWh 00000100 10[(1)] Wh 0,01 kWh 00000101 10[(2)] Wh 0,1 kWh 00000110 10[(3)] Wh 0,001 MWh 00000111 10[(4)] Wh 0,01 MWh 10000000 10[(5)] Wh 0,1 MWh 10000001 10[(6)] Wh 0,001 GWh
 The same rules apply for energy values in J and power values in W or J/h.

#### 4.8 Handling of M-Bus history data

##### 4.8.1 Introduction
###### A meter provides more than current consumption values. Moreover it stores consumption values at several preset time points. This is typically the consumption at the end of a billing period. Additional time points may be the middle or end of every month. For every consumption value a consumption date exists. To combine consumption dates and consumption values, and to separate them from other consumptions every M-Bus datapoint has a property called storage number. Every consumption value with the same storage number is related to consumption date with this same storage number.

 Some meters generate only one value during the reference period .e.g. one value for each month. This will be called single historical value. The single historical value uses typically the same storage number (e.g. always 1) or the same range of storage numbers (e.g. 2 to 4). Heat cost allocator, water or heat meter are typical devices using single historical values.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 19 f 226

|ValInfField|Unit coding|Display format /resolution|
|---|---|---|
|00000000|10(-3) <br>Wh|0,001<br>Wh|
|00000001|10(-2) <br>Wh|0,01<br>Wh|
|00000010|10(-1) <br>Wh|0,1 <br>Wh|
|00000011|10(0) <br>Wh|0,001<br>kWh|
|00000100|10(1) <br>Wh|0,01<br>kWh|
|00000101|10(2) <br>Wh|0,1 <br>kWh|
|00000110|10(3) <br>Wh|0,001<br>MWh|
|00000111|10(4) <br>Wh|0,01<br>MWh|
|10000000|10(5) <br>Wh|0,1 <br>MWh|
|10000001|10(6) <br>Wh|0,001<br>GWh|


-----

###### Other meters generate several historical values during a reference period. These values are called recent values. Such a meter generates for example 24 hourly values each day. All historical values are stored in the meter for the referenced period. Several or all values could be transported within one single radio telegram. Such a meter uses always different Storage numbers to address each recent value of the historical data set. The storage number is incremented with each historical value. The range of used storage numbers is always from 0 to 99. To avoid confusion with the current value (using also the Storage number 0) or other historical values (like Storage number 1) the recent values are marked with an additional special DIFE, which has always the value 00h. If this special DIFE is detected in a Datapoint it shall be handled as recent value independent of the content of the storage number. Typical devices are the electricity meter or the gas meter.

##### 4.8.2 Meters with single historical values
###### Meters with a device type 04h, 06h, 07h, 08h, 0Ah, 0Bh,0Ch, 0Dh and 28h (refer Table 1 in [03]) shall always apply single historical values. 

NOTE 2 Meters with single historical values never apply recent values. For that reason they should not use the special
DIFE = 00h in any Datapoint. If however such a Datapoint is received for a meter with single historical values then this Datapoint
shall be ignored.

###### Current consumption and status information always use Storage number 0 and are not part of the history array.

 Datapoints with storage number higher than 0 are called History dates or History values and shall be saved in the History array by the Data Collector. To save a received value to the History array the corresponding date information of this storage number shall be traced firstly.

 Datapoints with Storage number 1 shall exclusively be used to identify Consumption values at the end of the billing period. These values shall always be saved to Property value array index 1 of the History array. If no storage number 1 exists in first telegram received from this meter, the data in History array index 1 shall be marked void.

 Storage numbers higher than 1 shall be mapped to remaining History array indexes. Array indexes shall be assigned according to the following rules.

If received Datapoint has storage number #0
No historical value; treat as current value; exit
Check if Storage number of received Datapoint already exists in History array.
If new Storage number:
Search for free array index > 1 (with void data):
If free entry left:
save the corresponding data; exit
Else:
discard the data for this storage number; exit
Else (Storage number already exists):
Check if date information of received history data is newer than HistoryDate in current History entry.
If newer:
Then repeat this check for other History entries with same Storage number.
When all entries are checked:
Search for free array index > 1 (with void data):
If free entry left:
save the corresponding data; exit
Else:
search for the entry with oldest date for this storage number and overwrite it; exit
If older or same: discard the data for this storage number; exit
###### If no date information (HistoryDate) for the Storage number exists in the M-Bus message, all Datapoints to this storage number shall be discarded (error in the M-Bus metering device).

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 20 f 226


-----

##### 4.8.3 Meters with recent values
###### Meters with a device type 02h, 03h, 20h and 21h (refer to [03] Table 1) shall always apply recent values.

 Current consumption and status information always use the simple storage number 0 and are not part of the data history. Historical datapoints are sent as a single recent value or as a set of historical values. The storage number presents the register number of the recent value. The value and the storage number shall be stored as one data set.

NOTE 3 In contrast to meters with a single historical value the gateway shall not circulate the storage number of stored register
values when new historical value is received.

###### A recent value uses the register numbers from 0 to 99. To avoid confusion with the current value (using also the Storage number 0) or other historical values the recent values are marked with an additional DIFE that has the value 00h. If this DIFE is detected in a datapoint it shall be handled as recent value independent of the content of the storage number.

 To save one or several received recent values to the History array the corresponding date information of this storage number shall be traced firstly.

If received Datapoint has storage number #0 (without DIFE = 00h)
No historical value; treat as current value; exit
Check if Storage number of received Datapoint already exists in History array.
If Storage number exist:
Check if HistoryDate of received Datapoint is older or equal than the stored Datapoint
Then repeat this check for other History entries with same Storage number.
If received HistoryDate is older or equal than all of stored Datapoints
discard received Datapoint, exit _// stored value is newer than received one_
Search for free entry
if free entry left
store the new Datapoint at the lowest free property array index
else _// If no free entry left_
search oldest Datapoint
if HistoryDate of oldest Datapoint is older than HistoryDate of received Datapoint
overwrite oldest Datapoint with received Datapoint; exit _// overwrite oldest value_
else,
discard received Datapoint, exit // received value is older than the oldest historical value

##### 4.8.4 The History array
###### The Data Collector shall support a History array length of at least 8 entries. In case of partly filled history, the Data Collector may handle either a dynamic array length or fixed length with unused elements set to void values. The array element handling shall be the same for all history array Properties of one metering Interface Object.

 Behaviour after installation or power up of the Data Collector in case of fixed array length

 - Initialize storage number fields with value 0. - Initalize HistoryDate fields with void date information. - Initialize metering values with ‘void’ data.

 Behaviour after installation or power up of the Data Collector in case of dynamic array length handling.

 - Set array length to 0.

 All Datapoints in the History array may be saved in volatile or non-volatile memory. In case of volatile memory, History data is lost after a power down. 

NOTE 4 History Datapoint descriptions in this document are specified for volatile data storage only. In case of optional
non-volatile data storage the ‘power-up’ / ‘exception handling’ behaviour is different.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 21 f 226


-----

###### Table 2 – Example structure of history array for a heat meter with single historical values

**Property**

**Property**
**Array**
**index**

1 (fixed)

1 (billing 31.12.2003 150 kWh void void void void void

period)

3

2 (monthly 30.06.2004 160 kWh void 16 x 0,1 m[3]/h void 350 W void

value)

3

3 (monthly 31.07.2004 170 kWh void 17 x 0,1 m[3]/h void 180 W void

value)

3

4 (monthly 31.08.2004 180 kWh void 18 x 0,1 m[3]/h void 200 W void

value)

… … … … … … … … …
n void void Void void void void void void

###### Table 3 – Example structure of history array for an electricity meter with recent values.

**Property**

**Property**
**Array**
**index**

98

28.02.2012

1 (hourly 100 kWh 80 kWh

23:00

value)

99

29.02.2012

2 (hourly 102 kWh 80 kWh

00:00

value)

0

29.02.2012

3 (hourly 102 kWh 83 kWh

01:00

value)

1

29.02.2012

4 (hourly 102 kWh 85 kWh

02:00

value)

… … … … …
n void void void void

NOTE 5 This example show a change of tariff register at time 00:00.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 22 f 226

|Col1|Property|Col3|Col4|Col5|Col6|Col7|Col8|Col9|
|---|---|---|---|---|---|---|---|---|
|**Property**<br>**Array**<br>**index**|**Storage Number (>0)**<br>DPT_Value_1_Ucount|**HistoryDate**<br>DPT_DateTime|**HistoryEnergyConsumption**<br>DPT_MeteringValue|**HistoryEnergyConsumption_T1**<br>DPT_MeteringValue|**HistoryVolumeMaxFlow**<br>DPT_MeteringValue|**HistoryVolumeMinFlow**<br>DPT_MeteringValue|**HistoryMaxPower**<br>DPT_MeteringValue|**HistoryMinPower**<br>DPT_MeteringValue|
|1|1 (fixed)<br>(billing<br>period)|31.12.2003|150 kWh|void|void|void|void|void|
|2|3 <br>(monthly<br>value)|30.06.2004|160 kWh|void|16 x 0,1 m3/h|void|350 W|void|
|3|<br>3 <br>(monthly<br>value)|31.07.2004|170 kWh|void|17 x 0,1 m3/h|void|180 W|void|
|4|<br>3 <br>(monthly<br>value)|31.08.2004|180 kWh|void|18 x 0,1 m3/h|void|200 W|void|
|…|<br>…|…|…|…|…|…|…|…|
|n|void|void|Void|void|void|void|void|void|

|Col1|Property|Col3|Col4|Col5|
|---|---|---|---|---|
|**Property**<br>**Array**<br>**index**|**Storage Number (>0)**<br>DPT_Value_1_Ucount|**HistoryDate**<br>DPT_DateTime|**HistoryEnergyConsumption_T1**<br>DPT_MeteringValue|**HistoryEnergyConsumption_T2**<br>DPT_MeteringValue|
|1|98<br>(hourly<br>value)|28.02.2012<br>23:00|100 kWh|80 kWh|
|2|<br>99<br>(hourly<br>value)|29.02.2012<br>00:00|102 kWh|80 kWh|
|3|<br>0 <br>(hourly<br>value)|29.02.2012<br>01:00|102 kWh|83 kWh|
|4|<br>1 <br>(hourly<br>value)|29.02.2012<br>02:00|102 kWh|85 kWh|
|…|<br>…|…|…|…|
|n|void|void|void|void|


-----

#### 4.9 History Query (PID = 152)

###### • Property name: History Query (PID_HISTORY_QUERY)
 • Property Datatype: PDT_FUNCTION
 • Datapoint Type: None

##### 4.9.1 Abstract Resource definition
###### The goal of this Function Property shall be to query Property Values from different Properties that shall be related by relating elements that have the same Property Value element array index.

 The assumption is that the Property Value element array indices connect the data in the different Properties to each other.

EXAMPLE 1 This is the case in the M-Bus Data Collector. Property value array elements with the same array index in
different Properties are related to each other. This is shown in Figure 2.

**Property**

data 1 (fixed)
1 31.12.2011 1 150 kWh void void void void void
set 1 (billing period)

data 3
2 31.01.2012 1 490 kWh void 16 x 0,1 m[3]/h void 350 W void
set 2 (monthly value)

data 4
3 29.02.2012 1 810 kWh void 15 x 0,1 m[3]/h void 180 W void
set 3 (monthly value)

data 5
4 31.03.2012 2 120 kWh void 13 x 0,1 m[3]/h void 200 W void
set 4 (monthly value)

data 6
5 30.04.2012 2 425 kWh void 7 x 0,1 m[3]/h void 200 W void
set 5 (monthly value)

data 7
6 31.05.2012 2 705 kWh void 5 x 0,1 m[3]/h void 200 W void
set 6 (monthly value)

data 7
7 30.06.2012 2 905 kWh void 5 x 0,1 m[3]/h void 200 W void
set 7 (monthly value)

data 8
8 31.07.2012 3 085 kWh void 6 x 0,1 m[3]/h void 200 W void
set 8 (monthly value)

data 9
9 31.08.2012 3 085 kWh void 4 x 0,1 m[3]/h void 200 W void
set 9 (monthly value)

data 10
10 30.09.2012 3 285 kWh void 4 x 0,1 m[3]/h void 200 W void
set 10 (monthly value)

data 11
11 31.10.2012 3 495 kWh void 3 x 0,1 m[3]/h void 200 W void
set 11 (monthly value)

… … … … … … … … …
n void void Void void void void void void

###### Figure 2 – Property Value array elements related through array indices

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 23 f 226

|Col1|Col2|Property|Col4|Col5|Col6|Col7|Col8|Col9|Col10|
|---|---|---|---|---|---|---|---|---|---|
||roperty Array index|**orage Number (>0)**<br>DPT_Value_1_Ucount|**storyDate**<br>DPT_DateTime|**HistoryEnergyConsumption**<br>DPT_MeteringValue|**HistoryEnergyConsumption_T1**<br>DPT_MeteringValue|**HistoryVolumeMaxFlow**<br>DPT_MeteringValue|**HistoryVolumeMinFlow**<br>DPT_MeteringValue|**HistoryMaxPower**<br>DPT_MeteringValue|**HistoryMinPower**<br>DPT_MeteringValue|
|data<br>set 1|1|1 (fixed)<br>(billing period)|31.12.2011|1 150 kWh|void|void|void|void|void|
|data<br>set 2|2|3 <br>(monthly value)|31.01.2012|1 490 kWh|void|16 x 0,1 m3/h|void|350 W|void|
|data<br>set 3|3|4 <br>(monthly value)|29.02.2012|1 810 kWh|void|15 x 0,1 m3/h|void|180 W|void|
|data<br>set 4|4|5 <br>(monthly value)|31.03.2012|2 120 kWh|void|13 x 0,1 m3/h|void|200 W|void|
|data<br>set 5|5|6 <br>(monthly value)|30.04.2012|2 425 kWh|void|7 x 0,1 m3/h|void|200 W|void|
|data<br>set 6|6|7 <br>(monthly value)|31.05.2012|2 705 kWh|void|5 x 0,1 m3/h|void|200 W|void|
|data<br>set 7|7|7 <br>(monthly value)|30.06.2012|2 905 kWh|void|5 x 0,1 m3/h|void|200 W|void|
|data<br>set 8|8|8 <br>(monthly value)|31.07.2012|3 085 kWh|void|6 x 0,1 m3/h|void|200 W|void|
|data<br>set 9|9|9 <br>(monthly value)|31.08.2012|3 085 kWh|void|4 x 0,1 m3/h|void|200 W|void|
|data<br>set 10|10|10<br>(monthly value)|30.09.2012|3 285 kWh|void|4 x 0,1 m3/h|void|200 W|void|
|data<br>set 11|11|11<br>(monthly value)|31.10.2012|3 495 kWh|void|3 x 0,1 m3/h|void|200 W|void|
||…|…|…|…|…|…|…|…|…|
||n|void|void|Void|void|void|void|void|void|


-----

###### These datasets can be filtered using a query request with a certain expression. The query request specifies which Property shall be evaluated with a certain expression.

EXAMPLE 2 HistoryEnergyConsumption > 2 500 kWh

###### The result of a query shall be presented in a separate Property, named “Query Result” that shall be referred in the Server’s response to the Client. This is indicated in Figure 3.

**Property**

data 1 (fixed) void
1 31.12.2011 1 150 kWh void void void void 6
set 1 (billing period)

data 3 void
2 31.01.2012 1 490 kWh 16 x 0,1 m[3]/h void 350 W void 7
set 2 (monthly value)

data 4 void
3 29.02.2012 1 810 kWh 15 x 0,1 m[3]/h void 180 W void 8
set 3 (monthly value)

data 5 void
4 31.03.2012 2 120 kWh 13 x 0,1 m[3]/h void 200 W void 9
set 4 (monthly value)

data 6 void
5 30.04.2012 2 425 kWh 7 x 0,1 m[3]/h void 200 W void 10
set 5 (monthly value)

data 7 void
6 31.05.2012 2 705 kWh 5 x 0,1 m[3]/h void 200 W void 11
set 6 (monthly value)

data 7
7 30.06.2012 2 905 kWh void 5 x 0,1 m[3]/h void 200 W void
set 7 (monthly value)

data 8
8 31.07.2012 3 085 kWh void 6 x 0,1 m[3]/h void 200 W void
set 8 (monthly value)

data 9
9 31.08.2012 3 085 kWh void 4 x 0,1 m[3]/h void 200 W void
set 9 (monthly value)

data 10
10 30.09.2012 3 285 kWh void 4 x 0,1 m[3]/h void 200 W void
set 10 (monthly value)

data 11
11 31.10.2012 3 495 kWh void 3 x 0,1 m[3]/h void 200 W void
set 11 (monthly value)

… … … … … … … … …
n void void Void void void void void void

###### Figure 3 – Query result in a separate Property

 The Query Result shall be a Property that shall hold the array indices of the Property Value array elements that meet the expressions of the query.

 The Query Result Property shall be a normal Data Property. This means for instance, that it shall be an array Property of which the element 0 shall contain the current_nr_of_elem and thus the number of data sets that match the current query conditions. The Client can read this element 0 to learn the number of data sets that match his query condition(s).

 The Query Result can be instantiated multiple times by the Data Server. It may thus not be a single Property. Multiple instances relate to multiple query results, for one or more Clients.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 24 f 226

|Col1|Col2|Property|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|
|---|---|---|---|---|---|---|---|---|---|---|---|
||roperty Array index|**orage Number (>0)**<br>DPT_Value_1_Ucount|**storyDate**<br>DPT_DateTime|**HistoryEnergyConsumption**<br>DPT_MeteringValue|**HistoryEnergyConsumption_T1**<br>DPT_MeteringValue|**HistoryVolumeMaxFlow**<br>DPT_MeteringValue|**HistoryVolumeMinFlow**<br>DPT_MeteringValue|**HistoryMaxPower**<br>DPT_MeteringValue|**HistoryMinPower**<br>DPT_MeteringValue|**Query Reesult**<br>6 <br>7 <br>8 <br>9 <br>10<br>11|**Query Reesult**|
|data<br>set 1|1|1 (fixed)<br>(billing period)|31.12.2011|1 150 kWh|void|void|void|void|void|void|6|
|data<br>set 2|2|3 <br>(monthly value)|31.01.2012|1 490 kWh|void|16 x 0,1 m3/h|void|350 W|void|void|7|
|data<br>set 3|3|4 <br>(monthly value)|29.02.2012|1 810 kWh|void|15 x 0,1 m3/h|void|180 W|void|void|8|
|data<br>set 4|4|5 <br>(monthly value)|31.03.2012|2 120 kWh|void|13 x 0,1 m3/h|void|200 W|void|void|9|
|data<br>set 5|5|6 <br>(monthly value)|30.04.2012|2 425 kWh|void|7 x 0,1 m3/h|void|200 W|void|void|10|
|data<br>set 6|6|7 <br>(monthly value)|31.05.2012|2 705 kWh|void|5 x 0,1 m3/h|void|200 W|void|void|11|
|data<br>set 7|7|7 <br>(monthly value)|30.06.2012|2 905 kWh|void|5 x 0,1 m3/h|void|200 W|void|void|void|
|data<br>set 8|8|8 <br>(monthly value)|31.07.2012|3 085 kWh|void|6 x 0,1 m3/h|void|200 W|void|void|void|
|data<br>set 9|9|9 <br>(monthly value)|31.08.2012|3 085 kWh|void|4 x 0,1 m3/h|void|200 W|void|void|void|
|data<br>set 10|10|10<br>(monthly value)|30.09.2012|3 285 kWh|void|4 x 0,1 m3/h|void|200 W|void|void|void|
|data<br>set 11|11|11<br>(monthly value)|31.10.2012|3 495 kWh|void|3 x 0,1 m3/h|void|200 W|void|void|void|
||…|…|…|…|…|…|…|…|…|…|…|
||n|void|void|Void|void|void|void|void|void|void|void|


-----

###### In a next step, the Client may continue according either one of the following.

 1. It may read out the Query Result and read the Property Value array elements that are referred by the Query Result, or

 2. it may apply a subsequent query, in which the Server shall limit the queried Properties to the already existing Query result. This may be done multiple times.
 This is achieved by requesting data again, querying for a certain PID with a certain expression (such as > 2 500 kWh), but additionally stating that only the contents of the PID array references in the Query Result shall be evaluated.

EXAMPLE 3 If it is wanted to find the consumption data in between 2 500 kWh and 3 000 kWh, then a first query could read
the consumption data > 2 500 kWh and a next query could read the consumption data < 3 000 kWh but limit the query to the
properties that resulted from the first query.

###### After finishing the querying of the data, the Client may either clear its query or it can be cleared automatically by the Server.

 Since it can occur that two different Clients request data from a single Server, a request handle shall be used in order to distinguish different requests and their former results, as well as giving the Server a possibility to reject requests if there are too many. The request handle shall be requested by the Client. Whether or not the Client gets a request handle, as well as the numerical value of the request handle shall be concluded by the Server.

 It is implementation dependent whether the Server supports more than just one request handle at a time, as well as whether it uses different Properties for every single query result, or whether it uses the same Property all the time (e.g. because it is running out of PIDs).

 The Client may indicate that it wants the Server to use a new Query Result Property to store the results for a subsequent filter step. This may however fail due to multiple reasons, such as a lack of RAM or a lack of remaining PIDs. In this case, the Server shall indicate an error and not overwrite or remove the results from any previous query.

 The Client may at any time manually de-allocate a Property used in a query step by setting its Property length (array element 0) to 0. The Server shall interpret that so it knows that the according Property has been freed and that he can reuse that Property for subsequent query requests from a Client.

##### 4.9.2 Format
###### The field HQ Command shall contain the identification of the command that is issued by the Client. The size and format of the field Command Parameters is variable and shall depend on the value of the HQ Command.

octet 10 octet 11 octet 12 octet 13 octet 14 … octet n

HQ Command Parameters
Command Depends on the HistoryDataRangeRequestCommand

###### Figure 4 – Function History Query A_FunctionPropertyCommand-PDU (general)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 25 f 226

|octet 10|octet 11|octet 12|octet 13|octet 14|…|octet n|
|---|---|---|---|---|---|---|
|HQ<br>Command|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|Command Parameters<br>Depends on the HistoryDataRangeRequestCommand|


-----

###### 4.9.2.1 Overview Commands

 HQ Command Command name and short description

 00h HistoryQueryData
 This command shall be used to execute a query and store the outcome in a Result Property. This command can be iterative.

 01h HistoryQueryDataCount
 This command shall be used to request the possible number of results of the contained query, without effectively executing the query.

 02h HistoryQueryState
 This command shall be used to keep a request handle open for a longer time or close it.

 03h to FFh Reserved.
 These commands are reserved for future standardisation within KNX and shall not be used. The Client shall ignore totally[1][)] Telegrams that contain reserved HQ Commands.

 4.9.2.2 Command HistoryQueryData

4.9.2.2.1 Goal of the command
###### This command shall be used to execute a query on data out of arrays of Properties.

 The Client may apply this command subsequent times to

 • extend the results of a HistoryQueryCommand with the results of a subsequent call again basing on all Properties, or
 • reduce the results of a preceding HistoryQueryCommand by a subsequent call, by narrowing down the Properties queried by this command call to the Query Result of this preceding call instead of to all Properties.

4.9.2.2.2 Format and parameters of the command

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

Request Pre-filtered PIDOfDataTo
00h Query flags MathOperator

Handle Result PID Filter

octet 16 octet 17 octet 18 octet 19 octet 20 octet 21 octet … octet n

FilterValue

###### Figure 5 – HistoryQueryData in an A_FunctionProperty_Command-PDU (example)

1[)] This is, also timers, counters, etc. shall not be handled.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 26 f 226

|HQ Command|Command name and short description|
|---|---|
|00h|**HistoryQueryData**<br>This command shall be used to execute a query and store the outcome in a Result<br>Property. This command can be iterative.|
|01h|**HistoryQueryDataCount**<br>This command shall be used to request the possible number of results of the<br>contained query, without effectively executing the query.|
|02h|**HistoryQueryState**<br>This command shall be used to keep a request handle open for a longer time or close<br>it.|
|03h to FFh|Reserved.<br>These commands are reserved for future standardisation within KNX and shall not be<br>used.<br>The Client shall ignore totally1) Telegrams that contain reserved HQ Commands.|

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|00h|Query flags|Request<br>Handle|Pre-filtered<br>Result PID|PIDOfDataTo<br>Filter|MathOperator|

|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|octet …|octet n|
|---|---|---|---|---|---|---|---|
|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|


-----

###### • Query flags

Description: A flag set setting different options for this query

Format, encoding: B8

7 6 5 4 3 2 1 0

r r r r N A H R

References (R)

0: Ignore “Pre-Filtered result PID”
1: Use references in “Pre-Filtered result PID” to filter again
This flag shall indicate whether the new query shall be limited to the
references in the query result Property indicated in the field PIDOfDataToFilter or not. With this flag set, this shall allow narrowing down the final
query result to ever more precise References (see EXAMPLE 3).

Handle (H)

0: Do not use already opened handle (in “Request Handle”)
1: Use already opened handle (in “Request Handle”)
AND-flag (A):

0: This query shall extend an existing Query Result. This query shall base
on all Properties and the resulting Property Indexes shall be added to
the existing Query Result.
This query expression and the result of the possible preceding query
expression build an OR-operation.
1: This query shall reduce an existing Query Result. This query shall base
solely on the Properties that are already referred in the Query Result
indicated in Pre-Filtered result PID.
This query expression and the result of the possible preceding query
expression build an AND-operation.

The DaS shall evaluate the flag A only if the flag R is set. If the flag ‘R’ is
cleared, then the DaS shall ignore the value of the flag A.
New-flag (N):

This flag shall allow the Client to force the Server to use a new Property for
the Query Result of this Command.

0: The result of this query may either be presented in a new Property or it
may overwrite an already populated Property (from a former query).
The choice is up to the DaS.
1: The result of this query shall be presented in a new Property. An
already used Property shall not be reused / overwritten.
The DaS shall always evaluate this flag. For new requests however, this
flag shall implicitly be evaluated as ‘1’, since a new Property will be used
for a new request.

r: reserved

These bits shall be cleared (“0”). If a DaS receives a request with any of
these reserved bits is set, then it shall return the error
###### E_RequestParametersInvalid.

Error handling: If the New flag is set and the DaS is out of memory or out of usable PIDs, it
shall explicitly return a “RequestOKTooLittleMemory” in the Response-PDU.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 27 f 226

|7|6|5|4|3|2|1|0|
|---|---|---|---|---|---|---|---|
|r|r|r|r|N|A|H|R|


-----

###### • Request Handle

Description: The Client shall use the field Request Handle to pass a valid Handle to the
Server.

The Server shall only evaluate the field Request Handle if the flag Handle in
the field Query flags is set. Otherwise, its content shall not be evaluated and
the Server shall interpret the request as a new request.

Format, encoding: U8 value

Error handling: If the flag Handle is set and the value of the passed Request Handle is
invalid then the Server shall return the error E_Query HandleInvalid.

###### • Pre-Filtered result PID

Description: The Client shall use the field Pre-Filtered result PID to pass the result of a
former, still valid, Query Result. In this way, it shall be possible to extend or
reduce an already existing Query Result with a new Query.

The Server shall only interpret the field Pre-Filtered result PID if the flag R
in the field Query flags is set. Otherwise, the value of Pre-Filtered result
###### PID shall be ignored.

Format, encoding: U8 value

Error handling: If the flag R is set and if the passed “Pre-Filtered Result PID” does not exist,
then the Server shall return with the error code
###### E_RequestParametersInvalid.

 • PIDOfDataToFilter

Description: The Client shall use the field PIDOfDataToFilter to pass the Property Identifier
of the Property to which the query shall be applied.

EXAMPLE 4 PID 85 to filter for HistoryEnergyConsumptionTariff1 of
an electricity meter

Format, encoding: U8 value

Error handling: If the field PIDOfDataToFilter contains a PID-value that does not exist in
the Server, then the Server shall respond with the error
###### E_RequestParametersInvalid.

 • MathOperator

Description: This field shall identify the mathematical or logical operator to be applied on
the array elements of the specified or referred PID and the value passed in
###### FilterValue.

Format, encoding: Enumeration [N8]:

00h: < Smaller than
01h: ≤ Smaller than or equal to

02h: = Equal to
03h: ≥ Greater than or equal to

04h:                     - Greater than
05h: ≠ not equal to

06h to FFh: Reserved

Error handling: If the Server receives a query with a MathOperator that it does not
###### support or that is reserved, then it shall respond with the error E_RequestParametersInvalid.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 28 f 226


-----

###### • FilterValue

Description: The FilterValue shall be the value that shall be compared with the values of
the passed - or referred PIDs, with the MathOperator applied in between.

Format, encoding: The encoding of this field shall be identical to the encoding of the passed - or
referred PIDs.

Wildcards are not supported, unless the encoding of the queried PID also uses
wildcards.

Error handling: It is the responsibility of the Client that this field is properly formatted. There
are no requirements to the error handling of this field by the Server. The
following behaviour is possible. The Server may

###### - respond with the error E_RequestParametersInvalid, or

                      - it may not recognise this and returns nonsense Query Results

This may happen in the following cases. These are examples only. This list is
not exhausting.

                      - If the FilterValue is incorrectly formatted, e.g. if the size is incorrect or
the encoding is incorrect.

EXAMPLE 5 Fields that are reserved in the DPT encoding of the
Property Value are not 0.

                      - If the FilterValue contains meaningless data

EXAMPLE 6 Consumption data is queried for a meaningless date, such
as April 31[st].

4.9.2.2.3 Format and parameters of the response
###### The Server shall respond to a command HistoryQueryData with an A_FunctionPropertyState_Response- PDU containing the return_code and possible additional data in the field ResponseData indicated in Figure 6.

 The response shall state whether the request is processed successfully and optionally also deliver a request handle, as well as a PID of the Property in which the resulting references are stored.

 The resulting PID references shall be ordered in an ascending order from array index 1 to 4095.

 This Server shall respond with this message not earlier than when the requested data is ready.

octet 10 octet 11 octet 12

DataReferencesIn
return_code Query Handle

PID

###### Figure 6 – Return_code and ResponseData  in an A_FunctionPropertyState_Response-PDU (example)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 29 f 226

|octet 10|octet 11|octet 12|
|---|---|---|
|return_code|Query Handle|DataReferencesIn<br>PID|


-----

- **return_code**

Description: A return code stating whether the request has been processed successfully or any error
that has occurred.

Format, encoding: Enumeration [N8]: QueryError

00h: **E_RequestOKAndDataReady**
The requested data are put into the Property value array specified in
###### DataReferencesInPID.

01h: **E_RequestedDataNotFound**
There are no results when applying the query, so there is no valid PID
value in DataReferencesInPID.
The field DataReferencesInPID shall contain the value 00h.

02h: **E_RequestParametersInvalid**
There is an error with the parameters passed, e.g. invalid “math
operator”, “PIDOfDataToFilter” is not an array etc.

03h: **E_QueryHandleInvalid**
The passed Query Handle is invalid.

04h to 0Fh: Reserved
These return codes are reserved for future standard extensions and
shall not be used. The Server shall not use these return codes.

10h: **RequestOKTooLittleMemory**
The Server would run out of memory it would create the result.

EXAMPLE 7 If there would be 4095 results and the Server does not have the space to
save the references.

11h…FFh: Reserved
These return codes are reserved for future standard extensions and
shall not be used. The Server shall not use these return codes.

- **Query Handle**

Description: This 8 bit value shall serve as a handle for the query (to block new queries from
overwriting the collected data).

The Server shall assign this Query Handle to identify a query. The Client may use this
Query Handle for subsequent commands, e.g. for extending or reducing the query
result.

Format, encoding: U8 value

Error handling: The Server shall provide a valid handle in this field only if the return_code equals
E_RequestOKAndDataReady; if any error occurs, this Server shall fill this field with
00h.

- **DataReferencesInPID**

Description: The Server shall in this field indicate the PID of the Property in which the references
to the Properties matching the current query conditions are stored.

Format, encoding: U8 value

Error handling: The Server shall provide a PID in this field only if the return_code equals
E_RequestOKAndDataReady; if any error occurs, this Server shall fill this field with
00h.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 30 f 226


-----

###### 4.9.2.3 Command HistoryQueryDataCount

4.9.2.3.1 Goal of the command
###### This command shall be used to request the counting of queried PIDs.

 The command can be used to count queried data before really filtering the data.

 This may be useful if the Client does not know in advance the number of resulting Properties that would be contained in the Query Result. This command allows retrieving this number without actually executing the query and thus occupying Resources (PID, memory…) in the Server.

4.9.2.3.2 Format and parameters of the command

octet 10 octet 11 octet 12 octet 13 octet 14 octet 15

Pre-filtered PIDOfDataTo
01h Query flags Request Handle MathOperator
Result PID Filter

octet 16 octet 17 octet 18 octet 19 octet 20 octet 21 octet 22 octet 23

FilterValue

###### Figure 7 – HistoryQueryDataCount in an A_FunctionProperty_Command-PDU (example)

 The HistoryQueryDataCount shall be identified by the command 01h. The format and Parameters are further identical as in the command HistoryQueryData as specified in 4.9.2.2.2.

 The difference is that no Query Result is created and that the error codes differ.

4.9.2.3.3 Format and parameters of the response
###### The Server shall respond to a command HistoryQueryDataCount with an A_FunctionPropertyState_- Response-PDU containing the return_code and possible additional data in the field ResponseData as indicated in Figure 8.

octet 10 octet 11 octet 12

return_code ResponseData

###### Figure 8 – Return_code and ResponseData  in an A_FunctionPropertyState_Response-PDU (example)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 31 f 226

|octet 10|octet 11|octet 12|octet 13|octet 14|octet 15|
|---|---|---|---|---|---|
|01h|Query flags|Request Handle|Pre-filtered<br>Result PID|PIDOfDataTo<br>Filter|MathOperator|

|octet 16|octet 17|octet 18|octet 19|octet 20|octet 21|octet 22|octet 23|
|---|---|---|---|---|---|---|---|
|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|FilterValue|

|octet 10|octet 11|octet 12|
|---|---|---|
|return_code|ResponseData|ResponseData|


-----

- **return_code**

Description: A return code stating whether the request is processed successfully or any error
that has occurred.

Format, encoding: Enumeration [N8]: CountError

00h: **E_RequestOKAndDataReady**

The requested count is put into ResponseData.

The following return_codes indicate an error in the query: the field
ResponseData shall have the value 00h in case any of these errors occurs.
01h: **E_RequestedDataNotFound**
There are no results when applying the query.

02h: **E_RequestParametersInvalid**
There is an error in the parameters passed, e.g. invalid “math
operator”, “PIDOfDataToFilter” is not an array etc.

03h: **E_QueryHandleInvalid**
The passed Query Handle is invalid.

04h to FFh: Reserved
These return codes are reserved for future standard extensions
and shall not be used. The Server shall not use these return
codes.

- **ResponseData**

Description: Number of results if performing this request. The maximal value shall be 4095.

This field shall be 00h if the return_code equals 00h.

Format, encoding: U16 value

###### 4.9.2.4 Command HistoryQueryState

4.9.2.4.1 Goal of the command
###### The Client shall use this command to

 - close a session and clear the Query Handle
 - keep a session open but release a previously assigned Query Handle
 - keep a session open and keep the Query Handle but clear the Query Result.

4.9.2.4.2 Format and parameters of the command

octet 10 octet 11 octet 12

02h Query Handle State Command

###### Figure 9 – HistoryQueryState in an A_FunctionProperty_Command-PDU (example)

- **Query Handle**

###### Description: This 8 bit value shall be the Query Handle of the query to which this command shall apply.

 The Client shall use a valid Query Handle for this field.

 Format, encoding: U8 value

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 32 f 226

|octet 10|octet 11|octet 12|
|---|---|---|
|02h|Query Handle|State Command|


-----

- **State Command**

###### Description: This field shall contain the identification of the command that shall be applied to close the query, release the Query Handle, keep the query open, clear the query results, etc. as specified in the commands below.

 The State Command shall affect the query items as specified in Table 4.

 Clearing a Query Result shall mean that the length of the Property or Properties is set to 0. It is not required that the PIDs become invalid.

 Format, encoding: Enumeration [N8]:

00h: **RequestFinishedReleaseHandle**
This command shall clear an existing query, release the query
handle and close the session.

01h **KeepQueryHandleOpen**
This command is the opposite of the RequestFinishedReleaseHandle. It shall keep the session open and all identfiers and
results valid. This command shall prevent a Server from
automatically finishing a query by timeout of 6 s.

02h: **ClearResultsKeepHandleOpen**
This command shall keep the Query Handle valid, but shall clear
the Query Result. The session shall remain open.

This command is useful if the Client is not satisfied with the Query
Result or if it intends to start a totally new query without closing the
session and thus risking not getting a handle anymore.

03h to FFh: **Reserved**
These commands are reserved. The Client shall not issue a
HistoryQueryState with a command in this range.

###### Table 4 – State Commands overview (normative)

**Item**

**State Command**

RequestFinishedReleaseHandle stopped closed cleared released

KeepQueryHandleOpen restarted kept open unchanged maintained

ClearResultsKeepHandleOpen restarted kept open cleared maintained

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 33 f 226

|Col1|Item|Col3|Col4|Col5|
|---|---|---|---|---|
|**State Command**|**Query session timer**|**Session**|**Query Result**|**Query Handle**|
|RequestFinishedReleaseHandle|stopped|closed|cleared|released|
|KeepQueryHandleOpen|restarted|kept open|unchanged|maintained|
|ClearResultsKeepHandleOpen|restarted|kept open|cleared|maintained|


-----

4.9.2.4.3 Format and parameters of the response
###### The Server shall respond to a command HistoryQueryState with an A_FunctionPropertyState_Response- PDU containing the return_code as indicated in Figure 9.


octet 10


return_code

###### Figure 10 – Return_code  in an A_FunctionPropertyState_Response-PDU (example)

- **return_code**

Description: The return_code shall indicate whether the HistoryQueryState is handled
###### successfully or whether there is any error.

Format, encoding: Enumeration [N8]:

00h: **E_NoError**
The HistoryQueryState command is handled successfully.

NOTE 6 This is a valid answer to all HistoryQueryState commands.

01h: **E_GeneralError**
The Server encountered a general error.

The Server shall issue this error code for any other error than any of
the errors listed below or if it does not support the applicable error
code.

02h: **E_Query HandleInvalid**
The data client has passed an invalid Query Handle in the
HistoryDataState Command

03h: **E_QueryStateCommandInvalid**
The Client has passed a Query State Command that the Server does
not support.

03h to FFh: Reserved

##### 4.9.3 Usage by the Data Client

###### 4.9.3.1 General approach The device requesting metering data shall use the Function HistoryQuery to apply a query on metering data from the M-Bus data collector.

 For this purpose, the general approach is the following:

 1. Request a query on the metering data

 2. Receive a response whether the query request is successfully processed (or an error occurred), as well as the Identifier of the Property where the query result references are stored.

 3. (Optional) keep the query handle alive or close the handle.

 4. (Optional) Apply a subsequent query to the existing query result, to further reduce the number of results, or to extend the query with additional references to Properties that meet additional query conditions.

 5. (Optional) Read out the references to the queried data (from specially filled Properties).

 6. After a timeout of 6 s without any actions, the M-Bus data collector shall close the handle autonomously.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 34 f 226


-----

###### Since the HistoryQuery is directed to a certain Interface Object, the command is directly addressed to only one meter instance.

 Communication mode The communication shall be possible in point-to-point connectionless communication mode. if the Data Server supports Transport Layer connections, then this shall be possible using point-to-point connection oriented communication as well.

 4.9.3.2 Data Client Procedures The following sequence diagram furthermore explains how the involved messages work.

NOTE 7 Issuing a HistoryQueryDataCount ahead of a HistoryQueryData is an optional step. If a Client knows well what it is
doing, it may ignore the possibility to use the HistoryQueryDataCount.

Data Client Data Server remark
1. A Data Client can issue an HistoryQueryDataCount or
HistoryQueryData any time. For a HistoryQueryDataCount, only the
number of results is returned. No filtering with generation of real
results is done on the Server side.

###### A_FunctionProperty_Command Calculates the number of (object_index = …, Property_id = …, results that would be data = HistoryQueryDataCount = 01h) generated

If the data server encounters some error, it shall send an A_FunctionProperty_State_Response-PDU

**a)** with return_code equal to the error that occurs.

###### A_FunctionProperty_State_Response-PDU
 (object_index = …, Property_id = …,
 return_code = CountError)

Otherwise, the data server shall respond with an A_FunctionPropertyState_Response-PDU with

return_code = CountError 00h and with the response to the command (number of results found)
**b)**

###### A_FunctionProperty_State_Response-PDU Also contains a valid
 (object_index = …, Property_id = …, ResponseData (0…4095) return_code = 00h, data = ResponseData)

Within this communication, no request handle is opened. So the communication
might end here.

2. If a Data Client issues a HistoryQueryData, the Server shall
really try to create the results and put the references to them into a
(free) PID

###### A_FunctionProperty_Command Finds the results and puts (object_index = …, Property_id = …, data = references into a PID. HistoryQueryData = 00h) 


**a)**


If the data server encounters some error, it shall send a QueryError ≠ 0 as return_code within the
according A_FunctionProperty_State_Response (this also happens if no Query Handle can be opened)

###### A_FunctionProperty_State_Response-PDU
 (object_index = …, Property_id = …,
 return_code ≠ 00h) 


Otherwise, the returnCode shall be 00h, a Query Handle shall be opened and the valid result references shall be
put into the PID returned in “DataReferencesInPID”
**b)**

###### A_FunctionProperty_State_Response-PDU Also contains a valid
 (object_index = …, Property_id = …, Query Handle and return_code = 00h, data = ResponseData) DataReferencesInPID
 (0…255)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 35 f 226


-----

At this point, the Data Client may be satisfied with the result and read the returned result references, or it may
further more want to filter the data. Please refer to 4. for the case where the client chooses to close the
connection.
3. The Data Client furthermore filters the result. It may use any combination of steps 1 and 2 for that.
4. A Data Client reads out the results

###### The PID returned shall hold the array indices to be read by the Data
 (Multiple) Property reads Client.

**a)** The Data Client manually closes its request handle (this should always be the default case)

###### A_FunctionProperty_Command (object_index = …, Property_id = …, data = HQ Command = 02h + Query Handle + State Command = RequestFinishedReleaseHandle)

The data server replies with a status to the request

###### It may also occur that there is an error closing the handle, e.g. if it has
 A_FunctionProperty_State_Response-PDU been automatically (object_index = …, Property_id = …, closed as noted in b). In
 return_code = 00h) that case, the return_code
 differs from 00h

If for some reason the connection / the data client dies, the data server closes the connection by a

**b)** timeout

###### A_FunctionProperty_State_Response-PDU
 (object_index = …, Property_id = …,
 return_code = 01h)

##### 4.9.4 Usage by the Data Server

###### 4.9.4.1 General requirements The Data Server shall support the HistoryQuery and the Query Commands as specified in 4.9.1 and 4.9.2.

 4.9.4.2 Error and exception handling

4.9.4.2.1 Reception of M-Bus messages while a Client session is open
###### If the Data Server receives an M-Bus message that it shall process while one or more Data Client sessions are open, then it shall behave as follows.

 • The Data Server shall not modify any Property of the M-Bus Data Collector.

 • The Data Server shall instead store the relevant received M-Bus message for later processing. The M-Bus message shall be processed as soon as there is no more session open for any Client.

NOTE 8 M-Bus messages that are not relevant for this M-Bus Data Collector, e.g. because they relate to a device type
that is not supported, need not to be stored.

###### • The Data Server is not required to report in any way to the Data Client that an M-Bus message has been received.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 36 f 226


-----

### 5 Metering Functional Blocks of MDC

#### 5.1 MDC Heat Meter (M_HEATM)

##### 5.1.1 Aims and objectives
###### The Functional Block ‘MDC Heat Meter’ shall map M-Bus heat meter data (M-Bus Device Type = 4, 10 to 13) to the KNX system (standard KNX physical media, services and Datapoint Types).

NOTE The same Functional Block also covers measurement of cooling energy.

##### 5.1.2 Functional specification
###### A received M-Bus string shall be parsed according to DIF/DIFE and VIF/VIFE information. Details of the M-Bus string format are specified in [03]. M-Bus frames contain a structure of concatenated data. Each data field shall be mapped to an individual KNX Datapoint. Within KNX only a relevant subset of all M-Bus data features shall be supported and mapped. Other M-Bus information shall be ignored.

 On M-Bus each metering device may provide a large amount of data. On KNX physical media it is not useful to provide all information spontaneously according to COV mechanisms (e.g. via multicast communication with standard Group Objects or LTE messages), see clause 1.2 

 Therefore the complete set of supported Heat Meter datapoints shall be mapped to Properties that can be accessed on demand by the A_PropertyValue_Read-service.

 In addition a subset of metering datapoints may be available also as standard Group Object in Standard Mode for visualization on displays etc. See clause 1.2.

##### 5.1.3 Constraints
###### Only a subset of M-Bus data can be mapped to KNX Datapoints. The effective number of data that is provided by M-Bus meters is very company specific.

##### 5.1.4 Functional Block diagram

MDC Heat Meter 1101
(M_HEATM)

Inputs Outputs

Binding Grp.: Apartment_x. Room_r . Subzone_s

                                 - urrentEnergyConsumption

**GO**

StatusGO
**(GO)**

Optional diagnostic data in S-Mode:
                                 - CurrentVolumeFlow
                                    - CurrentPower
                                - TempFlowWater **(GO)**
                                 - TempReturnWater
                                 - TempDiffWater
                                    - ReliabilityOfMeteringData

Hardwired I/O’s Metering Properties

                   -                    - see datapoint description table

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 37 f 226


-----

##### 5.1.5 Datapoint description

###### 5.1.5.1 Overview

**Datapoint** **PID** **Description** **Datapoint Type / PDT** **DPT N°**

**Outputs**
**(multicast communication)**

CurrentEnergyConsumption 51 Accumulated energy value **Property:**

DPT_MeteringValue / 229.001
PDT_GENERIC_6

**Standard Mode:**

DPT_Value_4_Count 13.001
(See NOTE 1.)

StatusGO Z8 information of **Standard Mode only**
CurrentEnergyConsumption as a Group DPT_StatusGen 21.001
Object

CurrentPower 52 Current measured power **Standard Mode:** 9.024

DPT_Power

CurrentVolumeFlow 53 Current measured volume flow **Standard Mode:** 9.025

DPT_Value_Volume_Flow

TempFlowWater 70 Current flow temperature **Standard Mode:** 9.001

DPT_Value_Temp

TempReturnWater 71 Current Return temperature **Standard Mode:** 9.001

DPT_Value_Temp

TempDiffWater 72 Current Temperature difference **Standard Mode:** 9.002

DPT_Value_Tempd

ReliabilityOfMeteringData 128 Indicates whether metering data are up- **Standard Mode:** 1.002
to-date or outdated. DPT_Bool

**Datapoint** **PID** **Description** **Datapoint Type / PDT** **DPT N°**

**Inputs**

None.

**Datapoint** **PID** **Description** **Datapoint Type / PDT** **DPT N°**

**Metering Properties (polling)**

CurrentEnergyConsumption 51 Accumulated energy value **Property:** 229.001

DPT_MeteringValue /
PDT_GENERIC_6

CurrentPower 52 Current measured power DPT_MeteringValue / 229.001
PDT_GENERIC_6

CurrentVolumeFlow 53 Current measured volume flow DPT_MeteringValue / 229.001
PDT_GENERIC_6

CurrentEnergyConsumption_T1 54 Current energy consumption Tarif 1 DPT_MeteringValue / 229.001
PDT_GENERIC_6

HistoryStorageNumbers 60 Array of storage numbers for history DPT_Value_1_Ucount 5.010
values PDT_UNSIGNED_CHAR[n]

n ≥8

HistoryDate 61 Array of date/time information for DPT_DateTime[n], n ≥8 / 19.001
history values PDT_DATE_TIME

HistoryEnergyConsumption 62 Array of energy consumption history DPT_MeteringValue[n], n ≥8 / 229.001
values PDT_GENERIC_6

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 38 f 226

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Outputs**<br>**(multicast communication)**|||||
|CurrentEnergyConsumption|51|Accumulated energy value|**Property:**<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|CurrentEnergyConsumption|51|Accumulated energy value|<br>**Standard Mode: **<br>DPT_Value_4_Count<br>(See NOTE 1.)|13.001|
|StatusGO||Z8 information of<br>CurrentEnergyConsumption as a Group<br>Object|**Standard Mode only**<br>DPT_StatusGen|21.001|
|CurrentPower|52|Current measured power|**Standard Mode: **<br>DPT_Power|9.024|
|CurrentVolumeFlow|53|Current measured volume flow|<br>**Standard Mode: **<br>DPT_Value_Volume_Flow|9.025|
|TempFlowWater|70|Current flow temperature|<br>**Standard Mode: **<br>DPT_Value_Temp|9.001|
|TempReturnWater|71|Current Return temperature|<br>**Standard Mode: **<br>DPT_Value_Temp|9.001|
|TempDiffWater|72|Current Temperature difference|<br>**Standard Mode: **<br>DPT_Value_Tempd|9.002|
|ReliabilityOfMeteringData|128|Indicates whether metering data are up-<br>to-date or outdated.|<br>**Standard Mode: **<br>DPT_Bool|1.002|

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Inputs**|||||
|None.|||||

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Metering Properties (polling)**|||||
|CurrentEnergyConsumption|51|Accumulated energy value|**Property:**<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|CurrentPower|52|Current measured power|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|CurrentVolumeFlow|53|Current measured volume flow|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|CurrentEnergyConsumption_T1|54|Current energy consumption Tarif 1|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|HistoryStorageNumbers|60|Array of storage numbers for history<br>values|<br>DPT_Value_1_Ucount<br>PDT_UNSIGNED_CHAR[n]<br>n ≥8|5.010|
|HistoryDate|61|Array of date/time information for<br>history values|DPT_DateTime[n], n ≥8 /<br>PDT_DATE_TIME|19.001|
|HistoryEnergyConsumption|62|Array of energy consumption history<br>values|<br>DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|


-----

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Metering Properties (polling)**|||||
|HistoryEnergyConsumption_T1|63|Array of energy consumption tarif 1<br>history values|DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|
|HistoryVolumeMaxFlow|64|Array of Max Volume Flow history<br>values|<br>DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|
|HistoryVolumeMinFlow|65|Array of Min Volume Flow history<br>values|<br>DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|
|HistoryMaxPower|66|Array of Max. Power history values|<br>DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|
|HistoryMinPower|67|Array of Min. Power history values|<br>DPT_MeteringValue[n], n ≥8 /<br>PDT_GENERIC_6|229.001|
|TempFlowWater|70|Current Flow temperature|<br>DPT_TempHVACAbs_Z /<br>PDT_GENERIC_3|205.100|
|TempReturnWater|71|Current Return temperature|<br>DPT_TempHVACAbs_Z /<br>PDT_GENERIC_3|205.100|
|TempDiffWater|72|Current Temperature difference|<br>DPT_TempHVACRel_Z /<br>PDT_GENERIC_3|205.101|

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**LTE Zoning Parameters**|||||
|Apartment|101|LTE zone: Apartment number used for<br>binding and meter localization|DPT_UcountValue8_Z<br>PDT_GENERIC_2|202.002|
|Room|102|LTE zone: Room number used for<br>binding and meter localization|<br>DPT_UcountValue8_Z<br>PDT_GENERIC_2|202.002|
|Subzone|103|LTE zone: Subzone number used for<br>binding and meter localization|<br>DPT_UcountValue8_Z<br>PDT_GENERIC_2|202.002|

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Diagnostic Properties (polling)**|||||
|RxSequenceCounter|110|Sequence counter generated locally by<br>the receiver and incremented each time<br>an M-Bus message is received. This<br>Property shall be used for consistency<br>checking.|DPT_Value_1_Ucount /<br>PDT_UNSIGNED_CHAR|5.010|
|RxReceptionTime|111|Time stamp generated locally by the<br>receiver each time an M-Bus message is<br>received|DPT_DateTime /<br>PDT_GENERIC_8|19.001|
|Manufacturer|112|M-Bus manufacturer code|DPT_Value_2_Ucount /<br>PDT_UNSIGNED_INT|7.001|
|IdentificationNumber|113|Mapping 8 Digit BCD to unsigned long<br>integer|<br>DPT_Value_4_Ucount|12.001|
|VersionNumber|114|Version of the device, structure is<br>manufacturer specific|DPT_Value_1_Ucount /<br>PDT_UNSIGNED_CHAR|5.010|


©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 39 f 226


-----

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Diagnostic Properties (polling)**|||||
|MeteringDeviceType|115|Metering Device Type. Supported<br>values in M_HEATM are:<br>4 <br>: <br>Heat meter<br>10 :<br>Cooling Load energy meter<br>(outlet)<br>11 :<br>Cooling Load energy meter<br>(inlet)<br>12 :<br>Heat energy (inlet)<br>13 :<br>Heat and Cool energy<br>255 :<br>void device type|DPT_Metering_DeviceType /<br>PDT_ENUM8|20.114|
|FabricationNumber|116|Mapping 8 Digit BCD to unsigned long<br>integer|DPT_Value_4_Ucount|12.001|
|AccessNumber|117|Consecutive message number that is<br>generated by the metering device|DPT_Value_1_Ucount /<br>PDT_UNSIGNED_CHAR|5.010|
|DeviceStatus|118|Combined Status/Error-code (bitset)|<br>DPT_Value_1_Ucount /<br>PDT_UNSIGNED_CHAR|5.010|
|OperatingTime|119|Duration of meter accumulation|<br>DPT_LongDeltaTimeSec /<br>PDT_LONG|13.100|
|OnTime|120|Duration of Meter power up|<br>DPT_LongDeltaTimeSec /<br>PDT_LONG|13.100|
|CurrentDate|121|Date and time of the meter|<br>DPT_DateTime /<br>PDT_DATE_TIME|19.001|
|MaxPowerDate|122|Date and time of Maximum Power|<br>DPT_DateTime /<br>PDT_DATE_TIME|19.001|
|MaxPower|123|Measured maximum power value,<br>reset after change of storage nr|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|MinPowerDate|124|Date and time of Minimum Power|<br>DPT_DateTime /<br>PDT_DATE_TIME|19.001|
|MinPower|125|Measured minimum power value|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|ErrorDate|126|Date and time of Error event|<br>DPT_DateTime /<br>PDT_DATE_TIME|19.001|
|ErrorConsumption|127|value of energy consumption at the<br>moment when an error occurred|<br>DPT_MeteringValue /<br>PDT_GENERIC_6|229.001|
|ReliabilityOfMeteringData|128|Indicates whether metering data are up-<br>to-date or outdated.|<br>DPT_Bool /<br>PDT_BINARY_INFORMA-<br>TION|1.002|
|AveragingDuration|129|Measuring time for current min/max<br>value generation (integration time)|DPT_LongDeltaTimeSec /<br>PDT_LONG|13.100|
|MBusRawData|130|raw data of M-Bus telegram starting<br>from CI field. The Property length shall<br>be  ≥128 octets|<br>DPT_Value_1_Ucount [n]<br>PDT_UNSIGNED_CHAR[n]<br>n ≥128|5.010|
|History Query|152|Function Property to query metering<br>data according 4.9.|PDT_Function|none|

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Parameters**|||||
|UserText|160|Additional text information to the<br>metering device, which can be entered<br>by the installer during commissioning|DPT_VarString_8859-1|24.001|


©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 40 f 226


-----

|Datapoint|PID|Description|Datapoint Type / PDT|DPT N°|
|---|---|---|---|---|
|**Parameters**|||||
|MeterReplacement|161|Indicates that the connected M-Bus heat<br>meter is replaced. This Property shall be<br>set automatically by the Data Collector<br>and has to be reset manually by the<br>installer/service technician.|DPT_Bool|1.002|
|MeterReplacementCounter|162|Indicates the number of meter<br>replacements. The counter shall be<br>incremented automatically each time a<br>meter is replaced. The Datapoint is<br>(normally) read only.|DPT_Value_1_Ucount<br>PDT_UNSIGNED_CHAR|5.010|


###### M_HEATM Runtime Interworking - Dependency on Configuration Modes

**STANDARD** **EXTENDED**
**MODE** **MODE**

**Inputs** (none)

**Outputs** CurrentEnergyConsumption **GOb** GO GO **O**

StatusGO **(GOb)** (GO) (GO) **NA**

CurrentPower **(GOb)** (GO) (GO) (O)*

CurrentVolumeFlow **(GOb)** (GO) (GO) (O)*

TempFlowWater **(GOb)** (GO) (GO) (O)*

TempReturnWater **(GOb)** (GO) (GO) (O)*

TempDiffWater **(GOb)** (GO) (GO) (O)*

ReliabilityOfMeteringData **(GOb)** (GO) (GO) (O)*

(O)*: optionally possible/allowed but not specified in this document

###### M_HEATM LTE Zoning Parameters

|Basic FB|Col2|Col3|STANDARD<br>MODE|EXTENDED<br>MODE|Col6|
|---|---|---|---|---|---|
|**Basic FB**|**Basic FB**|**Basic FB**|**S-Mode**|**Standard Mode**<br>**Interface**|**LTE-Mode**|
|**Inputs**|(none)|||||
|||||||
|**Outputs**|CurrentEnergyConsumption|**GOb **|GO|GO|**O **|
||StatusGO|**(GOb) **|(GO)|(GO)|**NA**|
||CurrentPower|**(GOb) **|(GO)|(GO)|(O)*|
||CurrentVolumeFlow|**(GOb) **|(GO)|(GO)|(O)*|
||TempFlowWater|**(GOb) **|(GO)|(GO)|(O)*|
||TempReturnWater|**(GOb) **|(GO)|(GO)|(O)*|
||TempDiffWater|**(GOb) **|(GO)|(GO)|(O)*|
||ReliabilityOfMeteringData|**(GOb) **|(GO)|(GO)|(O)*|


###### Support

|ning Parameters|Col2|Col3|
|---|---|---|
|||**Support**|
|**Parameter**|Apartment|**M***|
||Room|**M***|
||Subzone|**M***|



###### * mandatory in LTE implementations only

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 41 f 226


-----

###### M_HEATM Standard Properties of Interface Objects

**Parameter / Diagnostic Value** **Support**

CurrentEnergyConsumption **M**

CurrentPower **O**

CurrentVolumeFlow **O**

CurrentEnergyConsumption_T1 **O**

HistoryStorageNumbers **M**

HistoryDate **M**

HistoryEnergyConsumption **M**

HistoryEnergyConsumption_T1 **O**

HistoryMaxVolumeFlow **O**

HistoryMinVolumeFlow **O**

HistoryMaxPower **O**

HistoryMinPower **O**

TempFlowWater **O**

TempReturnWater **O**

TempDiff **O**

RxSequenceCounter **M**

RxReceptionTime **M**

Manufacturer **M**

IdentificationNumber **M**

VersionNumber **M**

MeteringDeviceType **M**

FabricationNumber **C***

AccessNumber **M**

DeviceStatus **M**

OperatingTime **O**

OnTime **O**

CurrentDate **M**

MaxPowerDate **O**

MaxPower **O**

MinPowerDate **O**

MinPower **O**

ErrorDate **M**

ErrorConsumption **O**

ReliabilityOfMeteringData **O**

AveragingDuration **O**

MBusRawData **M**

History Query **O**

UserText **O**

MeterReplacement **M**

MeterReplacementCounter **O**

###### * Conditional: mandatory in case of M-Bus soft addressing in order to have an unambiguous identification of the metering data.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 42 f 226

|erface Objects|Col2|
|---|---|
||**Support**|
|CurrentEnergyConsumption|**M **|
|CurrentPower|**O **|
|CurrentVolumeFlow|**O **|
|CurrentEnergyConsumption_T1|**O **|
|<br>HistoryStorageNumbers|**M **|
|HistoryDate|**M **|
|HistoryEnergyConsumption|**M **|
|HistoryEnergyConsumption_T1|**O **|
|<br>HistoryMaxVolumeFlow|**O **|
|HistoryMinVolumeFlow|**O **|
|HistoryMaxPower|**O **|
|HistoryMinPower|**O **|
|TempFlowWater|**O **|
|TempReturnWater|**O **|
|TempDiff|**O **|
|RxSequenceCounter|**M **|
|RxReceptionTime|**M **|
|Manufacturer|**M **|
|IdentificationNumber|**M **|
|VersionNumber|**M **|
|MeteringDeviceType|**M **|
|FabricationNumber|**C***|
|AccessNumber|**M **|
|DeviceStatus|**M **|
|OperatingTime|**O **|
|OnTime|**O **|
|CurrentDate|**M **|
|MaxPowerDate|**O **|
|MaxPower|**O **|
|MinPowerDate|**O **|
|MinPower|**O **|
|ErrorDate|**M **|
|ErrorConsumption|**O **|
|ReliabilityOfMeteringData|**O **|
|AveragingDuration|**O **|
|MBusRawData|**M **|
|History Query|**O **|
|UserText|**O **|
|MeterReplacement|**M **|
|MeterReplacementCounter|**O **|


-----

##### 5.1.6 Detailed specification of the Datapoints

###### 5.1.6.1 Output / diagnostic data CurrentEnergyConsumption Property specification:

**FB:** **M_HEATM** **Property Name (Server):** **CurrentEnergyConsumption** Mandatory
Optional
**Description:**
Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data
Collector. The metering value shall be read-only and shall be accessible by polling.
**DPT:** Name DPT_MeteringValue DPT ID 229.001 Datatype format V32N8Z8
Field Description Sup. Range Unit Default
CountVal counter value M full 1) cs
ValInfField 1) Encoding of unit and resolution of M 00h to 07h

the counter value 08h to 0Fh

80h to 81h
88h to 89h

Status bitset
− OutOfService Value is not available / void M true/false true
− Overridden NA false false
− Fault metering failure, corrupted value M true/false false
− InAlarm NA false false
− AlarmUnAck NA unack unack

Command standard Command field enum
− all commands not supported, Datapoint shall be NA
read only

**Communication:**

**DP Address:** IO Type(ID): 1101 (M_HEATM) Property ID: 51
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level --- Write level --**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
Data shall be stored in volatile memory and shall be void after power up of the Data Collector.
**Special Features:**
If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag
‘Fault’ shall be set to ‘true’.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 43 f 226

|FB: M HEATM<br>_|Col2|Col3|Property Name (Server): CurrentEnergyConsumption|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Mandatory<br>Optional|Col20|Col21|Col22|Col23|Col24|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|**Property Name (Server): **<br>**CurrentEnergyConsumption**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shallbe read-only and shallbe accessible by polling.|
|**DPT:**|Name|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPT ID|229.001|229.001|229.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|
|CountVal|CountVal|CountVal|CountVal|counter value <br>|counter value <br>|counter value <br>|counter value <br>|counter value <br>|counter value <br>|M|M|M|full|full|full|full|~~1)~~|~~1)~~|cs|cs|cs|cs|cs|
|ValInfField|ValInfField|ValInfField|ValInfField|~~1)~~Encoding of unit and resolution of<br>the counter value|~~1)~~Encoding of unit and resolution of<br>the counter value|~~1)~~Encoding of unit and resolution of<br>the counter value|~~1)~~Encoding of unit and resolution of<br>the counter value|~~1)~~Encoding of unit and resolution of<br>the counter value|~~1)~~Encoding of unit and resolution of<br>the counter value|M|M|M|00h to 07h<br>08h to 0Fh<br>80h to 81h<br>88h to 89h|00h to 07h<br>08h to 0Fh<br>80h to 81h<br>88h to 89h|00h to 07h<br>08h to 0Fh<br>80h to 81h<br>88h to 89h|00h to 07h<br>08h to 0Fh<br>80h to 81h<br>88h to 89h||||||||
|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Value is not available / void<br>metering failure, corrupted value|Value is not available / void<br>metering failure, corrupted value|Value is not available / void<br>metering failure, corrupted value|Value is not available / void<br>metering failure, corrupted value|Value is not available / void<br>metering failure, corrupted value|Value is not available / void<br>metering failure, corrupted value|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|bitset|bitset|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|
|Command<br>− all commands|Command<br>− all commands|Command<br>− all commands|Command<br>− all commands|standard Command field<br>not supported, Datapoint shall be<br>read only|standard Command field<br>not supported, Datapoint shall be<br>read only|standard Command field<br>not supported, Datapoint shall be<br>read only|standard Command field<br>not supported, Datapoint shall be<br>read only|standard Command field<br>not supported, Datapoint shall be<br>read only|standard Command field<br>not supported, Datapoint shall be<br>read only|NA|NA|NA|||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|IO Type(ID):<br>1101 (M_HEATM)<br>Property ID:<br>51<br>Start-Index:<br>1 <br>N° of elements<br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|


-----

###### LTE-Mode:

**FB:** **M_HEATM** **LTE Server Output Name:** **CurrentEnergyConsumption** Mandatory
Optional
**Description:**
Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data
Collector. The metering value shall be read-only and shall be accessible by polling or it is sent
spontaneously in case of change of value.
**DPT:** Name DPT_MeteringValue DPT ID 229.001 Datatype format V32N8Z8
Field Description Sup. Range Unit COV Default
See Property specification above.
**Communication:**

**Binding Group:**
Class Type Default
Geographical Apartment.Room.Subzone 1.1.1 [2) ]
Application Specific
Unassigned Broadcast Configurable
**DP Address:** IO Type(ID): 1101 (M_HEATM) Property ID: 51
**LTE-Services (event):** COV [1)] MinRepTime: 300 sec Heartbeat: 60 min

InfoReport Output per default communicating Binding Group Wildcard allowed
(LTE Read-Response Tx Prio: High Normal Low
polling of the output
shall always be Transm after Powerup: Stored Value Act Value Default Value
supported)

**Property-Service**
Read only Read/Write
**(individual access):**

**Exception Handling:** Save at Powerdown
None.
**Special Features:**
1) In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per

day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current
M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally
reception of an M-Bus message will trigger an update of the Group Object. The definition of a
meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).
2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be

set to the default value 1.1.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 44 f 226

|FB: M HEATM<br>_|Col2|Col3|LTE Server Output Name: CurrentEnergyConsumption|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Mandatory<br>Optional|Col25|Col26|Col27|Col28|Col29|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|**LTE Server Output Name:**<br>**CurrentEnergyConsumption**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|<br>|<br>|<br>|
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously incase of change of value.|
|**DPT:**|Name|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPT ID|229.001|229.001|229.001|229.001|229.001|229.001|229.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|
|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|<br> <br>_<br> <br> <br> <br> <br>Field<br>Description<br>Sup. Range<br>Unit<br>COV<br>Default<br>See Property specification above.|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|<br>**Binding Group:**|
|<br>Class|<br>Class|<br>Class|<br>Class|<br>Class|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Type|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|Default<br>|
|Geographical|Geographical|Geographical|Geographical||Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|Apartment.Room.Subzone|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|1.1.1~~2)~~|
|<br>Application Specific|<br>Application Specific|<br>Application Specific|<br>Application Specific||||||||||||||||||||||||||
|Unassigned|Unassigned|Unassigned|Unassigned||Broadcast|Broadcast|Broadcast||Configurable|Configurable|Configurable|Configurable|||||||||||||||||
|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>**DP Address:**|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|<br> <br>IO Type(ID):<br>1101 (MHEATM) Property ID:<br>51<br>|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|COV||_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|_<br> ~~1)~~ <br>MinRepTime:<br>300 sec<br>Heartbeat:<br>60 min|
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating|Output per default communicating||||Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed|Binding Group Wildcard allowed||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High|<br>Tx Prio:<br>High||<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal|<br> <br>Normal||<br>Low|<br>Low|<br>Low||||||
|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br>**LTE-Services (event):** <br>InfoReport<br>(LTE Read-Response<br>polling of the output<br>shall always be<br>supported)|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|<br> <br> <br> <br>Transm after Powerup:  Stored Value<br>Act Value<br> Default Value|
|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|**Property-Service**<br>**(individual access):**|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|Read only<br>Read/Write|
|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|**Exception Handling:**|Save at Powerdown|Save at Powerdown|Save at Powerdown|Save at Powerdown||||
|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|<br>   <br>None.|
|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|**Special Features: **<br>|
|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|<br>~~1)~~ In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object. The definition of a<br>meaningful Δ Value depends on the increment of the heat meter (according to ValInfField).<br>2) If there is only one M_HEATM per Apartment zone, the Room number and Subzone number shall be<br>set to the default value 1.1.|


-----

###### Group Object (Standard Mode):

DP Name: CurrentEnergyConsumption Abbr.: --- Mandatory
FB Name: M_HEATM Can be internal
**Description**
Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data
Collector. The metering value shall be read-only and shall be accessible by polling or it is sent
spontaneously in case of change of value.

NOTE 9 Alternative or additional DPTs are possible: see NOTE 1.

**Datapoint Type**
DPT_Name: DPT_Value_4_Count
DPT Format: V32 DPT_ID: 13.001
Field Description Supp. Range Unit Default
Counter value encoded as plain 32 bit signed M full 1) 0
integer.
1) unit, resolution and display format have to be
engineered on the receiver of the information
according to ValInfField in Property
‘CurrentEnergyConsumption’.
In case of meter replacement the corresponding
Property shall be set automatically by the Data
Collector and manually reset by the installer or
service technician.

**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: [2)] Δ-Value: cs [2)] Min repetition period: 5 min
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Void values or faulty values shall be indicated with the default value 0.
In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to
indicate, that the unit/resolution of the value may no longer be valid.
**Special Features**
2) In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per

day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current
M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally
reception of an M-Bus message will trigger an update of the Group Object.
The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to
ValInfField).

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 45 f 226

|DP Name:|Col2|CurrentEnergyConsumption|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|---|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|
|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|<br>Current accumulated energy value that is received from the M-Bus device and shall be stored by the Data<br>Collector. The metering value shall be read-only and shall be accessible by polling or it is sent<br>spontaneously in case of change of value.<br>NOTE 9<br>Alternative or additional DPTs are possible: see NOTE 1.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|<br>DPTValue4Count|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|___<br>V32|DPTID:|DPTID:|13.001|13.001|13.001|13.001|13.001|13.001|13.001|13.001|13.001|13.001|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|<br>Unit<br>|<br>Unit<br>|<br>Unit<br>|<br>Unit<br>|Default|Default|Default|Default|Default|
||||<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>Counter value encoded as plain 32 bit signed<br>integer.<br>1)  unit, resolution and display format have to be<br>engineered on the receiver of the information<br>according to ValInfField in Property<br>‘CurrentEnergyConsumption’.<br>In case of meter replacement the corresponding<br>Property shall be set automatically by the Data<br>Collector and manually reset by the installer or<br>service technician.|<br>M|<br>full|<br>full|<br>~~1)~~|<br>~~1)~~|<br>~~1)~~|<br>~~1)~~|<br>0|<br>0|<br>0|<br>0|<br>0|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:~~2)~~|<br>COV:~~2)~~|<br>COV:~~2)~~|<br>COV:~~2)~~|<br>COV:~~2)~~|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|cs ~~2)~~|cs ~~2)~~|cs ~~2)~~|cs ~~2)~~|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|5 min|5 min|5 min|5 min|5 min|5 min|5 min|5 min|5 min|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|<br> <br>**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|
|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|<br>Void values or faulty values shall be indicated with the default value 0.<br>In case of MeterReplacement = true, the value of CurrentEnergyConsumption shall be 0 in order to<br>indicate, that the unit/resolution of the value may no longer be valid.|
|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|
|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|<br>~~2)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the increment of the heat meter (according to<br>ValInfField).|


-----

###### 5.1.6.2 Output StatusGO Standard Mode only

DP Name: StatusGO Abbr.: --- Mandatory
FB Name: M_HEATM Can be internal
**Description**
This Output shall contain the Z8 status information of CurrentEnergyConsumption as a Group Object.
**Datapoint Type**
DPT_Name: DPT_StatusGen
DPT Format: B8 DPT_ID: 21.001
Field Description Supp. Range Unit Default
Status Z8 Status information O Bitset
Bit 0 OutOfService M t/f true
Bit 1 Fault M t/f false
Bit 2 Overridden NA f false
Bit 3 InAlarm NA f false
Bit 4 AlarmUnAcknowledged NA u unack
Bits 5 to 7 reserved NA
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: Delta-Value: --- MinRepTime: 5 min
Cyclic Period: --Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value:
Transmit on bus:
**Exception Handling**
None.
**Special Features**
None.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 46 f 226

|DP Name:|Col2|StatusGO|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Abbr.:|Col26|Col27|Col28|Col29|---|Col31|Col32|Col33|Mandatory|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|
|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|<br>This Output shallcontainthe Z8 status information of CurrentEnergyConsumption as a Group Object.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|<br>DPTStatusGen|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|_<br>B8|DPTID:|DPTID:|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|21.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Status|Status|Status|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|Z8 Status information|O|Bitset|Bitset|||||||||
|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5 to 7|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5 to 7|Bit 0<br>  Bit 1<br>  Bit 2<br>  Bit 3<br>  Bit 4<br>  Bits 5 to 7|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|OutOfService<br>Fault<br>Overridden<br>InAlarm<br>AlarmUnAcknowledged<br>reserved|M <br>M <br>NA<br>NA<br>NA<br>NA|||t/f<br>t/f<br>f <br>f <br>u|t/f<br>t/f<br>f <br>f <br>u|t/f<br>t/f<br>f <br>f <br>u|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|this→ 1|||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:|<br>COV:|<br>COV:|<br>COV:|<br>COV:|||||Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|Delta-Value:|---|---|---|MinRepTime:|MinRepTime:|MinRepTime:|MinRepTime:|5 min|5 min|5 min|5 min|5 min|5 min|5 min|5 min|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|<br> <br> <br>---|
||Request|Request|Request|Request|Request|Request||||||||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:||||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:||||||||<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:|<br>Actual value:||||||||
|||||||<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|<br>Transmit on bus:|||||||||||||||||||
|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|<br>**Exception Handling **|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|<br>None.|


-----

###### 5.1.6.3 Output / diagnostic data CurrentPower

**FB:** **M_HEATM** **Property Name (Server):** **CurrentPower** Mandatory
Optional
**Description:**
Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored
by the Data Collector. The measured value is read-only and shall be accessible by polling.

NOTE 10 The Property implementation does not allow for an alternative DPT.

**DPT:** Name DPT_MeteringValue DPT ID 229.001 Datatype format V32N8Z8
Field Description Sup. Range Unit Default
CountVal measured value M full 1) cs
ValInfField 1)Encoding of unit and resolution M 28h to 2Fh
of the measured value 30h to 37h

A8h to A9h
B0h to B1h

Status bitset
− OutOfService Value is not available / void M true/false true
− Overridden NA false false
− Fault measurement failure, corrupted M true/false false
value

− InAlarm NA false false
− AlarmUnAck NA unack unack

Command standard Command field enum
− all commands not supported, Datapoint shall NA
be read only

**Communication:**
**DP Address:** IO Type(ID): 1101 (M_HEATM) Property ID: 52

**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level --- Write level --**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
Data shall be stored in volatile memory and shall be void after power up of the Data Collector.
**Special Features:**
If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag
‘Fault’ shall be set to ‘true’.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 47 f 226

|FB: M HEATM<br>_|Col2|Col3|Property Name (Server): CurrentPower|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|Col23|Col24|Col25|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|**Property Name (Server): **<br>**CurrentPower**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|<br>Current measured power in W or J/h units. This value is received from the M-Bus heatmeter and stored<br>by the Data Collector. The measured value is read-only and shall be accessible by polling.<br>NOTE 10<br>The Property implementation does not allow for an alternative DPT.|
|**DPT:**|Name|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPT ID|229.001|229.001|229.001|229.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|
|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|<br>_<br>Field|Description|Description|Description|Description|Description|Description|Sup.|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|
|CountVal|CountVal|CountVal|CountVal|measured value <br>|measured value <br>|measured value <br>|measured value <br>|measured value <br>|measured value <br>|M|M|M|M|full|full|full|full|~~1)~~|~~1)~~|cs|cs|cs|cs|cs|
|ValInfField|ValInfField|ValInfField|ValInfField|~~1)~~Encoding of unit and resolution<br>of the measured value|~~1)~~Encoding of unit and resolution<br>of the measured value|~~1)~~Encoding of unit and resolution<br>of the measured value|~~1)~~Encoding of unit and resolution<br>of the measured value|~~1)~~Encoding of unit and resolution<br>of the measured value|~~1)~~Encoding of unit and resolution<br>of the measured value|M|M|M|M|28h to 2Fh<br>30h to 37h<br>A8h to A9h<br>B0h to B1h|28h to 2Fh<br>30h to 37h<br>A8h to A9h<br>B0h to B1h|28h to 2Fh<br>30h to 37h<br>A8h to A9h<br>B0h to B1h|28h to 2Fh<br>30h to 37h<br>A8h to A9h<br>B0h to B1h||||||||
|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Value is not available / void<br>measurement failure, corrupted<br>value|Value is not available / void<br>measurement failure, corrupted<br>value|Value is not available / void<br>measurement failure, corrupted<br>value|Value is not available / void<br>measurement failure, corrupted<br>value|Value is not available / void<br>measurement failure, corrupted<br>value|Value is not available / void<br>measurement failure, corrupted<br>value|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|bitset|bitset|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|
|Command<br>− all commands|Command<br>− all commands|Command<br>− all commands|Command<br>− all commands|standard Command field<br>not supported, Datapoint shall<br>be read only|standard Command field<br>not supported, Datapoint shall<br>be read only|standard Command field<br>not supported, Datapoint shall<br>be read only|standard Command field<br>not supported, Datapoint shall<br>be read only|standard Command field<br>not supported, Datapoint shall<br>be read only|standard Command field<br>not supported, Datapoint shall<br>be read only|NA|NA|NA|NA|||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM) Property ID:<br>52<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|


-----

###### Group Object (Standard Mode):

DP Name: CurrentPower Abbr.: --- Mandatory
FB Name: M_HEATM Can be internal
**Description**
Current measured power in kW units. This value is received from the M-Bus heat meter and shall be
stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it
is sent spontaneously in case of change of value.

NOTE 11 An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).

**Datapoint Type**
DPT_Name: DPT_Power
DPT Format: F16 DPT_ID: 9.024
Field Description Supp. Range Unit Default
Value encoded as 16 bit float. full kW 7FFFh
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: [1)] Δ-Value: cs [1)] Min repetition period: 5 min
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Void values or faulty values shall be indicated with default value 7FFFh.
**Special Features**
1) In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per

day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current
M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally
reception of an M-Bus message will trigger an update of the Group Object.
The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal
power)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 48 f 226

|DP Name:|Col2|CurrentPower|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|---|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|
|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|<br>Current measured power in kW units. This value is received from the M-Bus heat meter and shall be<br>stored by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it<br>is sent spontaneously in case of change of value.<br>NOTE 11<br>An alternative, general usable, Standard Mode DPT may be used as well. (Example: DPT_Value_Power, F32, 14.056).|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|<br>DPTPower|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|_<br>F16|DPTID:|DPTID:|9.024|9.024|9.024|9.024|9.024|9.024|9.024|9.024|9.024|9.024|
|<br>Field|<br>Field|<br>Field|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|<br>Description|_<br>Supp.|<br> <br>Range|<br> <br>Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
||||<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.|<br>Value encoded as 16 bit float.||<br>full|<br>full|<br>kW|<br>kW|<br>kW|<br>kW|<br>7FFFh|<br>7FFFh|<br>7FFFh|<br>7FFFh|<br>7FFFh|
|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|<br> <br> <br> <br>**Access Type **|
|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|<br>♦ Output|
||this→ M|this→ M|this→ M||||||||this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>|this→ 1<br>||||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous||||<br>COV:~~1)~~|<br>COV:~~1)~~|<br>COV:~~1)~~|<br>COV:~~1)~~|<br>COV:~~1)~~|||||Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|Δ-Value:|cs~~1)~~|cs~~1)~~|cs~~1)~~|cs~~1)~~|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|5 min|5 min|5 min|5 min|5 min|5 min|5 min|5 min|5 min|
|||||||||||<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|<br>Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|<br>|
||Request|Request|Request|Request|Request|Request|||||||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|♦ Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||||||
|||||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|<br>Actual value (not for input):|||||||||
|||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):||||<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|<br>Read from bus (only for input):|||||
|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|
|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|<br>Void values or faulty values shallbe indicated with default value 7FFFh.|
|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|**Special Features **<br>|
|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|<br>~~1)~~In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per<br>day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current<br>M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally<br>reception of an M-Bus message will trigger an update of the Group Object.<br>The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal<br>power)|


-----

###### 5.1.6.4 Output / diagnostic data CurrentVolumeFlow Property specification

**FB:** **M_HEATM** **Property Name (Server):** **CurrentVolumeFlow** Mandatory
Optional
**Description:**

Current measured volume flow in m[3]/s … m[3]/h units. This value is received from the M-Bus heatmeter
and stored by the Data Collector. The measured value is read-only and shall be accessible by polling.
**DPT:** Name DPT_MeteringValue DPT ID 229.001 Datatype format V32N8Z8
Field Description Sup. Range Unit Default
CountVal measured value M full 1) cs
ValInfField 1)Encoding of unit and resolution of the M 38h to 3Fh
measured value 40h to 47h

48h to 4Fh

Status bitset
− OutOfService Value is not available / void M true/false true
− Overridden NA false false
− Fault measurement failure, corrupted value M true/false false
− InAlarm NA false false
− AlarmUnAck NA unack unack

Command standard Command field enum
− all commands not supported, Datapoint shall be read NA
only

**Communication:**

**DP Address:** IO Type(ID): 1101 (M_HEATM) Property ID: 53
**(in the server)** Start-Index: 1 N° of elements 1

**Property access:** Read only Read/Write
**Protection** Read level --- Write level --**Exception Handling:** Value after Powerup: Stored Value Act Value Default Value
Data shall be stored in volatile memory and shall be void after power up of the Data Collector.
**Special Features:**
If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag
‘Fault’ shall be set to ‘true’.

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 49 f 226

|FB: M HEATM<br>_|Col2|Col3|Property Name (Server): CurrentVolumeFlow|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|Col20|Col21|Col22|Col23|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**FB:**<br>**M_HEATM**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|**Property Name (Server): **<br>**CurrentVolumeFlow**|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|<br>Current measured volume flow in m3/s … m3/h units. This value is received from the M-Bus heatmeter<br>and stored by the Data Collector. The measured value is read-only and shallbe accessible by polling.|
|**DPT:**|Name|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPTMeteringValue|DPT ID|229.001|229.001|229.001|229.001|Datatype format|Datatype format|Datatype format|Datatype format|Datatype format|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|V32N8Z8|
|<br><br>Field|<br><br>Field|<br><br>Field|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|_<br>Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit <br>|Unit <br>|Default|Default|Default|Default|Default|
|CountVal|CountVal|CountVal|measured value<br>|measured value<br>|measured value<br>|measured value<br>|measured value<br>|measured value<br>|M|M|M|full|full|full|full|~~1)~~|~~1)~~|cs|cs|cs|cs|cs|
|<br>ValInfField|<br>ValInfField|<br>ValInfField|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>~~1)~~Encoding of unit and resolution of the<br>measured value|<br>M|<br>M|<br>M|<br>38h to 3Fh<br>40h to 47h<br>48h to 4Fh|<br>38h to 3Fh<br>40h to 47h<br>48h to 4Fh|<br>38h to 3Fh<br>40h to 47h<br>48h to 4Fh|<br>38h to 3Fh<br>40h to 47h<br>48h to 4Fh||||||||
|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Status<br>− OutOfService<br>− Overridden<br>− Fault<br>− InAlarm<br>− AlarmUnAck|Value is not available / void<br>measurement failure, corrupted value|Value is not available / void<br>measurement failure, corrupted value|Value is not available / void<br>measurement failure, corrupted value|Value is not available / void<br>measurement failure, corrupted value|Value is not available / void<br>measurement failure, corrupted value|Value is not available / void<br>measurement failure, corrupted value|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|M <br>NA<br>M <br>NA<br>NA|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|true/false<br>false<br>true/false<br>false<br>unack|bitset|bitset|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|true<br>false<br>false<br>false<br>unack|
|Command<br>− all commands|Command<br>− all commands|Command<br>− all commands|standard Command field<br>not supported, Datapoint shall be read<br>only|standard Command field<br>not supported, Datapoint shall be read<br>only|standard Command field<br>not supported, Datapoint shall be read<br>only|standard Command field<br>not supported, Datapoint shall be read<br>only|standard Command field<br>not supported, Datapoint shall be read<br>only|standard Command field<br>not supported, Datapoint shall be read<br>only|NA|NA|NA|||||enum|enum||||||
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|<br>**DP Address:**<br>**(in the server) **|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|IO Type(ID): <br>1101 (M_HEATM)<br>Property ID:<br>53<br>Start-Index:<br>1 <br>N°of elements <br>1|
|**Property access:**|**Property access:**|**Property access:**|**Property access:**|Read only||Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|Read/Write|||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|<br> <br>Read level <br>---<br>Write level <br>---|
|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value|**Exception Handling: ** <br>Value after Powerup:Stored Value||Act Value|Act Value|Act Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|<br>     <br>   <br>  <br>Data shallbe stored in volatile memory and shallbe void after power up of the Data Collector.|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|<br>If data in the metering telegram are marked in field ‘status’ with ‘permanent error’ then the Status flag<br>‘Fault’ shallbe set to ‘true’.|


-----

###### Group Object (Standard Mode)

DP Name: CurrentVolumeFlow Abbr.: --- Mandatory
FB Name: M_HEATM Can be internal
**Description**
Current measured volume flow in l/h units. This value is received from the M-Bus heat meter and stored
by the Data Collector. The metering value shall be read-only and shall be accessible by polling or it is
sent spontaneously in case of change of value.
**Datapoint Type**
DPT_Name: DPT_Value_Volume_Flow
DPT Format: F16 DPT_ID: 9.025
Field Description Supp. Range Unit Default
Value encoded as 16 bit float. full l/h 7FFFh
**Access Type**
♦ Output
this → M this → 1
Spontaneous COV: [1)] Δ-Value: cs [1)] Min repetition period: 5 min
Cyclic Period:
Request
**Communication Type**
♦ Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
Void values or faulty values shall be indicated with default value 7FFFh.
**Special Features**
1) In the M-Bus RF system heat meter data are transmitted periodically, typically 2 times to 6 times per

day. Therefore the definition of an adequate COV is sufficient to guarantee that the most current
M-Bus data is provided to the KNX system and that the KNX busload is not too high. Normally
reception of an M-Bus message will trigger an update of the Group Object.
The definition of a meaningful Δ-Value depends on the type of the connected heat meter (nominal
volume flow)

©C i h 2005 2014 KNX A i i A li i D i i 01 04 08 50 f 226

|DP Name:|Col2|CurrentVolumeFlow|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Col17|Col18|Col19|Abbr.:|Col21|Col22|Col23|---|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Mandatory|Col33|Col34|Col35|Col36|Col37|Col38|Col39|Col40|Col41|Col42|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|MHEATM|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|<br>_ <br>   <br>**Description **|
