# Application Descriptions

## Metering

 Metering E-Mode Channels

###### Summary

 This document provides the specification of the Metering E-Mode Channels.

 Version 01.00.02 is a KNX Approved Standard.

 This document is part of the KNX Specifications v2.1.


-----

#### Document updates

**Version** **Date** **Modifications**

01.00.00 2013.07.16 Document creation based on AN130 “Realisation of Submetering
application with tariff”.
01.00.01 2013.07.18 Editorial review in view of publication.
01.00.02 2013.10.29 Editorial updates for the publication of KNX Specifications 2.1.

#### References

[01] Chapter 7/60/1 “Metering M-Bus Data Collector Functional Blocks”

Filename: 07_60_11 Metering E-Mode Channels v01.00.02 AS.docx
Version: 01.00.02
Status: Approved Standard
Savedate: 2013.10.29
Number of pages: 38

|Version|Date|Modifications|
|---|---|---|
|01.00.00|2013.07.16|Document creation based on AN130 “Realisation of Submetering<br>application with tariff”.|
|01.00.01|2013.07.18|Editorial review in view of publication.|
|01.00.02|2013.10.29|Editorial updates for the publication of KNXSpecifications 2.1.|


-----

#### Contents

###### 1 Introduction ............................................................................................................................ 4 1.1 Motivation ....................................................................................................................... 4 1.2 Electrical metering and tariff: generalities ..................................................................... 4 1.3 Difference between electrical metering and Submetering .............................................. 4 1.4 Difference to Chapter 7/60/1 “Metering M-Bus Data Collector Functional Blocks” ([01]) ................................................................................................................. 5 1.5 Consistency between energy and tariff ........................................................................... 5 1.6 Tariff ............................................................................................................................... 6 1.7 Abbreviations .................................................................................................................. 7

 2 E-Mode Channels ................................................................................................................... 8 2.1 General ............................................................................................................................ 8 2.2 CH_ElectricalEnergy_Tariff_Sensor (Channel Code 0580h) ........................................ 9 2.3 CH_ElectricalEnergy_Tariff_Display (Channel Code 0581h) ..................................... 11 2.4 CH_Tariff_Sensor (Channel Code 0582h) ................................................................... 12 2.5 CH_Tariff_Display (Channel Code 0583h) .................................................................. 13

 3 Functional Blocks ................................................................................................................. 14 3.1 Application model ........................................................................................................ 14 3.2 FB Electrical Energy Tariff Sensor (Object Type 1120) .............................................. 14 3.2.1 Aims and objectives .......................................................................................... 14 3.2.2 Functional specification .................................................................................... 14 3.2.3 Functional Block diagram ................................................................................. 15 3.2.4 Datapoints ......................................................................................................... 15 3.2.5 Detailed specification of the Datapoints ........................................................... 17 3.3 FB Electrical Energy Tariff Display (Object Type 1121) ............................................ 26 3.3.1 Aims and objectives .......................................................................................... 26 3.3.2 Functional specification .................................................................................... 26 3.3.3 Functional Block diagram ................................................................................. 26 3.3.4 Datapoints ......................................................................................................... 26 3.3.5 Detailed specification of the Datapoints ........................................................... 28 3.4 FB Tariff Sensor (Object Type 1122) ........................................................................... 33 3.4.1 Aims and objectives .......................................................................................... 33 3.4.2 Functional specification .................................................................................... 33 3.4.3 Functional Block diagram ................................................................................. 33 3.4.4 Datapoints ......................................................................................................... 33 3.4.5 Detailed specification of the Datapoints ........................................................... 34 3.5 FB Tariff Display (Object Type 1123) ......................................................................... 36 3.5.1 Aims and objectives .......................................................................................... 36 3.5.2 Functional specification .................................................................................... 36 3.5.3 Functional Block diagram ................................................................................. 36 3.5.4 Datapoints ......................................................................................................... 36 3.5.5 Detailed specification of the Datapoints ........................................................... 37


-----

### 1 Introduction

#### 1.1 Motivation
###### In the future, the “smart metering” subject will play an increasingly important role in the residential as well as in the commercial buildings.

 One of the main reasons for that is the monitoring of the electricity consumption, in order to reduce the energy bills or optimize the distribution of energy.

#### 1.2 Electrical metering and tariff: generalities
###### If the consumers are able to see their electrical consumption, and moreover when they are able to see the energy costs associated to this consumption, they are able to take the measures to reduce their consumption (turn off appliances, shift use of devices to cheaper tariff time …).

 There are also legal requirements that stipulate the use of energy meters in order to inform the customer about his consumption during the year and not having to wait for the annual energy billing.

 The “smart metering”, often used as a generic term for applications, must at least refer to the following needs.
 • A precise measurement of electrical energy consumption.
 • A support of several tariffs (defined by the energy provider).
 • A clear display of the consumption.
 • A repartition of the consumption on the different tariff time zones.
 • A possibility to compare the consumption of a selectable interval with the one of a similar interval (day, week, month…).
 • A possibility to display a partial energy consumption value that can be reset by the consumer.
 • A display of the instantaneous power (for example with two modes : one with a quick refresh of data like the fuel consumption in a car, and another with a slower refresh)

 The recently opened competition between electricity energy providers will surely grow the number of available tariffs, like what has been observed in the telecommunication domain.

 Moreover, with the growth of renewable energies, new tariffs, dedicated to renewable energies will surely appear.

 The production of domestic energies (block-unit heating and power plant, photovoltaic, wind energy…) is also in a great development.

#### 1.3 Difference between electrical metering and Submetering
###### Metering

 Electrical metering concerns the measurement of the total quantity of electrical energy consumed by a consumer or produced by a provider. This is done using an electrical counter (installed directly on the 230 V mains line) that is certified by standards organisation and on which the electrical energy bill is based.

 Electrical meter equipment has strong legal constraints. Moreover, this equipment provides strong guarantee on the data.

 M-Bus is a standard bus for the metering applications.


-----

###### Submetering

 Electrical Submetering concerns the measurement of energy consumption inside the electrical installation, within particular areas of the site, or used by a piece of equipment or a device. The electrical bill is not based on this information. The Submetering data are used to inform the customer about his energy consumption.

 The current application only concerns the Submetering domains.

 The purpose of the Submetering is to provide information for displays, with less legal constraints than for the metering equipment.

NOTE 1 It is possible to have a difference between the total amount of energy given by the metering counter and the value given
by subcounter equipment that measures the energy on the main switch circuit, just behind the metering counter. This is due to the
accuracy of measurement on the Submetering equipment.

#### 1.4 Difference to Chapter 7/60/1 “Metering M-Bus Data Collector Functional Blocks” ([01])
###### The metering Functional Blocks existing today concern the M-Bus gateway (or Data Collector) specification, which defines the mapping of available M-Bus data to the KNX bus.

 The main purpose of this specification is to access the metering data for billing applications.

 The characteristics of the M-Bus specification are the following.
 - Generic metering Functional Blocks (water, heat...), no electrical specific devices. - Mostly defined for a Property Client/Server communication (reduced S-Mode Group Objects communication). - Use of a generic metering value Datapoint. - No use of Group Object for tariff information. - No support of the existing energy - and power Datapoint Types. - Not dedicated to the Submetering application.

 The aim of the current document is to define a set of very simple and generic Functional Blocks concerning Submetering that can model an electrical metering sensor device and the associated display.

 Moreover, no E-Mode Channel is today defined concerning the electrical Submetering application.

#### 1.5 Consistency between energy and tariff 
###### There is no existing E-Mode Channel today that provides the energy information together with the tariff information, as needed for “smart metering” application devices (sensor, display,…). The problem is then to create one.

 The first solution was to define one energy Datapoint for each supported tariff, which limits the amount of supported tariff and so is not interesting for the future. Moreover it needs a great number of Connection Codes.

**Advantages** **Drawbacks**

###### Use the existing energy Datapoint Not interesting for future Type Needs many Connection Codes One transmission for each tariff

 A second solution is to use only one energy Datapoint for all possible tariffs and another Datapoint for the tariff.

|Advantages|Drawbacks|
|---|---|
|Use the existing energy Datapoint<br>Type<br>One transmission for each tariff|Not interesting for future<br>Needs many Connection Codes|

|Advantages|Drawbacks|
|---|---|
|Solution interesting for the future|No guaranty of data integrity between|


-----

###### Only two associations in table. energy and tariff related to this energy, especially on RF media. Two Datapoint transmission for each tariff (growth the RF traffic) Loss of consistency Only the energy of the current active tariff can be communicated
 A third solution consists in creating a new Datapoint Type that combine both energy and tariff together.

**Advantages** **Drawbacks**

###### Solution interesting for the future New Datapoint Type. Only one association in table. Only one Datapoint transmission for each tariff. Guaranty of the data integrity between energy and tariff.

 In conclusion, the third solution is the best one, taking care of the future evolution of the electrical provider market.

#### 1.6 Tariff
###### The customers need to know the current tariff used by the energy provider, but need also the next tariff that will be used in order to optimize their consumption

EXAMPLE 1 Use the washing machine today instead of tomorrow when the tariff will be more expensive.

###### This information of the next tariff is today available in some countries through the metering counter and is already used in some non KNX products.

 The solution described in this document consists in defining two Functional Blocks and two E-Mode channels that provides and consumes the following information.
 - The tariff Datapoint Type. - A Datapoint Type that combines the next tariff with the timed duration (in minutes) until the change from the current to the next tariff (like the HVAC_ModeNext Datapoint Type).

|Only two associations in table.|energy and tariff related to this energy,<br>especially on RF media.<br>Two Datapoint transmission for each<br>tariff (growth the RF traffic)<br>Loss of consistency<br>Only the energy of the current active<br>tariff can be communicated|
|---|---|

|Advantages|Drawbacks|
|---|---|
|Solution interesting for the future<br>Only one association in table.<br>Only one Datapoint transmission<br>for each tariff.<br>Guaranty of the data integrity<br>between energy and tariff.|New Datapoint Type.|


-----

#### 1.7 Abbreviations

|Abbreviation|Description|
|---|---|
|COV|Change of Value|
|cs|company specific|
|EETD|Electrical Energy Tariff Display|
|EETS|Electrical Energy Tariff Sensor|
|FB|Functional Block|
|RPE|Reset Partial Energy|
|TAEP|Tariff Active Energy Partial|
|TAET|Tariff Active Energy Total|
|TD|Tariff Display|
|TDM|Timed Dynamic Mode|
|TN|Tariff Next|
|TS|Tariff Sensor|


-----

### 2 E-Mode Channels

#### 2.1 General
###### They are fully compliant with the “Flexible E-mode Channels”, as they define a set of mandatory Datapoints and parameters and some optional ones that may be defined or not in KNX products.

KNX

Non KNX

Metering
information

Sub-metering Display

Power

Tariff _ActiveEnergy _Total

Tariff

CH_Tariff _Sensor CH_Energy _Tariff _SensorCH_ElectricalEnergy _Tariff _ Tariff _ActiveEnergy _Partial CH_Energy _Tariff _DisplayCH_ElectricalEnergy _Tariff _
Sensor Display

Reset _Partial _Energy

Timed _ Dynamic_Mode

Tariff

TariffNext CH_Tariff _Display

###### Figure 1 – Overview of the introduced E-Mode Channels

|Col1|Col2|Col3|Display|Col5|
|---|---|---|---|---|
||||CH_Energy _Tariff _Display<br>CH_ElectricalEnergy _Tariff<br>Display|CH_Energy _Tariff _Display<br>CH_ElectricalEnergy _Tariff<br>Display|
||||CH_Energy _Tariff _Display<br>CH_ElectricalEnergy _Tariff<br>Display|CH_Energy _Tariff _Display<br>CH_ElectricalEnergy _Tariff<br>Display|
||Tariff _ActiveEnergy _Total||||
||<br>Tariff _ActiveEnergy _Partial||||
||<br>Reset _Partial _Energy||||
||Timed _ Dynamic_Mode<br>||||


-----

#### 2.2 CH_ElectricalEnergy_Tariff_Sensor (Channel Code 0580h)

###### • Name: CH_ElectricalEnergy_Tariff_Sensor

 • ID: 0580h

 • Classification: Sensor 

 • Functional Block:

  1120 - FB Electrical Energy Tariff Sensor

 • Graphical representation:

 Inputs Outputs

 CH_Electrical- Energy_Tariff_ Sensor

 Tariff T P Power Timed_Dynamic_Mode TDM TAET Tariff_ActiveEnergy_Total Reset_Partial_Energy RPE TAEP Tariff_ActiveEnergy_Partial
 Parameters ChangeOfValue_Power P1 ChangeOfValue_Energy_Total P2 Periodically_Power P3 Periodically_Energy P4 ChangeOfValue_Power_Dynamic P5 ChangeOfValue_Energy_Partial P6 Timed_Duration P7

Mandatory Optional (Flexible E-Mode Channel)

###### • Datapoint list:

|Tariff T<br>amic Mode TDM<br>_<br>tial Energy RPE<br>_<br>Parameters<br>alue Power P1<br>_<br>nergy Total P2<br>_<br>ally Power P3<br>_<br>ally Energy P4<br>_<br>er Dynamic P5<br>_<br>ergy Partial P6<br>_<br>d Duration P7<br>_|CH Electrical-<br>_<br>Energy Tariff -<br>_ _<br>Sensor|P|
|---|---|---|
|Tariff<br>T <br>amic_Mode TDM<br>tial_Energy RPE<br>**_Parameters_**<br>alue_Power<br>P1<br>nergy_Total<br>P2<br>ally_Power<br>P3<br>ally_Energy<br>P4<br>er_Dynamic<br>P5 <br>ergy_Partial<br>P6<br>d_Duration<br>P7|**CH_Electrical-**<br>**Energy_Tariff_-**<br>**Sensor** <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|TAET|
|Tariff<br>T <br>amic_Mode TDM<br>tial_Energy RPE<br>**_Parameters_**<br>alue_Power<br>P1<br>nergy_Total<br>P2<br>ally_Power<br>P3<br>ally_Energy<br>P4<br>er_Dynamic<br>P5 <br>ergy_Partial<br>P6<br>d_Duration<br>P7|**CH_Electrical-**<br>**Energy_Tariff_-**<br>**Sensor** <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>|<br>TAEP|
|Tariff<br>T <br>amic_Mode TDM<br>tial_Energy RPE<br>**_Parameters_**<br>alue_Power<br>P1<br>nergy_Total<br>P2<br>ally_Power<br>P3<br>ally_Energy<br>P4<br>er_Dynamic<br>P5 <br>ergy_Partial<br>P6<br>d_Duration<br>P7|**CH_Electrical-**<br>**Energy_Tariff_-**<br>**Sensor** <br> <br> <br> <br> <br> <br> <br> <br> <br> <br>||

|Index|FB /<br>Datapoint<br>ID|Name|Sub-<br>unit|Main CC|Additional<br>CCs|Flags<br>(i/o,x,v….)|O/M<br>DPT|
|---|---|---|---|---|---|---|---|
|1|EETS/T|Tariff|1|CC_Tariff (100)||I|M <br>5.006|
|2|EETS/P|Value_Power|1|CC_Value_Power<br>(110)||O|M <br>14.056|
|3|EETS/<br>TAET|Tariff_ActiveEnergy_-<br>Total|1|CC_Tariff_Active-<br>Energy_Total (111)||O|M <br>235.001|
|4|EETS/<br>TDM|Timed_Dynamic_Mode|1|<br>CC_Timed (03)||I|O <br>1.010|


-----

6 EETS/ Tariff_ActiveEnergy_- 1 CC_Tariff_Active- O O
TAEP Partial Energy_Partial (112) 235.001

###### • Parameter table:

**Recommended** **Bit-**
**Index Identifier** **Name** **Type**

**default Value** **Offset** **[O/M ]**

###### 1 P1 ChangeOfValue_Power PART_COV_Power 500 W - M

 2 P2 ChangeOfValue_Energy- PART_COV_Energy 1000 Wh - M Total

 3 P3 Periodically_Power PART_Time_Delay 5 min - M

 4 P6 Periodically_Energy PART_Time_Delay 5 min - M

 5 P2 ChangeOfValue_Power_- PART_COV_Power 50 W - O Dynamic

 6 P4 ChangeOfValue_Energy– PART_COV_Energy 100 Wh - O Partial

 7 P7 Timed_Duration PART_Time_Delay 15 min - O

|Index|FB /<br>Datapoint<br>ID|Name|Sub-<br>unit|Main CC|Additional<br>CCs|Flags<br>(i/o,x,v….)|O/M<br>DPT|
|---|---|---|---|---|---|---|---|
|5|EETS/RP<br>E|Reset_Partial_Energy|1|CC_Reset (XX)||I|O <br>1.015|
|6|EETS/<br>TAEP|Tariff_ActiveEnergy_-<br>Partial|1|CC_Tariff_Active-<br>Energy_Partial (112)||O|O <br>235.001|

|Index|Identifier|Name|Type|Recommended<br>default Value|Bit-<br>Offset|O/M|
|---|---|---|---|---|---|---|
|1|P1|ChangeOfValue_Power|PART_COV_Power|500 W|-|M|
|2|P2|<br>ChangeOfValue_Energy-<br>Total|<br>PART_COV_Energy|<br> 1000 Wh|-|M|
|3|P3|Periodically_Power|PART_Time_Delay|5 min|-|M|
|4|P6|<br>Periodically_Energy|<br>PART_Time_Delay|5 min|-|M|
|5|P2|<br>ChangeOfValue_Power_-<br>Dynamic|<br>PART_COV_Power|50 W|-|O|
|6|P4|ChangeOfValue_Energy–<br>Partial|PART_COV_Energy|100 Wh|-|O|
|7|P7|Timed_Duration|PART_Time_Delay|15 min|-|O|


-----

#### 2.3 CH_ElectricalEnergy_Tariff_Display (Channel Code 0581h)

###### • Name: CH_Energy_Tariff_Display

 • ID: 0581h

 • Classification: Metering

 • Functional Block:

  1121 - FB Electrical Energy Tariff Display

 • Graphical representation:

 Inputs Outputs

 CH_Electrical Energy_- Tariff_Display

 Power P TDM Timed_Dynamic_Mode Tariff_ActiveEnergy_Total TAET RPE Reset_Partial_Energy Tariff_ActiveEnergy_Partial TAEP

Mandatory Optional (Flexible E-Mode Channel)

###### • Datapoint list:

**FB /** **Sub** **Additional** **Flags** **O/M**
**Index** **Name** **Main CC**
**Datapoint ID** **unit** **CCs** **(i/o,x,v…)** **DPT**

###### 1 EETD/P Power 1 CC_Value_Power I M (110) 14.056

 2 EETD/TAET Tariff_Active- 1 CC_Tariff_Active- I M
 Energy_Total Energy_Total (111) 235.001

 3 EETD/TAEP Tariff_ActiveEne 1 CC_Tariff_Active- I O
 rgy_Partial Energy_Partial (112) 235.001

 4 EETD/TDM Timed_Dynamic 1 CC_Timed (03) O O _Mode 1.010

 5 EETD/RPE Reset_Partial_- 1 CC_Reset (XX) O O Energy 1.015

|P|CH Electrical-<br>_<br>Energy -<br>_<br>Tariff Display<br>_|TDM|
|---|---|---|
|TAET|TAET|<br>RPE|
|<br> TAEP|<br> TAEP||
||||

|Index|FB /<br>Datapoint ID|Name|Sub<br>unit|Main CC|Additional<br>CCs|Flags<br>(i/o,x,v…)|O/M<br>DPT|
|---|---|---|---|---|---|---|---|
|1|EETD/P|Power|1|CC_Value_Power<br>(110)||I|M <br>14.056|
|2|EETD/TAET|Tariff_Active-<br>Energy_Total|1|CC_Tariff_Active-<br>Energy_Total (111)||I|M <br>235.001|
|3|EETD/TAEP|<br> Tariff_ActiveEne<br>rgy_Partial|1|<br>CC_Tariff_Active-<br>Energy_Partial (112)||I|O <br>235.001|
|4|EETD/TDM|<br>Timed_Dynamic<br>_Mode|1|<br>CC_Timed (03)||O|O <br>1.010|
|5|EETD/RPE|<br>Reset_Partial_-<br>Energy|1|CC_Reset (XX)||O|O <br>1.015|


-----

#### 2.4 CH_Tariff_Sensor (Channel Code 0582h)

###### • Name: CH_Tariff_Sensor

 • ID: 0582h

 • Classification: Metering 

 • Functional Block:

  1122 - FB Tariff Sensor

 • Graphical representation:

 Inputs Outputs

 CH_ _Tariff_Sensor

 T Tariff TN TariffNext

Mandatory Optional (Flexible E-Mode Channel)

###### • Datapoint list:

**FB /** **Flags** **O/M**
**Index** **Name** **Subunit** **Main CC** **Additional CCs**
**Datapoint ID** **(i/o,x,v…..)** **DPT**

###### 1 TS/T Tariff 1 CC_Tariff (108) O M 5.006

 2 TS/TN TariffNext 1 CC_TariffNext O O (109) 225.00
 3

|CH<br>_<br>Tariff Sensor<br>_ _|T|
|---|---|
|**CH_**<br>**_Tariff_Sensor**|TN|
|**CH_**<br>**_Tariff_Sensor**||

|Index|FB /<br>Datapoint ID|Name|Subunit|Main CC|Additional CCs|Flags<br>(i/o,x,v…..)|O/M<br>DPT|
|---|---|---|---|---|---|---|---|
|1|TS/T|Tariff|1|CC_Tariff (108)||O|M <br>5.006|
|2|TS/TN|TariffNext|1|CC_TariffNext<br>(109)||O|O <br>225.00<br>3|


-----

#### 2.5 CH_Tariff_Display (Channel Code 0583h)

###### • Name: CH_Tariff_Display

 • ID: 0583h

 • Classification: Metering 

 • Functional Block:

  1123 - FB Tariff Display

 • Graphical representation:

 Inputs Outputs

 CH_ _Tariff_Display

 Tariff T TariffNext TN

Mandatory Optional (Flexible E-Mode Channel)

###### • Datapoint list:

|T|CH<br>_<br>Tariff Display<br>_ _|
|---|---|
|TN|TN|
|||

|Index|FB / Datapoint<br>ID|Name|Subunit|Main CC|Additional<br>CCs|Flags<br>(i/o,x,v…..)|O/M<br>DPT|
|---|---|---|---|---|---|---|---|
|1|TD/T|Tariff|1|CC_Tariff (108)||I|M <br>5.006|
|2|TD/TN|TariffNext|1|CC_TariffNext<br>(109)||I|O <br>225.003|


-----

### 3 Functional Blocks

#### 3.1 Application model
###### Figure 2 sketches the model of the application, combining the Functional Blocks.

KNX

Non KNX

Metering
information

Sub-metering Display

Power

Tariff

Tariff_ActiveEnergy _Total

FB Tariff Sensor

CH_Energy _Tariff _SensorFB Electrical Energy Tariff Tariff_ActiveEnergy _Partial CH_Energy _Tariff _DisplayFB Electrical Energy Tariff
Sensor Display

Reset _Partial _Energy

Timed _ Dynamic_Mode

Tariff

FB Tariff Display

TariffNext

###### Figure 2 – Electrical submetering application model

#### 3.2 FB Electrical Energy Tariff Sensor (Object Type 1120)

##### 3.2.1 Aims and objectives
###### The FB Electrical Energy Tariff Sensor (FB EETS) shall measure the power and the energy on an electrical circuit and provide them to the KNX system.

##### 3.2.2 Functional specification

###### 3.2.2.1 Basic functionality The FB EETS shall be able to measure power and energy. This Functional Block sends information to a display.

 This Functional Block is foreseen for electrical energy consumption. It may also be used for electrical energy production.

 Outputs

 The output Datapoints of this FB shall at least contain the electrical power data (P) and the total energy data (TAET) measured by the equipment because they are considered as the minimum requirement for such a display concerning smart metering.

 An optional Output may send the partial energy data (TAEP), in order to be able to give the amount of energy consumed between the last reset (the last time the RPE input Datapoint has been received) and the current time. This allows the user to see the consumption of any period of time (day, week, month…).

 All these output Datapoints are sent using the corresponding Parameter values for the repetition time and the change of value.

|Col1|Col2|Col3|Display|Col5|
|---|---|---|---|---|
||||CH_Energy _Tariff _Display<br>FB Electrical Energy Tariff<br>Display|CH_Energy _Tariff _Display<br>FB Electrical Energy Tariff<br>Display|
||||CH_Energy _Tariff _Display<br>FB Electrical Energy Tariff<br>Display|CH_Energy _Tariff _Display<br>FB Electrical Energy Tariff<br>Display|
||Tariff_ActiveEnergy _Total||||
||<br>Tariff_ActiveEnergy _Partial||||
||<br>Reset _Partial _Energy||||
||<br>Timed _ Dynamic_Mode||||


-----

###### Inputs

 The input Datapoint RPE shall be used to reset the output Datapoint TAEP and so start a new time period for the measurement of energy.

 The input Datapoint Timed Dynamic Mode (TDM) shall be used by a display to start a special mode that shows more dynamically the values of power (for example when the user enters a dedicated menu of the display). This is due to the existence of a special parameter called Change Of Value Dynamic Power (COVDP) that may define a smaller value than COVP in order to emit the Power output Datapoint more often when the power measures are changing. The end user may then see the evolution of the power data, refreshing the display with a higher frequency. The Dynamic mode is started for the period that is defined in the parameter Timed Duration (TD). This mode is automatically ended at the end of this period if no Start is received on the input TDM during the period. The period may be stopped using the value Stop of the input TDM. In order to stay in this dynamic mode for a period longer than defined by TD, the value Start may be sent regularly on the input Datapoint TDM.

 The input Datapoint Tariff shall be used to know the current tariff used for consumption or production. This information shall be sent together with the energy data in the two output Datapoints TAET and TAEP. It is recommended to use a time-out mechanism for the Input Tariff.

 As soon as a new value is received on the Tariff input Datapoint, the two outputs TAET and TAEP shall be sent using the latest measured values of energy (total and partial) for this newly received tariff.

##### 3.2.3 Functional Block diagram

**FB Electrical Energy Tariff Sensor (EETS)** **1120**
**Inputs** **Outputs**
Tariff (T) (P) Power
Timed Dynamic Mode (TDM) (TAET) Tariff Active Energy Total
Reset Partial Energy (RPE) (TAEP) Tariff Active Energy Partial

**additional I/Os** **Parameters**
(COVP) Change Of Value Power
(COVDP) Change Of Value Dynamic Power
(COVET) Change Of Value Energy Total
(COVEP) Change Of Value Energy Partial
(RTP) Repetition Time Power
(RTE) Repetition Time Energy
(TD) Timed Duration

mandatory optional

###### Figure 3 – Functional Block Diagram for FB Electrical Energy Tariff Sensor

##### 3.2.4 Datapoints

|3.2.3 Functional Block diagram|Col2|
|---|---|
|**FB Electrical Energy Tariff Sensor(EETS) **<br>**1120**|**FB Electrical Energy Tariff Sensor(EETS) **<br>**1120**|
|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>(P) <br>Power<br>Timed Dynamic Mode <br>(TDM) <br>(TAET) <br>Tariff Active Energy Total<br>Reset Partial Energy <br>(RPE) <br>(TAEP) <br>Tariff Active Energy Partial|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>(P) <br>Power<br>Timed Dynamic Mode <br>(TDM) <br>(TAET) <br>Tariff Active Energy Total<br>Reset Partial Energy <br>(RPE) <br>(TAEP) <br>Tariff Active Energy Partial|
|**additional I/Os**|**Parameters**<br>(COVP)<br>Change Of Value Power<br>(COVDP)<br>Change Of Value Dynamic Power<br>(COVET)<br>Change Of Value Energy Total<br>(COVEP)<br>Change Of Value Energy Partial<br>(RTP)<br>Repetition Time Power<br>(RTE)<br>Repetition Time Energy<br>(TD)<br>Timed Duration|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**||||
|Power|P|Value of the measured power|14.056 DPT_Value_Power|
|Tariff Active<br>Energy Total|TAET|Total value of electrical energy and<br>tariff of this energy|<br> <br>235.001<br>DPT_Tariff_ActiveEnergy|
|Tariff Active<br>Energy Partial|TAEP|Partial value of electrical energy<br>and tariff of this energy|<br>235.001<br>DPT_Tariff_ActiveEnergy|


-----

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Inputs**||||
|Tariff|T|Sets the current tariff value|5.006 DPT_Tariff|
|Timed Dynamic<br>Mode|TDM|Starts or stops the Timed Dynamic<br>Mode for a better accuracy of the<br>visualisation of the power|<br>1.010 DPT_Start|
|Reset Partial<br>Energy|RPE|Resets all partial electrical energy<br>values for all tariffs|1.015 DPT_Reset|
|**Parameters**||||
|Change Of Value<br>Power|COVP|Change of value in W for sending<br>the power output|14.056 DPT_Value_Power|
|Change Of Value<br>Dynamic Power|COVDP|Change of value in W for sending<br>the power output in the timed<br>dynamic mode|14.056 DPT_Value_Power|
|Change Of Value<br>Energy Total|COVET|Change of value in Wh for sending<br>tariff active energy value total|13.010 DPT_ActiveEnergy|
|Change Of Value<br>Energy Partial|COVEP|Change of value in Wh for sending<br>tariff active energy value partial|13.010 DPT_ActiveEnergy|
|Repetition Time<br>Power|RTP|Repetition time value for sending<br>the power|7.005 DPT_TimePeriodSec|
|Repetition Time<br>Energy|RTE|Repetition time value for sending<br>the electrical energy for each tariff|7.005 DPT_TimePeriodSec|
|Timed Duration|TD|Timed duration of the Timed<br>Dynamic mode for Power|7.005 DPT_TimePeriodSec|


###### Runtime Interworking – FB Profiles for EETS

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**EETS FB Profile 1**|
|//Outputs|||
|Output P|M|GO|
|Output TAET|M|GO|
|Output TAEP|O|(GO)|
|// Inputs|||
|Input T|M|GO|
|Input TDM|O|(GO)|
|Input RPE|M|(GO)|


-----

##### 3.2.5 Detailed specification of the Datapoints

###### 3.2.5.1 Output Power (P)

DP Name: Power Abbr.: P Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Datapoint shall represent the physical power measured by the device.
If the variation (in absolute value) of the measured power changes more than COVP then the newly
measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the
current calculated value shall be transmitted periodically, according to RTP.
If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the
COVP.
**Datapoint Type**
DPT_Name: DPT_Value_Power
DPT Format: F32 DPT_ID: 14.056
Field Supp. Range Unit
FloatValue The power value in F32 M Full W

Output
this → M this → 1
Spontaneous COV: ∆-Value COVP / Min repetition time:
COVDP

Cyclic Period: RTP
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|Power|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|P|Col20|Col21|Col22|Col23|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|This Datapoint shall represent the physical power measured by the device.<br>If the variation (in absolute value) of the measured power changes more than COVP then the newly<br>measured value shall be transmitted on the bus. If the power doesn’t change more than COVP, then the<br>current calculated value shall be transmitted periodically, according to RTP.<br>If the Timed Dynamic Mode is active, the COVDP is used as change of value parameter instead of the<br>COVP.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|
|DPT Format:|DPT Format:|DPT Format:|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|F32|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|14.056|14.056|14.056|14.056|14.056|14.056|
|Field|Field|Field|||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Unit|Default|Default|Default|Default|
|FloatValue|FloatValue|FloatValue|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|Thepower value in F32|M|M|Full|Full|Full|W|None|None|None|None|
||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1|||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value|COVP /<br>COVDP|COVP /<br>COVDP|COVP /<br>COVDP|COVP /<br>COVDP|COVP /<br>COVDP|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|Min repetition time:|30 sec|30 sec|30 sec|30 sec|
||||||||Cyclic|Cyclic|Cyclic|||||Period:|Period:|Period:|Period:|Period:|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|RTP|
||Request|Request|Request||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.2.5.2 Output Tariff Active Energy Total (TAET)

DP Name: Tariff Active Energy Total Abbr.: TAET Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for
this tariff.
For the current tariff
If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new
value shall be transmitted on the bus.
For the all tariffs, including the current tariff
If the energy for the tariff does not change more than COVET, then the current value shall be transmitted
periodically, according to RTE.
**Datapoint Type**
DPT_Name: DPT_Tariff_ActiveEnergy
DPT Format: V32U8B8 DPT_ID: 235.001
Field Supp. Range Unit Default
Active Electrical
Energy The total electrical energy in V32 M Full Wh None

Tariff The tariff currently used for the energy in U8 M Full None None
Validity The validity of tariff and energy data M Full None None

Output
this → M this → 1
Spontaneous COV: ∆-Value COVET Min repetition period: 30 sec
Cyclic Period: RTE
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the
currently valid tariff shall be responded.
If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the
energy measured shall be classified under “No tariff” (value 0 for field Tariff).

|DP Name:|Col2|Tariff Active Energy Total|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|TAET|Col20|Col21|Col22|Col23|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|This Datapoint shall represent the total active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVET, then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff does not change more than COVET, then the current value shall be transmitted<br>periodically, according to RTE.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|
|DPT Format:|DPT Format:|DPT Format:|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|235.001|235.001|235.001|235.001|235.001|235.001|235.001|
|Field|Field|Field||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|Active Electrical<br>Energy|Active Electrical<br>Energy|Active Electrical<br>Energy|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|The total electrical energy in V32|M|M|Full|Full|Full|Full|Wh|None|None|None|None|None|
|Tariff|Tariff|Tariff|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|M|M|Full|Full|Full|Full|None|None|None|None|None|None|
|Validity|Validity|Validity|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|M|M|Full|Full|Full|Full|None|None|None|None|None|None|
|||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value|COVET|COVET|COVET|COVET|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|30 sec|30 sec|30 sec|30 sec|30 sec|
||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|
||Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):||||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|


-----

###### 3.2.5.3 Output Tariff Active Energy Partial (TAEP)

DP Name: Tariff Active Energy Partial Abbr.: TAEP Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for
this tariff.
For the current tariff
If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new
value shall be transmitted on the bus.
For the all tariffs, including the current tariff
If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted
periodically, according to RTE.
Moreover, this partial energy can be reset to zero value using the Input RPE.
**Datapoint Type**
DPT_Name: DPT_Tariff_ActiveEnergy
DPT Format: V32U8B8 DPT_ID: 235.001
Field Supp. Range Unit Default
Active Electrical
Energy The partial electrical energy in V32 O Full Wh None

Tariff The tariff currently used for the energy in U8 O Full None None
Validity The validity of tariff and energy data O Full None None

Output
this → M this → 1
Spontaneous COV: ∆-Value COVEP Min repetition period: 30 sec
Cyclic Period: RTE
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the
currently valid tariff shall be responded.
If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the
energy measured shall be classified under “No tariff” (value 0 for field Tariff).

|DP Name:|Col2|Tariff Active Energy Partial|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|TAEP|Col20|Col21|Col22|Col23|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|This Datapoint shall represent the partial active energy produced (if negative) or consumed (if positive) for<br>this tariff.<br>For the current tariff<br>If the variation (in absolute value) of the energy for the tariff changes more than COVEP then the new<br>value shall be transmitted on the bus.<br>For the all tariffs, including the current tariff<br>If the energy for the tariff doesn’t change more than COVEP, then the current value shall be transmitted<br>periodically, according to RTE.<br>Moreover, thispartial energy can be reset to zero value using the Input RPE.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|
|DPT Format:|DPT Format:|DPT Format:|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|235.001|235.001|235.001|235.001|235.001|235.001|235.001|
|Field|Field|Field||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|Default|
|Active Electrical<br>Energy|Active Electrical<br>Energy|Active Electrical<br>Energy|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|O|O|Full|Full|Full|Full|Wh|None|None|None|None|None|
|Tariff|Tariff|Tariff|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|O|O|Full|Full|Full|Full|None|None|None|None|None|None|
|Validity|Validity|Validity|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|O|O|Full|Full|Full|Full|None|None|None|None|None|None|
|||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value|COVEP|COVEP|COVEP|COVEP|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|30 sec|30 sec|30 sec|30 sec|30 sec|
||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|RTE|
||Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||||<br>Actual value(not for input):|<br>Actual value(not for input):|<br>Actual value(not for input):|<br>Actual value(not for input):|<br>Actual value(not for input):|<br>Actual value(not for input):|<br>Actual value(not for input):||||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|If the Datapoint is configured to be readable (S-Mode) and the value is by a Client, then the energy of the<br>currently valid tariff shall be responded.<br>If no value is received on the Input Datapoint Tariff (and until a valid value has been received), then the<br>energy measured shall be classified under “No tariff”(value 0 for field Tariff).|


-----

###### 3.2.5.4 Input Tariff (T)

DP Name: Tariff Abbr.: T Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Input shall set or modify the current tariff that will be associated to the currently measured energy.
**Datapoint Type**
DPT_Name: DPT_Tariff
DPT Format: U8 DPT_ID: 5.006
Field Description Supp. Range Unit Default
Tariff The tariff currently used (0 = no tariff available) M Full None none
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Tariff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|T|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|This Input shallset or modify the current tariffthat willbe associated to the currently measured energy.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|
|DPT Format:|DPT Format:|DPT Format:|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|DPT_ID:|DPT_ID:|DPT_ID:|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Tariff|Tariff|Tariff|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|M|M|Full|Full|None|None|None|None|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|<br>Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 3.2.5.5 Input Timed Dynamic Mode (TDM)

DP Name: Timed Dynamic Mode Abbr.: TDM Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is
sent with a higher frequency.
**Datapoint Type**
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Description Supp. Range Unit
b 0 : shall be used to stop the Timed Dynamic Mode O {0, 1} None
1 : shall be used to start the Timed Dynamic Mode

**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Timed Dynamic Mode|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|TDM|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|This Input shall allow for starting and stopping the Timed Dynamic Mode in which the output Power is<br>sent with a higher frequency.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|
|DPT Format:|DPT Format:|DPT Format:|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|DPT_ID:|DPT_ID:|DPT_ID:|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|0 : shall be used to stop the Timed Dynamic Mode<br>1 : shall be used to start the Timed Dynamic Mode|O|O|{0, 1}|{0, 1}|None|None|None|None|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|||||
||||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 3.2.5.6 Input Reset Partial Energy (RPE)

DP Name: Reset Partial Energy Abbr.: RPE Mandatory
FB Name: FB Electrical Energy Tariff Sensor (EETS) Can be internal
**Description**
This Input shall allow for resetting all partial energy values (output TAEP).
**Datapoint Type**
DPT_Name: DPT_Reset
DPT Format: B1 DPT_ID: 1.015
Field Description Supp. Range Unit Default
b 0: shall be ignored O {0, 1} None none
1: shall be used to reset the partial energy
values

**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
###### 3.2.5.7 Parameter Change of Value Power (COVP)

FB: EETS Property Name (Server): Change of Value Power Mandatory
Optional
**Description:**
This represents the minimal change of the measurement of Power that sends a new value on the Output
Power.
DPT: Name DPT_Value_Power DPT_ID 14.056 Datatype format: F32
Field Description Sup. Range Unit Resol.: Default
FloatValue 0: O {0}, [10..1000] W 1 W cs

no COV, only heart-beat
other values in range:
Delta value used for resending
power information

**Communication:**
DP Address: Object Type: 1120 Property ID: 110
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**

|DP Name:|Col2|Reset Partial Energy|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Abbr.:|Col15|Col16|Col17|Col18|RPE|Col20|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|FB Electrical Energy Tariff Sensor(EETS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|This Input shallallow for resetting allpartial energy values (output TAEP).|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|
|DPT Format:|DPT Format:|DPT Format:|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|DPT_ID:|DPT_ID:|DPT_ID:|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|1.015|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|b|b|b|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|0:<br>shall be ignored<br>1:<br>shall be used to reset the partial energy<br>values|O|O|{0, 1}|{0, 1}|None|None|None|None|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this|||||1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|||||||Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|

|FB:|EETS|Col3|Property Name (Server):|Col5|Col6|Change of Value Power|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|EETS|EETS|Property Name (Server):|Property Name (Server):|Property Name (Server):|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Change of Value Power|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power.|
|DPT:|Name|Name|DPT_Value_Power|DPT_Value_Power|DPT_Value_Power|DPT_ID|DPT_ID|14.056|14.056|14.056|14.056|Datatype format:|Datatype format:|Datatype format:|Datatype format:|F32|F32|F32|F32|
|Field|Field|Description|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Range|Unit|Unit|Resol.:|Default|Default|Default|
|FloatValue|FloatValue|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>power information|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>power information|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>power information|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>power information|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>power information|O|O|{0}, [10..1000]|{0}, [10..1000]|{0}, [10..1000]|{0}, [10..1000]|{0}, [10..1000]|W|W|1 W|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|Object Type:|1120|1120|1120|1120|1120|Property ID:|Property ID:|Property ID:|Property ID:|110|110|110|110|110|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|1|1|1|1|1|N° of elements|N° of elements|N° of elements|N° of elements|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|Read only||-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br> <br>Read level|<br> <br>Read level|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|||||||||||
|||||||||||||||||||||
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|||||||||||||||||||||


-----

###### 3.2.5.8 Parameter Change of Value Dynamic Power (COVDP)

FB: EETS Property Name (Server): Change of Value Dynamic Power Mandatory
Optional
**Description:**
This represents the minimal change of the measurement of Power that sends a new value on the Output
Power, in the timed dynamic mode.
DPT: Name DPT_Value_Power DPT_ID 14.056 Datatype format: F32
Field Description Sup. Range Unit Resol.:
FloatValue 0: O {0}, [5…1000] W 1 W

no COV, only heart-beat
other values in range:
Delta value used for resending power
information if dynamic mode is active.

**Communication:**
DP Address: Object Type: 1120 Property ID: 111
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**

###### 3.2.5.9 Parameter Change of Value Energy Total (COVET)

**FB:** EETS Property Name (Server): Change of Value Energy Total Mandatory
Optional
**Description:**
This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a
new value on the Outputs TAET.
Please note that only positive values in the range are accepted. If the absolute delta value of energy is
greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less
than the current parameter value, TAET is not resent.
DPT: Name DPT_ActiveEnergy DPT_ID 13.010 Datatype format: V
Field Description Sup. Range Unit Resol.:
ActiveEnergy 0: O {0}, [10 … 50 000] Wh 1 Wh

no COV, only heart-beat
other values in range:
Delta value used for resending
electrical energy information on TAET

**Communication:**
DP Address: Object Type: 1120 Property ID: 112
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**

|FB:|EETS|Col3|Property Name (Server):|Col5|Change of Value Dynamic Power|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Mandatory<br>Optional|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|EETS|EETS|Property Name (Server):|Property Name (Server):|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Change of Value Dynamic Power|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|This represents the minimal change of the measurement of Power that sends a new value on the Output<br>Power, in the timed dynamic mode.|
|DPT:|Name|Name|DPT_Value_Power|DPT_Value_Power|DPT_ID|DPT_ID|14.056|14.056|14.056|14.056|Datatype format:|Datatype format:|Datatype format:|Datatype format:|F32|F32|F32|F32|
|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Sup.|Range|Range|Range|Range|Unit|Unit|Resol.:|Default|Default|Default|
|FloatValue|FloatValue|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending power<br>information if dynamic mode is active.|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending power<br>information if dynamic mode is active.|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending power<br>information if dynamic mode is active.|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending power<br>information if dynamic mode is active.|O|O|O|{0}, [5…1000]|{0}, [5…1000]|{0}, [5…1000]|{0}, [5…1000]|W|W|1 W|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|1120<br>|1120<br>|1120<br>|1120<br>|1120<br>|Property ID:|Property ID:|Property ID:|Property ID:|111|111|111|111|111|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|1 <br>|1 <br>|1 <br>|1 <br>|1 <br>|N° of elements|N° of elements|N° of elements|N° of elements|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|Read only|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br> <br>- <br>|<br> <br>- <br>|<br> <br>- <br>|<br> <br>- <br>|<br> <br>- <br>|Write level|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value|Exception Handling: Value after Power-up: Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value||||
|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|<br> <br>|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
||||||||||||||||||||

|FB:|EETS|Col3|Property Name (Server):|Col5|Change of Value Energy Total|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Col16|Mandatory<br>Optional|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|EETS|EETS|Property Name (Server):|Property Name (Server):|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Change of Value Energy Total|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|This represents the minimal change (in absolute value) of the measurement of Energy Total that sends a<br>new value on the Outputs TAET.<br>Please note that only positive values in the range are accepted. If the absolute delta value of energy is<br>greater or equal than the current parameter value, then TAET is resent. If the absolute delta value is less<br>than the currentparameter value, TAET is not resent.|
|DPT:|Name|Name|DPT_ActiveEnergy|DPT_ActiveEnergy|DPT_ID|DPT_ID|13.010|13.010|13.010|13.010|13.010|Datatype format:|Datatype format:|Datatype format:|Datatype format:|Datatype format:|Datatype format:|V32|V32|V32|V32|
|Field|Field|Description|Description|Description|Description|Sup.|Sup.|Range|Range|Range|Range|Range|Range|Range|Unit|Unit|Resol.:|Resol.:|Default|Default|Default|
|ActiveEnergy|ActiveEnergy|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>electrical energy information on TAET|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>electrical energy information on TAET|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>electrical energy information on TAET|0:<br>no COV, only heart-beat<br>other values in range:<br>Delta value used for resending<br>electrical energy information on TAET|O|O|{0}, [10 … 50 000]|{0}, [10 … 50 000]|{0}, [10 … 50 000]|{0}, [10 … 50 000]|{0}, [10 … 50 000]|{0}, [10 … 50 000]|{0}, [10 … 50 000]|Wh<br>|Wh<br>|1 Wh|1 Wh|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|1120|1120|1120|1120|1120|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|112|112|112|112|112|112|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|1|1|1|1|1|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|N° of elements|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Property access:|Read only|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write||||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br>Read level|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|Write level|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value|Exception Handling:<br>Value after Power-up: Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|Default Value||||
|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|<br>  <br> <br>|
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|||||||||||||||||||||||


-----

###### 3.2.5.10 Parameter Change of Value Energy Partial (COVEP)

 FB: EETS Property Name (Server): Change of Value Energy Partial Mandatory Optional Description: This represents the minimal change of the measurement of Energy Partial that sends a new value on the Outputs TAEP. Please note that only positive values in the range are accepted. If the absolute delta value of energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute delta value is less than the current parameter value, TAEP is not resent. DPT: Name DPT_ActiveEnergy DPT_ID 13.010 Datatype format: V32 Field Description Sup Range Unit Resol.: Default .
 ActiveEnergy 0: O {0}, [5 … 50 Wh 1 Wh cs
 means no COV, only heart-beat; 000] other values in range: Delta value used for resending electrical energy information on TAEP
 Communication: DP Address:  Object Type: 1120 Property ID: 113 (in the server) Start-Index:  1 N° of elements 1
 Property access:  Read only  - Read/Write Protection Read level - Write level - Exception Handling: Value after Power-up:  Stored Value Curr Value  Default Value
 Special Features:

 3.2.5.11 Parameter Repetition Time Power (RTP)

**FB:** EETS Property Name (Server): Repetition time Power Mandatory
Optional
**Description:**
This represents the period of emission of Power (P) when no change of value is detected.
DPT: Name DPT_TimePeriodSec DPT_ID 7.005 Datatype format: U16
Field Description Sup. Range Unit Resol.: Default
UnsignedValue 0: O {0}, [20 … 65 535] s 1 s cs
no heart-beat, only COV
other values in range:
Else : period in s of emission
of P

**Communication:**
DP Address: Object Type: 1120 Property ID: 114
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**
In channel code PART_Cycle_Time is used

|FB:|EETS|Property Name (Server):|Col4|Col5|Change of Value Energy Partial|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Mandatory<br>Optional|Col15|Col16|Col17|Col18|Col19|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB:|EETS|Property Name (Server):|Property Name (Server):|Property Name (Server):|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Change of Value Energy Partial|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|
|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|This represents the minimal change of the measurement of Energy Partial that sends a new<br>value on the Outputs TAEP.<br>Please note that only positive values in the range are accepted. If the absolute delta value of<br>energy is greater or equal than the current parameter value, then TAEP is resent. If the absolute<br>delta value is less than the current parameter value, TAEP is not resent.|
|DPT:|Name|DPT_ActiveEnergy|DPT_ActiveEnergy|DPT_ActiveEnergy|DPT_ID|DPT_ID|13.010|13.010|13.010|13.010|Datatype format:|Datatype format:|Datatype format:|Datatype format:|V32|V32|V32|V32|
|Field|Field|Description|Description|Description|Description|Sup<br>.|Sup<br>.|Range|Range|Range|Range|Unit|Unit|Resol.:|Resol.:|Default|Default|Default|
|ActiveEnergy|ActiveEnergy|0:<br>means no COV, only heart-beat;<br>other values in range:<br>Delta value used for resending<br>electrical energy information on<br>TAEP|0:<br>means no COV, only heart-beat;<br>other values in range:<br>Delta value used for resending<br>electrical energy information on<br>TAEP|0:<br>means no COV, only heart-beat;<br>other values in range:<br>Delta value used for resending<br>electrical energy information on<br>TAEP|0:<br>means no COV, only heart-beat;<br>other values in range:<br>Delta value used for resending<br>electrical energy information on<br>TAEP|O|O|{0}, [5 … 50<br>000]|{0}, [5 … 50<br>000]|{0}, [5 … 50<br>000]|{0}, [5 … 50<br>000]|Wh|Wh|1 Wh|1 Wh|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|Object Type:|Object Type:|1120|1120|1120|1120|Property ID:|Property ID:|Property ID:|Property ID:|113|113|113|113|113|113|
|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|DP Address:<br>(inthe server)|Start-Index:|Start-Index:|1|1|1|1|N°of elements|N°of elements|N°of elements|N°of elements|1|1|1|1|1|1|
|**Property access:**|**Property access:**|**Property access:**|Read only||-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write||||||||||
|<br>**Protection **|<br>**Protection **|<br>**Protection **|<br>Read level|<br>Read level|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|Exception Handling:  Value after Power-up:<br>Stored Value<br>Curr Value<br> Default<br>Value|
||||||||||||||||||||
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
||||||||||||||||||||

|FB:|EETS|Property Name (Server):|Col4|Col5|Col6|Repetition time Power|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Mandatory<br>Optional|Col17|Col18|Col19|Col20|Col21|Col22|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|EETS|Property Name (Server):|Property Name (Server):|Property Name (Server):|Property Name (Server):|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Repetition time Power|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|
|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|<br>This represents the period of emission of Power (P) when no change of value is detected.|
|<br>DPT:|<br>Name|<br>DPTTimePeriodSec|<br>DPTTimePeriodSec|<br>DPTTimePeriodSec|<br>DPTTimePeriodSec|<br>DPTID|<br>DPTID|<br>7.005|<br>7.005|<br>7.005|<br>Datatype format:|<br>Datatype format:|<br>Datatype format:|<br>Datatype format:|<br>Datatype format:|<br>Datatype format:|<br>U16|<br>U16|<br>U16|<br>U16|<br>U16|
|<br> <br> <br>Field|<br> <br> <br>Field|<br> <br> <br>Field|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br> <br>Description|_<br>Sup.|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br> <br>Range|<br>Unit|<br>Unit|<br>Resol.:|<br>Resol.:|Default|Default|Default|Default|
|<br>UnsignedValue|<br>UnsignedValue|<br>UnsignedValue|<br>0:<br>no heart-beat, only COV<br>other values in range:<br>Else : period in s of emission<br>of P|<br>0:<br>no heart-beat, only COV<br>other values in range:<br>Else : period in s of emission<br>of P|<br>0:<br>no heart-beat, only COV<br>other values in range:<br>Else : period in s of emission<br>of P|<br>0:<br>no heart-beat, only COV<br>other values in range:<br>Else : period in s of emission<br>of P|<br>O|<br>{0}, [20 … 65 535]|<br>{0}, [20 … 65 535]|<br>{0}, [20 … 65 535]|<br>{0}, [20 … 65 535]|<br>{0}, [20 … 65 535]|<br>{0}, [20 … 65 535]|<br>s|<br>s|<br>1 s|<br>1 s|<br>cs|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|Object Type:|Object Type:|1120<br>1|1120<br>1|1120<br>1|1120<br>1|Property ID:|Property ID:|Property ID:|Property ID:|Property ID:|114<br>1|114<br>1|114<br>1|114<br>1|114<br>1|114<br>1|114<br>1|
|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|<br>DP Address:<br>(in the server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|Start-Index:|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|
|Property access:|Property access:|Property access:|Property access:|Read only||-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write||||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br>Protection|<br> <br>Read level|<br> <br>Read level|<br> <br>-|<br> <br>-|<br> <br>-|<br> <br>-|Write level|Write level|Write level|Write level|Write level|-|-|-|-|-|-|-|
|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value|Exception Handling: Value after Power-up:Stored Value||Curr Value|Curr Value|Curr Value|Curr Value||Default Value|Default Value|Default Value|Default Value|||||
|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|<br>  <br>|
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|


-----

###### 3.2.5.12 Parameter Repetition Time Energy (RTE)

**FB:** EETS Property Name (Server): Repetition time Energy Mandatory
Optional
**Description:**
This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is
detected.
**DPT:** Name DPT_TimePeriodSec DPT_ID 7.005 Datatype format: U16
Field **Description** Sup. Range Unit Resol.: Default
UnsignedValue 0: O {0}, [20 …65 535] s 1 s cs

no heart-beat, only COV
other values in range:
period in s of emission of TAET and
TAEP

**Communication:**
DP Address: Object Type: 1120 Property ID: 115
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**
In channel code PART_Cycle_Time is used

###### 3.2.5.13 Parameter Timed Duration (TD)

**FB:** EETS Property Name (Server): Timed Duration Mandatory
Optional
**Description:**
This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.
**DPT:** Name DPT_TimePeriodSec DPT_ID 7.005 Datatype format: U16
**Field** Description Sup. Range Unit Resol.: Default
UnsignedValue Duration of the Timed Dynamic O [30 … 65 535] s 1 s cs

Mode

**Communication:**
DP Address: Object Type: 1120 Property ID: 116
(in the server) Start-Index: 1 N° of elements 1

Property access: Read only - Read/Write
Protection Read level - Write level Exception Handling: Value after Power-up: Stored Value Curr Value Default Value

**Special Features:**
In channel code PART_Cycle_Time is used

|FB:|EETS|Property Name (Server):|Col4|Col5|Repetition time Energy|Col7|Col8|Col9|Col10|Mandatory<br>Optional|Col12|Col13|Col14|Col15|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|EETS|Property Name (Server):|Property Name (Server):|Property Name (Server):|Repetition time Energy|Repetition time Energy|Repetition time Energy|Repetition time Energy|Repetition time Energy|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|<br>**Description:**|
|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|<br>This represents the period of emission of outputs energy (TAET and TAEP) when no change of value is<br>detected.|
|<br>**DPT:**|<br>Name|DPTTimePeriodSec|DPTTimePeriodSec|DPTTimePeriodSec|DPTID|7.005|7.005|Datatype format:|Datatype format:|Datatype format:|U16|U16|U16|U16|
|<br> <br>Field|<br> <br>Field|_<br>_<br>**Description **|_<br>_<br>**Description **|_<br>_<br>**Description **|_<br>_<br>**Description **|<br>Sup.|<br> <br> Range<br>|<br> <br> Range<br>|<br> <br> Range<br>|<br>Unit|<br> Resol.:|Default|Default|Default|
|<br>UnsignedValue|<br>UnsignedValue|<br> 0:<br>no heart-beat, only COV<br>other values in range:<br>period in s of emission of TAET and<br>TAEP|<br> 0:<br>no heart-beat, only COV<br>other values in range:<br>period in s of emission of TAET and<br>TAEP|<br> 0:<br>no heart-beat, only COV<br>other values in range:<br>period in s of emission of TAET and<br>TAEP|<br> 0:<br>no heart-beat, only COV<br>other values in range:<br>period in s of emission of TAET and<br>TAEP|<br>O <br>|<br> <br>{0}, [20 …65 535]|<br> <br>{0}, [20 …65 535]|<br> <br>{0}, [20 …65 535]|<br>    s|<br>1 s|<br>cs|<br>cs|<br>cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|Object Type:|Object Type:|1120<br>1|1120<br>1|Property ID:|Property ID:|Property ID:|115<br>1|115<br>1|115<br>1|115<br>1|115<br>1|
|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|<br>DP Address:<br>(inthe server)|Start-Index:|Start-Index:|Start-Index:|Start-Index:|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|N°of elements|
|Property access:|Property access:|Property access:|Read only||-<br>Read/Write|-<br>Read/Write|-<br>Read/Write||||||||
|<br>Protection|<br>Protection|<br>Protection|<br> <br>Read level|<br> <br>Read level|<br> <br>-|<br> <br>-|Write level|Write level|Write level|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|
||||||||||||||||
|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|**Special Features: **|
|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|<br>Inchannel code PART_Cycle_Time is used|

|FB:|EETS|Property Name (Server):|Col4|Col5|Timed Duration|Col7|Col8|Col9|Col10|Col11|Col12|Mandatory<br>Optional|Col14|Col15|Col16|Col17|Col18|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**FB:**|EETS|Property Name (Server):|Property Name (Server):|Property Name (Server):|Timed Duration|Timed Duration|Timed Duration|Timed Duration|Timed Duration|Timed Duration|Timed Duration|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|Mandatory<br>Optional|||
|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|**Description:**|
|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|This represents the duration of the Timed Dynamic Mode where the output Power is sent more frequently.|
|**DPT:**|Name|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT_TimePeriodSec|DPT_ID|DPT_ID|7.005|7.005|Datatype format:|Datatype format:|Datatype format:|Datatype format:|Datatype format:|U16|U16|U16|U16|
|**Field**|**Field**|Description|Description|Description|Description|Sup.|Range|Range|Range|Range|Unit|Unit|Resol.:|Resol.:|Default|Default|Default|
|UnsignedValue|UnsignedValue|Duration of the Timed Dynamic<br>Mode|Duration of the Timed Dynamic<br>Mode|Duration of the Timed Dynamic<br>Mode|Duration of the Timed Dynamic<br>Mode|O|[30 … 65 535]|[30 … 65 535]|[30 … 65 535]|[30 … 65 535]|s|s|1 s|1 s|cs|cs|cs|
|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|**Communication:**|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Object Type:|Object Type:|1120|1120|1120|Property ID:|Property ID:|Property ID:|Property ID:|116|116|116|116|116|116|
|DP Address:<br>(in the server)|DP Address:<br>(in the server)|DP Address:<br>(in the server)|Start-Index:|Start-Index:|1|1|1|N° of elements|N° of elements|N° of elements|N° of elements|1|1|1|1|1|1|
|Property access:|Property access:|Property access:|Read only||-<br>Read/Write|-<br>Read/Write|-<br>Read/Write|-<br>Read/Write||||||||||
|<br>Protection|<br>Protection|<br>Protection|<br> <br>Read level|<br> <br>Read level|<br> <br>-|<br> <br>-|<br> <br>-|Write level|Write level|Write level|Write level|-|-|-|-|-|-|
|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|Exception Handling:<br>Value after Power-up:  Stored Value<br>Curr Value<br> Default Value|
|||||||||||||||||||
|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|**Special Features:**|
|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|In channel code PART_Cycle_Time is used|


-----

#### 3.3 FB Electrical Energy Tariff Display (Object Type 1121)

##### 3.3.1 Aims and objectives
###### The FB Electrical Energy Tariff Display (FB EETD) shall display the power and the energy. This information may be sent by the FB Electrical Energy Tariff Sensor (FB EETS).

##### 3.3.2 Functional specification

###### 3.3.2.1 Basic functionality The FB EETD shall be able to display power and energy.

 The input Datapoint Power (P) shall receive the current power measured by a sensor.

 The input Datapoint Tariff Active Energy Total (TAET) shall receive the consumed or produced total energy for each supported tariff. This means that this input shall be capable of supporting multiple energy registers in parallel.

 The input Datapoint Tariff Active Energy Partial (TAEP) may optionally receive the consumed or produced partial energy for each supported tariff. This means that this input shall be capable of supporting multiple energy registers in parallel.

 The output Datapoint Timed Dynamic Mode (TDM) may optionally be defined in order to start and stop a special mode where the Power is supposed to be received with a higher frequency.

 The output Datapoint Reset Partial Energy (RPE) may optionally be defined in order to reset the Tariff Active Energy Partial of the sensor and then be able to measure energy on an interesting period (day, week, month…).

##### 3.3.3 Functional Block diagram

**FB Electrical Energy Tariff Display (EETD)** **1121**
**Inputs** **Outputs**
Power (P) Timed Dynamic Mode (TDM)
Tariff Active Energy Total (TAET) Reset Partial Energy (RPE)
Tariff Active Energy Partial (TAEP)

**additional I/Os** **Parameters**

mandatory optional

###### Figure 4 – Functional Block Diagram for FB Electrical Energy Tariff Display

##### 3.3.4 Datapoints

|3.3.3 Functional Block diagram|Col2|
|---|---|
|**FB Electrical Energy Tariff Display (EETD) **<br>**1121**|**FB Electrical Energy Tariff Display (EETD) **<br>**1121**|
|**Inputs**<br>**Outputs**<br>Power<br>(P) <br>Timed Dynamic Mode<br>(TDM) <br>Tariff Active Energy Total<br>(TAET) <br>Reset Partial Energy <br>(RPE) <br>Tariff Active Energy Partial<br>(TAEP)|**Inputs**<br>**Outputs**<br>Power<br>(P) <br>Timed Dynamic Mode<br>(TDM) <br>Tariff Active Energy Total<br>(TAET) <br>Reset Partial Energy <br>(RPE) <br>Tariff Active Energy Partial<br>(TAEP)|
|**additional I/Os**|**Parameters**|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**||||
|Timed Dynamic<br>Mode|TDM|Starts or stops the dynamic mode for the a<br>better accuracy of the visualisation of the<br>power|1.010 DPT_Start|
|Reset Partial<br>Energy|RPE|Resets all partial energy values for all<br>tariffs|1.015 DPT_Reset|


-----

###### Tariff Active TAEP Partial value of electrical energy and tariff 235.001 Energy Partial of this energy DPT_Tariff_ActiveEnergy

 Runtime Interworking – FB Profiles for EETD

**Standard**

**Mode**

**Features and options**

**_// Outputs_**
Output TDM O (GO)
Output RPE O (GO)
**_// Inputs_**
Input P M GO
Input TAET M GO
Input TAEP O (GO)

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Inputs**||||
|Power|P|Value of the measured power|14.056<br>DPT_Value_Power|
|Tariff Active<br>Energy Total|TAET|Total value of electrical energy and tariff of<br>this energy|<br>235.001<br>DPT_Tariff_ActiveEnergy|
|Tariff Active<br>Energy Partial|TAEP|Partial value of electrical energy and tariff<br>of this energy|<br>235.001<br>DPT_Tariff_ActiveEnergy|

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**EETD FB Profile 1**|
|**_// Outputs_**|||
|Output TDM|O|(GO)|
|Output RPE|O|(GO)|
|**_// Inputs_**|||
|Input P|M|GO|
|Input TAET|M|GO|
|Input TAEP|O|(GO)|


-----

##### 3.3.5 Detailed specification of the Datapoints

###### 3.3.5.1 Output Timed Dynamic Mode (TDM)

DP Name: Timed Dynamic Mode Abbr.: TDM Mandatory
FB Name: FB Electrical Energy Tariff Display (EETD) Can be internal
**Description**
This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends
Power with a better accuracy.
**Datapoint Type**
DPT_Name: DPT_Start
DPT Format: B1 DPT_ID: 1.010
Field Supp. Range Unit
b 0: shall stop the Timed Dynamic Mode in the sensor O {0, 1} None
1: shall start or restart the Timed Dynamic Mode in the
sensor

Output
this → M this → 1
Spontaneous COV: ∆-Value Min repetition period:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|Col3|Timed Dynamic Mode|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|TDM|Col21|Col22|Col23|Col24|Col25|Col26|Col27|Mandatory|Col29|Col30|Col31|Col32|Col33|Col34|Col35|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Name:|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|
|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|This Output shall allow for starting the Timed Dynamic Mode in which the corresponding sensor sends<br>Power with a better accuracy.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|DPT_Start|
|DPT Format:|DPT Format:|DPT Format:|DPT Format:|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|1.010|1.010|1.010|1.010|1.010|1.010|
|Field|Field|||||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|b|b|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|0:<br>shall stop the Timed Dynamic Mode in the sensor<br>1:<br>shall start or restart the Timed Dynamic Mode in the<br>sensor|O|O|{0, 1}|{0, 1}|{0, 1}|{0, 1}|None|None|None|None|None|
||||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value||||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|||||
|||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:||||||||||||||||
||Request|Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|||||
||||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.3.5.2 Output Reset Partial Energy (RPE)

DP Name: Reset Partial Energy Abbr.: RPE Mandatory
FB Name: FB Electrical Energy Tariff Display (EETD) Can be internal
**Description**
This Output shall allow for resetting all partial energy values (for all supported tariffs) of the linked sensor.
**Datapoint Type**
DPT_Name: DPT_Reset
DPT Format: B1 DPT_ID: 1.015
Field Supp. Range Unit
b 0: shall be ignored O {0, 1} None
1: shall reset all partial energy values

Output
this → M this → 1
Spontaneous COV: ∆-Value Min repetition period:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|Reset Partial Energy|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|RPE|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|
|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|This Output shallallow for resetting allpartial energy values (for allsupported tariffs) of the linked sensor.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|DPT_Reset|
|DPT Format:|DPT Format:|DPT Format:|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|B1|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|1.015|1.015|1.015|1.015|1.015|1.015|
|Field|Field|Field|||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|b|b|b|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|0:<br>shall be ignored<br>1:<br>shall reset allpartial energy values|O|O|{0, 1}|{0, 1}|{0, 1}|{0, 1}|None|None|None|None|None|
|||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value||||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|||||
||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.3.5.3 Input Power (P)

DP Name: Power Abbr.: P Mandatory
FB Name: FB Electrical Energy Tariff Display (EETD) Can be internal
**Description**
This Input shall represent the physical power measured by the device.
**Datapoint Type**
DPT_Name: DPT_Value_Power
DPT Format: F32 DPT_ID: 14.056
Field Description Supp. Range Unit Default
FloatValue The power value in F32 M Full W None
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Power|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|P|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|<br>      <br>   <br>**Description **|
|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|<br>This Input shall represent the physical power measured by the device.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|<br>DPTName:|<br>DPTName:|<br>DPTName:|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|<br>DPTValuePower|
|_<br>DPT Format:|_<br>DPT Format:|_<br>DPT Format:|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|__<br>F32|DPTID:|DPTID:|DPTID:|14.056|14.056|14.056|14.056|14.056|14.056|14.056|14.056|14.056|14.056|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|_<br>Supp.|_<br>Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|FloatValue|FloatValue|FloatValue|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|The power value in F32|M|M|Full|Full|W|W|W|W|None|None|None|None|None|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|<br>Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|<br>Spontaneous|||||||<br>Cyclically:|<br>Cyclically:|<br>Cyclically:|<br>Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|**Dynamics **|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|<br>Saved value:|||||<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|<br>Current value (not for in input):|||||
||||||<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|<br>Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|
|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|**Special Features **|
|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|<br>--|


-----

###### 3.3.5.4 Input Tariff Active Energy Total (TAET)

DP Name: Tariff Active Energy Total Abbr.: TAET Mandatory
FB Name: FB Electrical Energy Tariff Display (EETD) Can be internal
**Description**
This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this
tariff.
**Datapoint Type**
DPT_Name: DPT_Tariff_ActiveEnergy
DPT Format: V32U8B8 DPT_ID: 235.001
Field Description Supp. Range Unit Default
Active The partial electrical energy in V32 M Full Wh None
Electrical
Energy

Tariff The tariff currently used for the energy in U8 M Full None None
Validity The validity of tariff and energy data M Full None None
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Tariff Active Energy Total|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|TAET|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|
|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the total active energy produced (if negative) or consumed (if positive) for this<br>tariff.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|
|DPT Format:|DPT Format:|DPT Format:|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|DPT_ID:|DPT_ID:|DPT_ID:|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Active<br>Electrical<br>Energy|Active<br>Electrical<br>Energy|Active<br>Electrical<br>Energy|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|M|M|Full|Full|Wh|Wh|Wh|Wh|None|None|None|None|None|
|Tariff|Tariff|Tariff|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|M|M|Full|Full|None|None|None|None|None|None|None|None|None|
|Validity|Validity|Validity|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|M|M|Full|Full|None|None|None|None|None|None|None|None|None|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>Default Group Address:|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|<br>---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|||||
||||||Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|Transmit on bus (only for output):|||||Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|Read from bus (only for input):|||||
|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|<br>      <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 3.3.5.5 Input Tariff Active Energy Partial (TAEP)

DP Name: Tariff Active Energy Partial Abbr.: TAEP Mandatory
FB Name: FB Electrical Energy Tariff Display (EETD) Can be internal
**Description**
This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this
tariff.
**Datapoint Type**
DPT_Name: DPT_Tariff_ActiveEnergy
DPT Format: V32U8B8 DPT_ID: 235.001
Field Description Supp. Range Unit Default
ActiveElectrical- The partial electrical energy in V32 O Full Wh None
Energy

Tariff The tariff currently used for the energy in U8 O Full None None
Validity The validity of tariff and energy data O Full None None
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Tariff Active Energy Partial|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|Col19|TAEP|Col21|Col22|Mandatory|Col24|Col25|Col26|Col27|Col28|Col29|Col30|Col31|Col32|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|FB Electrical Energy Tariff Display (EETD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|<br>    <br> <br>**Description**|
|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|This Input shall represent the partial active energy produced (if negative) or consumed (if positive) for this<br>tariff.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|DPT_Tariff_ActiveEnergy|
|DPT Format:|DPT Format:|DPT Format:|DPT Format:|DPT Format:|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|V32U8B8|DPT_ID:|DPT_ID:|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|235.001|
|Field|Field|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|ActiveElectrical-<br>Energy|ActiveElectrical-<br>Energy|ActiveElectrical-<br>Energy|ActiveElectrical-<br>Energy|ActiveElectrical-<br>Energy|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|The partial electrical energy in V32|O|O|Full|Wh|Wh|Wh|Wh|None|None|None|None|None|
|Tariff|Tariff|Tariff|Tariff|Tariff|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|The tariff currently used for the energy in U8|O|O|Full|None|None|None|None|None|None|None|None|None|
|Validity|Validity|Validity|Validity|Validity|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|The validity of tariff and energy data|O|O|Full|None|None|None|None|None|None|None|None|None|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this|||||1 → this|1 → this|1 → this|1 → this||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:|||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request||||||Polling:|Polling:|Polling:|Polling:|||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:<br>|Power down:<br>|Power down:<br>|Power down:<br>|Save:|Save:|Save:|||||||||||||||||||||||||
||Power up: <br>|Power up: <br>|Power up: <br>|Power up: <br>|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
|||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

#### 3.4 FB Tariff Sensor (Object Type 1122)

##### 3.4.1 Aims and objectives
###### The FB Tariff Sensor (FB TS) shall provide the tariff information: the current tariff and the next one.

##### 3.4.2 Functional specification

###### 3.4.2.1 Basic functionality The FB TS shall be able to provide the current tariff. This information shall be sent with a heart-beat in order to be able to have a time-out mechanism in the receiver.

 Optionally, it shall also be able to provide the next tariff that will be used and the timed duration until the change to that tariff. This Datapoint is interesting for a display or a load scheduler in order to delay or advance any action that consumes energy, if the next tariff is cheaper or more expensive.

##### 3.4.3 Functional Block diagram

**FB Tariff Sensor (TS)** **1122**
**Inputs** **Outputs**
Tariff (T)
Tariff Next (TN)

**additional I/Os** **Parameters**

mandatory optional

###### Figure 5 – Functional Block Diagram for FB Tariff Sensor

##### 3.4.4 Datapoints

**Datapoint** **Abbr.** **Description** **Datapoint Type**

###### Outputs

 Tariff T Sends the current tariff 5.006 DPT_Tariff

 Tariff Next TN Sends the next tariff with the timed 225.003 DPT_TariffNext duration until the change

 Runtime Interworking – FB Profiles for TS

**Standard**

**Mode**

**_// Outputs_**
Output T M GO
Output TN O (GO)

|3.4.3 Functional Block diagram|Col2|
|---|---|
|**FB Tariff Sensor(TS) **<br>**1122**|**FB Tariff Sensor(TS) **<br>**1122**|
|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>Tariff Next<br>(TN)|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>Tariff Next<br>(TN)|
|**additional I/Os**|**Parameters**|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Outputs**||||
|Tariff|T|Sends the current tariff|5.006 DPT_Tariff|
|Tariff Next|TN|Sends the next tariff with the timed<br>duration until the change|<br>225.003 DPT_TariffNext|

|Col1|Col2|Standard<br>Mode|
|---|---|---|
||**Basic FB**|**TS FB Profile 1**|
|**_// Outputs_**|||
|Output T|M|GO|
|Output TN|O|(GO)|


-----

##### 3.4.5 Detailed specification of the Datapoints

###### 3.4.5.1 Output Tariff (T)

DP Name: Tariff Abbr.: T Mandatory
FB Name: FB Tariff Sensor (TS) Can be internal
**Description**
This Output shall represent the current tariff.
**Datapoint Type**
DPT_Name: DPT_Tariff
DPT Format: U8 DPT_ID: 5.006
Field Supp. Range Unit Default
Tariff The tariff currently used (0 = no tariff available) M Full None none

Output
this → M this → 1
Spontaneous COV: ∆-Value Min repetition period: 15 min
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|Tariff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|T|Col20|Col21|Col22|Col23|Col24|Col25|Col26|Mandatory|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|
|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|This Output shall represent the current tariff.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|
|DPT Format:|DPT Format:|DPT Format:|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|5.006|5.006|5.006|5.006|5.006|5.006|
|Field|Field|Field|||||||||||||||||||||Supp.|Supp.|Range|Range|Range|Range|Unit|Default|Default|Default|Default|
|Tariff|Tariff|Tariff|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|M|M|Full|Full|Full|Full|None|none|none|none|none|
|||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this→ M|this→ M||||||this→ 1|this→ 1|this→ 1|this→ 1|this→ 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value||||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|15 min|15 min|15 min|15 min|
||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|Actual value (not for input):|||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

###### 3.4.5.2 Output Tariff Next (TN)

DP Name: Tariff Next Abbr.: TN Mandatory
FB Name: FB Tariff Sensor (TS) Can be internal
**Description**
This Output shall represent the next tariff with the timed duration until the change.
**Datapoint Type**
DPT_Name: DPT_TariffNext
DPT Format: U16U8 DPT_ID: 225.003
Field Supp. Range Unit Default
Tariff The next active Tariff after expiration of the delay time. M Full None None
Delay time Delay time until next change of tariff M Full min None

Output
this → M this → 1
Spontaneous COV: ∆-Value Min repetition period:
Cyclic Period:
Request
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Actual value (not for input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
--**Special Features**
--
|DP Name:|Col2|Tariff Next|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Abbr.:|Col16|Col17|Col18|TN|Col20|Col21|Col22|Col23|Col24|Col25|Mandatory|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|FB Tariff Sensor(TS)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|<br>  <br> <br>**Description**|
|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|This Output shall represent the next tariff with the timed duration untilthe change.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|
|DPT Format:|DPT Format:|DPT Format:|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|DPT_ID:|DPT_ID:|DPT_ID:|DPT_ID:|225.003|225.003|225.003|225.003|225.003|225.003|225.003|
|Field|Field|||||||||||||||||||||||Supp.|Supp.|Range|Range|Unit|Unit|Unit|Default|Default|Default|
|Tariff|Tariff|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|The next active Tariff after expiration of the delay time.|M|M|Full|Full|None|None|None|None|None|None|
|Delay time|Delay time|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|M|M|Full|Full|min|min|min|None|None|None|
|||||||||||||||||||||||||||||||||||
|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|Output|
||this → M|this → M||||||this → 1|this → 1|this → 1|this → 1|this → 1||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous||||COV:|COV:|COV:|||||∆-Value|∆-Value|∆-Value|∆-Value|∆-Value|||||Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:|Min repetition period:||||||
||||||||Cyclic|Cyclic|Cyclic|||||<br>Period:|<br>Period:|<br>Period:|<br>Period:|<br>Period:||||||||||||||||
||Request|Request|Request|||||||||||||||||||||||||||||||
|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|<br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:||||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||||Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):|Actual value(not for input):||||||
|||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


-----

#### 3.5 FB Tariff Display (Object Type 1123)

##### 3.5.1 Aims and objectives
###### The FB Tariff Display (FB TD) shall display the tariff information: the current tariff and the next one.

##### 3.5.2 Functional specification

###### 3.5.2.1 Basic functionality The FB TS shall be able to display the current tariff. It is recommended to use a time-out mechanism for the Input Tariff.

 Optionally, it shall also be able to display the next tariff that will be used and the timed duration until the change to that tariff.

##### 3.5.3 Functional Block diagram

**FB Tariff Display (TD)** **1123**
**Inputs** **Outputs**
Tariff (T)
Tariff Next (TN)

**additional I/Os** **Parameters**

mandatory optional

###### Figure 6 – Functional Block Diagram for FB Tariff Sensor

##### 3.5.4 Datapoints

**Datapoint** **Abbr.** **Description** **Datapoint Type**

###### Inputs

 Tariff T Sends the current tariff 5.006 DPT_Tariff

 Tariff Next TN Sends the next tariff with the timed 225.003 DPT_TariffNext duration until the change

 Runtime Interworking – FB Profiles for TD

**Standard**

**Mode**

**Features and options**

_// Inputs_
Input T M GO
Input TN O (GO)

|3.5.3 Functional Block diagram|Col2|
|---|---|
|**FB Tariff Display (TD) **<br>**1123**|**FB Tariff Display (TD) **<br>**1123**|
|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>Tariff Next<br>(TN)|**Inputs**<br>**Outputs**<br>Tariff<br>(T) <br>Tariff Next<br>(TN)|
|**additional I/Os**|**Parameters**|

|Datapoint|Abbr.|Description|Datapoint Type|
|---|---|---|---|
|**Inputs**||||
|Tariff|T|Sends the current tariff|5.006 DPT_Tariff|
|Tariff Next|TN|Sends the next tariff with the timed<br>duration until the change|<br>225.003 DPT_TariffNext|

|Col1|Col2|Standard<br>Mode|
|---|---|---|
|**Features and options**|**Basic FB**|**TS FB Profile 1**|
|_// Inputs_|||
|Input T|M|GO|
|Input TN|O|(GO)|


-----

##### 3.5.5 Detailed specification of the Datapoints

###### 3.5.5.1 Input Tariff (T)

DP Name: Tariff Abbr.: T Mandatory
FB Name: FB Tariff Display (TD) Can be internal
**Description**
This Input shall represent the current tariff.
**Datapoint Type**
DPT_Name: DPT_Tariff
DPT Format: U8 DPT_ID: 5.006
Field Description Supp. Range Unit Default
Tariff The tariff currently used (0 = no tariff available) M Full None none
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: 31 min
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Tariff|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|T|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|This Input shall represent the current tariff.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|DPT_Tariff|
|DPT Format:|DPT Format:|DPT Format:|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|U8|DPT_ID:|DPT_ID:|DPT_ID:|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|5.006|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Tariff|Tariff|Tariff|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|The tariff currently used(0 = no tariff available)|M|M|Full|Full|None|None|None|None|none|none|none|none|none|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|31 min|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|Current value(not for in input):|||||
||||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

###### 3.5.5.2 Input Tariff Next (TN)

DP Name: Tariff Next Abbr.: TN Mandatory
FB Name: FB Tariff Display (TD) Can be internal
**Description**
This Input shall represent the next tariff with the timed duration until the change.
**Datapoint Type**
DPT_Name: DPT_TariffNext
DPT Format: U16U8 DPT_ID: 225.003
Field Description Supp. Range Unit Default

The next active Tariff after expiration of the delay M Full None None
Tariff
time

Delay time Delay time until next change of tariff M Full min None
**Access Type**
Input
N → this 1 → this
Spontaneous Cyclically: Time-out: NO
Request Polling: Period:
**Communication Type**
Group Object Datapoint Mandatory:
Default Group Address: --**Dynamics**
Power down: Save:
Power up: Value: No initialisation: Default value:
Saved value: Current value (not for in input):
Transmit on bus (only for output): Read from bus (only for input):
**Exception Handling**
-**Special Features**
-
|DP Name:|Col2|Tariff Next|Col4|Col5|Col6|Col7|Col8|Col9|Col10|Col11|Col12|Col13|Col14|Col15|Abbr.:|Col17|Col18|Col19|Col20|TN|Col22|Col23|Col24|Mandatory|Col26|Col27|Col28|Col29|Col30|Col31|Col32|Col33|Col34|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|FB Name:|FB Name:|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|FB Tariff Display (TD)|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal|Can be internal||||
|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|<br>   <br> <br>**Description**|
|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|This Input shall represent the next tariff with the timed duration untilthe change.|
|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|**Datapoint Type **|
|DPT_Name:|DPT_Name:|DPT_Name:|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|DPT_TariffNext|
|DPT Format:|DPT Format:|DPT Format:|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|U16U8|DPT_ID:|DPT_ID:|DPT_ID:|225.003|225.003|225.003|225.003|225.003|225.003|225.003|225.003|225.003|225.003|
|Field|Field|Field|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Description|Supp.|Supp.|Range|Range|Unit|Unit|Unit|Unit|Default|Default|Default|Default|Default|
|Tariff|Tariff|Tariff|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|The next active Tariff after expiration of the delay<br>time|M|M|Full|Full|None|None|None|None|None|None|None|None|None|
|Delay time|Delay time|Delay time|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|Delay time until next change of tariff|M|M|Full|Full|min|min|min|min|None|None|None|None|None|
|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|**Access Type **|
|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|Input|
||N → this|N → this||||||1 → this|1 → this|1 → this|1 → this|||||||||||||||||||||||
||Spontaneous|Spontaneous|Spontaneous|Spontaneous|||||||Cyclically:|Cyclically:|Cyclically:|Cyclically:||||||||Time-out:|Time-out:|Time-out:|NO|NO|NO|NO|NO|NO|NO|NO|NO|
||Request|Request|Request|Request|||||||Polling:|Polling:|Polling:|Polling:||||||||Period:|Period:|Period:||||||||||
|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|<br> <br> <br>**Communication Type **|
|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Group Object Datapoint|Mandatory:|Mandatory:|Mandatory:|||||||||
||Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|Default Group Address:|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|**Dynamics**|
||Power down:|Power down:|Power down:|Power down:|Save:|Save:|Save:|Save:||||||||||||||||||||||||||
||Power up:|Power up:|Power up:|Power up:|Value:|Value:|Value:|Value:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|No initialisation:|||||Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|Default value:|||||
||||||||||Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|Saved value:|||||Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|Current value (not for in input):|||||
||||||Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|Transmit on bus(only for output):|||||Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|Read from bus(only for input):|||||
|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|<br>   <br>**Exception Handling **|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|
|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|**Special Features**|
|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|--|


-----

